!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!!! Input file generated with python-fds-tools v1 on 2023-04-28  !!!!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
&HEAD CHID='JH_NIJ_white_spruce_cone', TITLE='JH_NIJ_white_spruce_cone',  /
&TIME DT=1.0000, T_BEGIN=0.000000e+00, T_END=3360.0000, WALL_INCREMENT=1.0000,  /
&DUMP DT_CTRL=10.0000, DT_DEVC=10.0000, DT_HRR=10.0000, SIG_FIGS=4, SIG_FIGS_EXP=2,  /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27.0000,  /
&MESH ID='MESH-00', IJK= 3, 3, 3, MPI_PROCESS=0, XB= 0.0000, 0.3000, 0.0000, 0.3000, 0.0000, 0.3000,  /
&REAC ID='PROPANE', FUEL='PROPANE',  /
&MATL ID='BACKING', CONDUCTIVITY=0.2000, DENSITY=585.0000, EMISSIVITY=1.0000, SPECIFIC_HEAT=0.8000,  /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2428, DENSITY=430.0000, EMISSIVITY=0.9009, SPECIFIC_HEAT=1.1040,  /
&SURF ID='SAMPLE-25', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=448.8000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.7716, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0372, 0.0136,  /
&SURF ID='SAMPLE-50', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=448.8000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.7716, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0372, 0.0136,  /
&SURF ID='SAMPLE-70', BACKING='VOID', EXTERNAL_FLUX=1.0000, HEAT_TRANSFER_COEFFICIENT=0.000000e+00, HEAT_TRANSFER_COEFFICIENT_BACK=15.0000, HRRPUA=1.0000, IGNITION_TEMPERATURE=448.8000, MATL_ID(1:2,1)= 'SAMPLE', 'BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.7716, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.0000, THICKNESS(1:2)= 0.0372, 0.0136,  /
&RAMP ID='CONE-RAMP', T = 0.0000, F = 0.0000, /
&RAMP ID='CONE-RAMP', T = 7.5000, F = 90.3575, /
&RAMP ID='CONE-RAMP', T = 15.0000, F = 180.7993, /
&RAMP ID='CONE-RAMP', T = 22.5000, F = 177.5103, /
&RAMP ID='CONE-RAMP', T = 30.0000, F = 171.9760, /
&RAMP ID='CONE-RAMP', T = 37.5000, F = 157.6257, /
&RAMP ID='CONE-RAMP', T = 45.0000, F = 142.9548, /
&RAMP ID='CONE-RAMP', T = 52.5000, F = 136.6870, /
&RAMP ID='CONE-RAMP', T = 60.0000, F = 130.8316, /
&RAMP ID='CONE-RAMP', T = 67.5000, F = 122.6599, /
&RAMP ID='CONE-RAMP', T = 75.0000, F = 114.3443, /
&RAMP ID='CONE-RAMP', T = 82.5000, F = 109.6911, /
&RAMP ID='CONE-RAMP', T = 90.0000, F = 105.3144, /
&RAMP ID='CONE-RAMP', T = 97.5000, F = 103.3187, /
&RAMP ID='CONE-RAMP', T = 105.0000, F = 101.5354, /
&RAMP ID='CONE-RAMP', T = 112.5000, F = 98.6808, /
&RAMP ID='CONE-RAMP', T = 120.0000, F = 95.7156, /
&RAMP ID='CONE-RAMP', T = 127.5000, F = 92.2972, /
&RAMP ID='CONE-RAMP', T = 135.0000, F = 88.8254, /
&RAMP ID='CONE-RAMP', T = 142.5000, F = 88.6158, /
&RAMP ID='CONE-RAMP', T = 150.0000, F = 88.8382, /
&RAMP ID='CONE-RAMP', T = 157.5000, F = 87.6161, /
&RAMP ID='CONE-RAMP', T = 165.0000, F = 86.1807, /
&RAMP ID='CONE-RAMP', T = 172.5000, F = 84.1854, /
&RAMP ID='CONE-RAMP', T = 180.0000, F = 82.0986, /
&RAMP ID='CONE-RAMP', T = 187.5000, F = 81.8606, /
&RAMP ID='CONE-RAMP', T = 195.0000, F = 81.9542, /
&RAMP ID='CONE-RAMP', T = 202.5000, F = 81.9392, /
&RAMP ID='CONE-RAMP', T = 210.0000, F = 81.9031, /
&RAMP ID='CONE-RAMP', T = 217.5000, F = 80.6991, /
&RAMP ID='CONE-RAMP', T = 225.0000, F = 79.2467, /
&RAMP ID='CONE-RAMP', T = 232.5000, F = 77.2717, /
&RAMP ID='CONE-RAMP', T = 240.0000, F = 75.1764, /
&RAMP ID='CONE-RAMP', T = 247.5000, F = 74.4995, /
&RAMP ID='CONE-RAMP', T = 255.0000, F = 74.1747, /
&RAMP ID='CONE-RAMP', T = 262.5000, F = 73.8105, /
&RAMP ID='CONE-RAMP', T = 270.0000, F = 73.4359, /
&RAMP ID='CONE-RAMP', T = 277.5000, F = 73.0585, /
&RAMP ID='CONE-RAMP', T = 285.0000, F = 72.6804, /
&RAMP ID='CONE-RAMP', T = 292.5000, F = 72.4822, /
&RAMP ID='CONE-RAMP', T = 300.0000, F = 72.3388, /
&RAMP ID='CONE-RAMP', T = 307.5000, F = 72.1185, /
&RAMP ID='CONE-RAMP', T = 315.0000, F = 71.8730, /
&RAMP ID='CONE-RAMP', T = 322.5000, F = 71.1736, /
&RAMP ID='CONE-RAMP', T = 330.0000, F = 70.3169, /
&RAMP ID='CONE-RAMP', T = 337.5000, F = 69.9760, /
&RAMP ID='CONE-RAMP', T = 345.0000, F = 69.8250, /
&RAMP ID='CONE-RAMP', T = 352.5000, F = 69.4255, /
&RAMP ID='CONE-RAMP', T = 360.0000, F = 68.9290, /
&RAMP ID='CONE-RAMP', T = 367.5000, F = 68.7353, /
&RAMP ID='CONE-RAMP', T = 375.0000, F = 68.6669, /
&RAMP ID='CONE-RAMP', T = 382.5000, F = 69.1625, /
&RAMP ID='CONE-RAMP', T = 390.0000, F = 69.9047, /
&RAMP ID='CONE-RAMP', T = 397.5000, F = 70.6584, /
&RAMP ID='CONE-RAMP', T = 405.0000, F = 71.4175, /
&RAMP ID='CONE-RAMP', T = 412.5000, F = 71.6792, /
&RAMP ID='CONE-RAMP', T = 420.0000, F = 71.6986, /
&RAMP ID='CONE-RAMP', T = 427.5000, F = 71.5647, /
&RAMP ID='CONE-RAMP', T = 435.0000, F = 71.3521, /
&RAMP ID='CONE-RAMP', T = 442.5000, F = 72.1137, /
&RAMP ID='CONE-RAMP', T = 450.0000, F = 73.4020, /
&RAMP ID='CONE-RAMP', T = 457.5000, F = 73.6997, /
&RAMP ID='CONE-RAMP', T = 465.0000, F = 73.4336, /
&RAMP ID='CONE-RAMP', T = 472.5000, F = 73.4718, /
&RAMP ID='CONE-RAMP', T = 480.0000, F = 73.6919, /
&RAMP ID='CONE-RAMP', T = 487.5000, F = 73.4640, /
&RAMP ID='CONE-RAMP', T = 495.0000, F = 72.9543, /
&RAMP ID='CONE-RAMP', T = 502.5000, F = 71.9856, /
&RAMP ID='CONE-RAMP', T = 510.0000, F = 70.7139, /
&RAMP ID='CONE-RAMP', T = 517.5000, F = 70.4788, /
&RAMP ID='CONE-RAMP', T = 525.0000, F = 70.9625, /
&RAMP ID='CONE-RAMP', T = 532.5000, F = 71.0791, /
&RAMP ID='CONE-RAMP', T = 540.0000, F = 70.9286, /
&RAMP ID='CONE-RAMP', T = 547.5000, F = 70.9194, /
&RAMP ID='CONE-RAMP', T = 555.0000, F = 71.0180, /
&RAMP ID='CONE-RAMP', T = 562.5000, F = 70.6387, /
&RAMP ID='CONE-RAMP', T = 570.0000, F = 69.8769, /
&RAMP ID='CONE-RAMP', T = 577.5000, F = 69.2680, /
&RAMP ID='CONE-RAMP', T = 585.0000, F = 68.7871, /
&RAMP ID='CONE-RAMP', T = 592.5000, F = 68.1082, /
&RAMP ID='CONE-RAMP', T = 600.0000, F = 67.2550, /
&RAMP ID='CONE-RAMP', T = 607.5000, F = 66.7055, /
&RAMP ID='CONE-RAMP', T = 615.0000, F = 66.4360, /
&RAMP ID='CONE-RAMP', T = 622.5000, F = 65.6689, /
&RAMP ID='CONE-RAMP', T = 630.0000, F = 64.4210, /
&RAMP ID='CONE-RAMP', T = 637.5000, F = 63.5032, /
&RAMP ID='CONE-RAMP', T = 645.0000, F = 62.9193, /
&RAMP ID='CONE-RAMP', T = 652.5000, F = 62.9679, /
&RAMP ID='CONE-RAMP', T = 660.0000, F = 63.6874, /
&RAMP ID='CONE-RAMP', T = 667.5000, F = 64.4330, /
&RAMP ID='CONE-RAMP', T = 675.0000, F = 65.2077, /
&RAMP ID='CONE-RAMP', T = 682.5000, F = 65.3071, /
&RAMP ID='CONE-RAMP', T = 690.0000, F = 64.6200, /
&RAMP ID='CONE-RAMP', T = 697.5000, F = 64.3185, /
&RAMP ID='CONE-RAMP', T = 705.0000, F = 64.4880, /
&RAMP ID='CONE-RAMP', T = 712.5000, F = 64.6051, /
&RAMP ID='CONE-RAMP', T = 720.0000, F = 64.6552, /
&RAMP ID='CONE-RAMP', T = 727.5000, F = 64.3628, /
&RAMP ID='CONE-RAMP', T = 735.0000, F = 63.6107, /
&RAMP ID='CONE-RAMP', T = 742.5000, F = 63.2760, /
&RAMP ID='CONE-RAMP', T = 750.0000, F = 63.5297, /
&RAMP ID='CONE-RAMP', T = 757.5000, F = 63.2761, /
&RAMP ID='CONE-RAMP', T = 765.0000, F = 62.2724, /
&RAMP ID='CONE-RAMP', T = 772.5000, F = 61.8263, /
&RAMP ID='CONE-RAMP', T = 780.0000, F = 62.2461, /
&RAMP ID='CONE-RAMP', T = 787.5000, F = 62.2504, /
&RAMP ID='CONE-RAMP', T = 795.0000, F = 61.5771, /
&RAMP ID='CONE-RAMP', T = 802.5000, F = 61.2007, /
&RAMP ID='CONE-RAMP', T = 810.0000, F = 61.3336, /
&RAMP ID='CONE-RAMP', T = 817.5000, F = 62.1580, /
&RAMP ID='CONE-RAMP', T = 825.0000, F = 64.2300, /
&RAMP ID='CONE-RAMP', T = 832.5000, F = 65.8386, /
&RAMP ID='CONE-RAMP', T = 840.0000, F = 66.5672, /
&RAMP ID='CONE-RAMP', T = 847.5000, F = 67.2177, /
&RAMP ID='CONE-RAMP', T = 855.0000, F = 67.7119, /
&RAMP ID='CONE-RAMP', T = 862.5000, F = 67.7512, /
&RAMP ID='CONE-RAMP', T = 870.0000, F = 66.8310, /
&RAMP ID='CONE-RAMP', T = 877.5000, F = 66.0003, /
&RAMP ID='CONE-RAMP', T = 885.0000, F = 65.3687, /
&RAMP ID='CONE-RAMP', T = 892.5000, F = 64.8914, /
&RAMP ID='CONE-RAMP', T = 900.0000, F = 64.7773, /
&RAMP ID='CONE-RAMP', T = 907.5000, F = 64.9456, /
&RAMP ID='CONE-RAMP', T = 915.0000, F = 65.8174, /
&RAMP ID='CONE-RAMP', T = 922.5000, F = 66.3740, /
&RAMP ID='CONE-RAMP', T = 930.0000, F = 66.0985, /
&RAMP ID='CONE-RAMP', T = 937.5000, F = 66.0747, /
&RAMP ID='CONE-RAMP', T = 945.0000, F = 66.7562, /
&RAMP ID='CONE-RAMP', T = 952.5000, F = 67.2265, /
&RAMP ID='CONE-RAMP', T = 960.0000, F = 67.0677, /
&RAMP ID='CONE-RAMP', T = 967.5000, F = 66.7413, /
&RAMP ID='CONE-RAMP', T = 975.0000, F = 65.8831, /
&RAMP ID='CONE-RAMP', T = 982.5000, F = 65.1951, /
&RAMP ID='CONE-RAMP', T = 990.0000, F = 65.0838, /
&RAMP ID='CONE-RAMP', T = 997.5000, F = 65.0886, /
&RAMP ID='CONE-RAMP', T = 1005.0000, F = 65.5135, /
&RAMP ID='CONE-RAMP', T = 1012.5000, F = 65.8418, /
&RAMP ID='CONE-RAMP', T = 1020.0000, F = 65.7942, /
&RAMP ID='CONE-RAMP', T = 1027.5000, F = 65.6755, /
&RAMP ID='CONE-RAMP', T = 1035.0000, F = 65.2597, /
&RAMP ID='CONE-RAMP', T = 1042.5000, F = 64.7620, /
&RAMP ID='CONE-RAMP', T = 1050.0000, F = 63.8949, /
&RAMP ID='CONE-RAMP', T = 1057.5000, F = 63.1033, /
&RAMP ID='CONE-RAMP', T = 1065.0000, F = 62.6820, /
&RAMP ID='CONE-RAMP', T = 1072.5000, F = 62.3675, /
&RAMP ID='CONE-RAMP', T = 1080.0000, F = 62.6234, /
&RAMP ID='CONE-RAMP', T = 1087.5000, F = 62.7692, /
&RAMP ID='CONE-RAMP', T = 1095.0000, F = 62.2709, /
&RAMP ID='CONE-RAMP', T = 1102.5000, F = 61.7540, /
&RAMP ID='CONE-RAMP', T = 1110.0000, F = 61.1164, /
&RAMP ID='CONE-RAMP', T = 1117.5000, F = 60.5838, /
&RAMP ID='CONE-RAMP', T = 1125.0000, F = 60.8022, /
&RAMP ID='CONE-RAMP', T = 1132.5000, F = 61.1444, /
&RAMP ID='CONE-RAMP', T = 1140.0000, F = 62.4783, /
&RAMP ID='CONE-RAMP', T = 1147.5000, F = 63.7767, /
&RAMP ID='CONE-RAMP', T = 1155.0000, F = 64.7530, /
&RAMP ID='CONE-RAMP', T = 1162.5000, F = 65.6916, /
&RAMP ID='CONE-RAMP', T = 1170.0000, F = 66.2382, /
&RAMP ID='CONE-RAMP', T = 1177.5000, F = 66.7605, /
&RAMP ID='CONE-RAMP', T = 1185.0000, F = 66.9859, /
&RAMP ID='CONE-RAMP', T = 1192.5000, F = 67.1477, /
&RAMP ID='CONE-RAMP', T = 1200.0000, F = 66.3815, /
&RAMP ID='CONE-RAMP', T = 1207.5000, F = 65.6939, /
&RAMP ID='CONE-RAMP', T = 1215.0000, F = 66.4241, /
&RAMP ID='CONE-RAMP', T = 1222.5000, F = 67.1252, /
&RAMP ID='CONE-RAMP', T = 1230.0000, F = 67.1446, /
&RAMP ID='CONE-RAMP', T = 1237.5000, F = 67.1232, /
&RAMP ID='CONE-RAMP', T = 1245.0000, F = 65.7412, /
&RAMP ID='CONE-RAMP', T = 1252.5000, F = 64.3740, /
&RAMP ID='CONE-RAMP', T = 1260.0000, F = 63.8441, /
&RAMP ID='CONE-RAMP', T = 1267.5000, F = 63.3187, /
&RAMP ID='CONE-RAMP', T = 1275.0000, F = 63.5965, /
&RAMP ID='CONE-RAMP', T = 1282.5000, F = 63.8743, /
&RAMP ID='CONE-RAMP', T = 1290.0000, F = 64.7573, /
&RAMP ID='CONE-RAMP', T = 1297.5000, F = 65.6439, /
&RAMP ID='CONE-RAMP', T = 1305.0000, F = 65.7337, /
&RAMP ID='CONE-RAMP', T = 1312.5000, F = 65.8092, /
&RAMP ID='CONE-RAMP', T = 1320.0000, F = 65.0546, /
&RAMP ID='CONE-RAMP', T = 1327.5000, F = 64.2748, /
&RAMP ID='CONE-RAMP', T = 1335.0000, F = 64.5266, /
&RAMP ID='CONE-RAMP', T = 1342.5000, F = 64.8226, /
&RAMP ID='CONE-RAMP', T = 1350.0000, F = 64.4137, /
&RAMP ID='CONE-RAMP', T = 1357.5000, F = 63.9655, /
&RAMP ID='CONE-RAMP', T = 1365.0000, F = 64.0337, /
&RAMP ID='CONE-RAMP', T = 1372.5000, F = 64.1376, /
&RAMP ID='CONE-RAMP', T = 1380.0000, F = 64.0281, /
&RAMP ID='CONE-RAMP', T = 1387.5000, F = 63.9010, /
&RAMP ID='CONE-RAMP', T = 1395.0000, F = 64.2612, /
&RAMP ID='CONE-RAMP', T = 1402.5000, F = 64.6684, /
&RAMP ID='CONE-RAMP', T = 1410.0000, F = 64.3315, /
&RAMP ID='CONE-RAMP', T = 1417.5000, F = 63.9123, /
&RAMP ID='CONE-RAMP', T = 1425.0000, F = 63.9266, /
&RAMP ID='CONE-RAMP', T = 1432.5000, F = 63.9952, /
&RAMP ID='CONE-RAMP', T = 1440.0000, F = 64.4961, /
&RAMP ID='CONE-RAMP', T = 1447.5000, F = 65.0575, /
&RAMP ID='CONE-RAMP', T = 1455.0000, F = 64.6588, /
&RAMP ID='CONE-RAMP', T = 1462.5000, F = 64.1108, /
&RAMP ID='CONE-RAMP', T = 1470.0000, F = 64.3303, /
&RAMP ID='CONE-RAMP', T = 1477.5000, F = 64.6815, /
&RAMP ID='CONE-RAMP', T = 1485.0000, F = 65.2999, /
&RAMP ID='CONE-RAMP', T = 1492.5000, F = 65.9684, /
&RAMP ID='CONE-RAMP', T = 1500.0000, F = 66.2889, /
&RAMP ID='CONE-RAMP', T = 1507.5000, F = 66.5382, /
&RAMP ID='CONE-RAMP', T = 1515.0000, F = 66.0884, /
&RAMP ID='CONE-RAMP', T = 1522.5000, F = 65.4836, /
&RAMP ID='CONE-RAMP', T = 1530.0000, F = 65.5673, /
&RAMP ID='CONE-RAMP', T = 1537.5000, F = 65.8158, /
&RAMP ID='CONE-RAMP', T = 1545.0000, F = 65.0049, /
&RAMP ID='CONE-RAMP', T = 1552.5000, F = 63.9211, /
&RAMP ID='CONE-RAMP', T = 1560.0000, F = 62.9269, /
&RAMP ID='CONE-RAMP', T = 1567.5000, F = 61.9573, /
&RAMP ID='CONE-RAMP', T = 1575.0000, F = 62.6124, /
&RAMP ID='CONE-RAMP', T = 1582.5000, F = 63.7479, /
&RAMP ID='CONE-RAMP', T = 1590.0000, F = 65.0416, /
&RAMP ID='CONE-RAMP', T = 1597.5000, F = 66.3853, /
&RAMP ID='CONE-RAMP', T = 1605.0000, F = 66.5132, /
&RAMP ID='CONE-RAMP', T = 1612.5000, F = 66.2322, /
&RAMP ID='CONE-RAMP', T = 1620.0000, F = 66.1516, /
&RAMP ID='CONE-RAMP', T = 1627.5000, F = 66.1425, /
&RAMP ID='CONE-RAMP', T = 1635.0000, F = 66.3438, /
&RAMP ID='CONE-RAMP', T = 1642.5000, F = 66.6249, /
&RAMP ID='CONE-RAMP', T = 1650.0000, F = 67.3688, /
&RAMP ID='CONE-RAMP', T = 1657.5000, F = 68.2986, /
&RAMP ID='CONE-RAMP', T = 1665.0000, F = 68.9134, /
&RAMP ID='CONE-RAMP', T = 1672.5000, F = 69.3941, /
&RAMP ID='CONE-RAMP', T = 1680.0000, F = 71.0948, /
&RAMP ID='CONE-RAMP', T = 1687.5000, F = 73.3438, /
&RAMP ID='CONE-RAMP', T = 1695.0000, F = 74.3792, /
&RAMP ID='CONE-RAMP', T = 1702.5000, F = 74.8387, /
&RAMP ID='CONE-RAMP', T = 1710.0000, F = 75.9807, /
&RAMP ID='CONE-RAMP', T = 1717.5000, F = 77.4643, /
&RAMP ID='CONE-RAMP', T = 1725.0000, F = 78.0757, /
&RAMP ID='CONE-RAMP', T = 1732.5000, F = 78.2274, /
&RAMP ID='CONE-RAMP', T = 1740.0000, F = 78.8210, /
&RAMP ID='CONE-RAMP', T = 1747.5000, F = 79.6597, /
&RAMP ID='CONE-RAMP', T = 1755.0000, F = 80.2042, /
&RAMP ID='CONE-RAMP', T = 1762.5000, F = 80.5768, /
&RAMP ID='CONE-RAMP', T = 1770.0000, F = 80.4651, /
&RAMP ID='CONE-RAMP', T = 1777.5000, F = 80.0561, /
&RAMP ID='CONE-RAMP', T = 1785.0000, F = 79.9608, /
&RAMP ID='CONE-RAMP', T = 1792.5000, F = 80.0678, /
&RAMP ID='CONE-RAMP', T = 1800.0000, F = 79.8047, /
&RAMP ID='CONE-RAMP', T = 1807.5000, F = 79.2910, /
&RAMP ID='CONE-RAMP', T = 1815.0000, F = 80.8197, /
&RAMP ID='CONE-RAMP', T = 1822.5000, F = 83.7996, /
&RAMP ID='CONE-RAMP', T = 1830.0000, F = 85.0282, /
&RAMP ID='CONE-RAMP', T = 1837.5000, F = 84.9514, /
&RAMP ID='CONE-RAMP', T = 1845.0000, F = 85.5026, /
&RAMP ID='CONE-RAMP', T = 1852.5000, F = 86.5447, /
&RAMP ID='CONE-RAMP', T = 1860.0000, F = 87.2852, /
&RAMP ID='CONE-RAMP', T = 1867.5000, F = 87.7783, /
&RAMP ID='CONE-RAMP', T = 1875.0000, F = 87.5789, /
&RAMP ID='CONE-RAMP', T = 1882.5000, F = 86.7843, /
&RAMP ID='CONE-RAMP', T = 1890.0000, F = 87.4095, /
&RAMP ID='CONE-RAMP', T = 1897.5000, F = 89.3135, /
&RAMP ID='CONE-RAMP', T = 1905.0000, F = 92.1983, /
&RAMP ID='CONE-RAMP', T = 1912.5000, F = 96.0088, /
&RAMP ID='CONE-RAMP', T = 1920.0000, F = 97.9759, /
&RAMP ID='CONE-RAMP', T = 1927.5000, F = 98.1193, /
&RAMP ID='CONE-RAMP', T = 1935.0000, F = 98.0340, /
&RAMP ID='CONE-RAMP', T = 1942.5000, F = 97.7115, /
&RAMP ID='CONE-RAMP', T = 1950.0000, F = 97.5477, /
&RAMP ID='CONE-RAMP', T = 1957.5000, F = 97.5565, /
&RAMP ID='CONE-RAMP', T = 1965.0000, F = 96.6588, /
&RAMP ID='CONE-RAMP', T = 1972.5000, F = 94.7293, /
&RAMP ID='CONE-RAMP', T = 1980.0000, F = 93.7445, /
&RAMP ID='CONE-RAMP', T = 1987.5000, F = 93.8870, /
&RAMP ID='CONE-RAMP', T = 1995.0000, F = 93.2151, /
&RAMP ID='CONE-RAMP', T = 2002.5000, F = 91.5244, /
&RAMP ID='CONE-RAMP', T = 2010.0000, F = 89.1504, /
&RAMP ID='CONE-RAMP', T = 2017.5000, F = 85.8799, /
&RAMP ID='CONE-RAMP', T = 2025.0000, F = 83.0408, /
&RAMP ID='CONE-RAMP', T = 2032.5000, F = 80.7956, /
&RAMP ID='CONE-RAMP', T = 2040.0000, F = 78.4494, /
&RAMP ID='CONE-RAMP', T = 2047.5000, F = 75.9576, /
&RAMP ID='CONE-RAMP', T = 2055.0000, F = 74.3135, /
&RAMP ID='CONE-RAMP', T = 2062.5000, F = 73.9547, /
&RAMP ID='CONE-RAMP', T = 2070.0000, F = 73.2153, /
&RAMP ID='CONE-RAMP', T = 2077.5000, F = 71.8697, /
&RAMP ID='CONE-RAMP', T = 2085.0000, F = 69.7979, /
&RAMP ID='CONE-RAMP', T = 2092.5000, F = 66.5107, /
&RAMP ID='CONE-RAMP', T = 2100.0000, F = 64.1690, /
&RAMP ID='CONE-RAMP', T = 2107.5000, F = 63.4912, /
&RAMP ID='CONE-RAMP', T = 2115.0000, F = 62.7184, /
&RAMP ID='CONE-RAMP', T = 2122.5000, F = 61.7697, /
&RAMP ID='CONE-RAMP', T = 2130.0000, F = 60.7819, /
&RAMP ID='CONE-RAMP', T = 2137.5000, F = 59.7182, /
&RAMP ID='CONE-RAMP', T = 2145.0000, F = 58.2089, /
&RAMP ID='CONE-RAMP', T = 2152.5000, F = 55.7838, /
&RAMP ID='CONE-RAMP', T = 2160.0000, F = 53.6430, /
&RAMP ID='CONE-RAMP', T = 2167.5000, F = 52.1188, /
&RAMP ID='CONE-RAMP', T = 2175.0000, F = 50.6244, /
&RAMP ID='CONE-RAMP', T = 2182.5000, F = 49.1984, /
&RAMP ID='CONE-RAMP', T = 2190.0000, F = 47.7277, /
&RAMP ID='CONE-RAMP', T = 2197.5000, F = 46.1485, /
&RAMP ID='CONE-RAMP', T = 2205.0000, F = 45.0115, /
&RAMP ID='CONE-RAMP', T = 2212.5000, F = 45.0085, /
&RAMP ID='CONE-RAMP', T = 2220.0000, F = 42.5753, /
&RAMP ID='IGNITION_RAMP-25', T = 0.0000, F = 25.0000, DEVC_ID='IGNITION_DEVC-25'/
&RAMP ID='IGNITION_RAMP-25', T = 1.0000, F = 47.6098, /
&RAMP ID='IGNITION_RAMP-50', T = 0.0000, F = 50.0000, DEVC_ID='IGNITION_DEVC-50'/
&RAMP ID='IGNITION_RAMP-50', T = 1.0000, F = 74.7716, /
&RAMP ID='IGNITION_RAMP-70', T = 0.0000, F = 70.0000, DEVC_ID='IGNITION_DEVC-70'/
&RAMP ID='IGNITION_RAMP-70', T = 1.0000, F = 95.9957, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB= 0.0000, 0.1000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB= 0.1000, 0.2000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB= 0.2000, 0.3000, 0.0000, 0.1000, 0.0000, 0.0000,  /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-25',  /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-50',  /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID= 'WALL TEMPERATURE-70',  /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ= 0.2500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=448.8000, XYZ= 0.0500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=448.8000, XYZ= 0.1500, 0.0500, 0.0000,  /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=448.8000, XYZ= 0.2500, 0.0500, 0.0000,  /
&TAIL /
