&HEAD CHID='JIS_facade_2cm', TITLE='Sun et al. F&M 48, 411-425, 2024' /

&MESH IJK=24,24,30, XB=-1.80,-0.60,-1.80,-0.60,-1.35,0.15, MULT_ID='mesh' /
&MULT ID='mesh', DX=1.2, DY=1.2, DZ=1.5, I_UPPER=2, J_UPPER=2, K_UPPER=2, I_LOWER_SKIP=1, I_UPPER_SKIP=1, J_LOWER_SKIP=1, J_UPPER_SKIP=1, K_LOWER_SKIP=0, K_UPPER_SKIP=0 /

&MESH IJK=24,24,30, XB=-0.60, 0.00,-0.60, 0.00,-1.35,-0.60, MULT_ID='mesh2' /
&MULT ID='mesh2', DX=0.6, DY=0.6, DZ=0.75, I_UPPER=1, J_UPPER=1, K_UPPER=1 /

&TIME T_END=1800., TIME_SHRINK_FACTOR=20. /

&REAC RADIATIVE_FRACTION=0.0, FUEL='PROPANE', SOOT_YIELD=0.019, CO_YIELD=0.005, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.75, FUEL_H_TO_H2_FRACTION=0.5 /

&MATL ID = 'CERAMIC FIBRE BLANKET'
      EMISSIVITY = 0.9
      DENSITY = 128.
      CONDUCTIVITY = 0.09
      SPECIFIC_HEAT = 1.13 /

&MATL ID = 'CALCIUM SILICATE BOARD'
      EMISSIVITY = 0.9
      DENSITY = 1300.
      CONDUCTIVITY = 0.11
      SPECIFIC_HEAT = 0.8194 /

&SURF ID='FACADE',
      DEFAULT = T
      ROUGHNESS = 0.01
      COLOR = 'GRAY 80',
      MATL_ID = 'CERAMIC FIBRE BLANKET','CALCIUM SILICATE BOARD'
      THICKNESS = 0.025,0.024 /

&SURF ID='BURNER', HRRPUA=1666.7, RAMP_Q='fireramp', MATL_ID='CALCIUM SILICATE BOARD', COLOR='RASPBERRY', THICKNESS=0.025 /
&VENT XB=-0.30, 0.30, 1.10, 1.70,-0.90,-0.90, SURF_ID='BURNER' /
      
&RAMP ID='fireramp', T=   0., F=0.00 /
&RAMP ID='fireramp', T=  10., F=1.00 /
&RAMP ID='fireramp', T= 600., F=1.00 /
&RAMP ID='fireramp', T= 610., F=1.25 /
&RAMP ID='fireramp', T=1200., F=1.25 /
&RAMP ID='fireramp', T=1210., F=1.50 /
&RAMP ID='fireramp', T=1800., F=1.50 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&OBST XB=-0.75,-0.70, 0.35, 1.75,-0.95, 0.50 /
&OBST XB= 0.70, 0.75, 0.35, 1.75,-0.95, 0.50 /
&OBST XB=-0.70, 0.70, 1.70, 1.75,-0.95, 0.50 /
&OBST XB=-0.70, 0.70, 0.35, 1.70, 0.45, 0.50 /
&OBST XB=-0.70, 0.70, 0.35, 1.70,-0.95,-0.90 /

&OBST XB=-0.90, 0.90, 0.00, 0.35,-1.35, 2.75 /
&HOLE XB=-0.45, 0.45,-0.10, 0.40,-0.90, 0.00 /

&DUMP DT_HRR=30., DT_DEVC=30., NFRAMES=1800 /

&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T /
&SLCF QUANTITY='TEMPERATURE', PBX=0.00, VECTOR=T /
&SLCF QUANTITY='TEMPERATURE', PBX=0.00, CELL_CENTERED=T /
&SLCF QUANTITY='TEMPERATURE', PBX=0.23, CELL_CENTERED=T /
&SLCF QUANTITY='TEMPERATURE', PBX=0.41, CELL_CENTERED=T /

&DEVC ID='HRR_comp', XB=-0.70, 0.70, 0.00, 1.70,-0.90, 0.45, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL' /

&DEVC ID='HF_600', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, STATISTICS_START=300,  STATISTICS_END=600, Z_ID='z-HF' /
&DEVC ID='HF_750', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='HF_900', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, STATISTICS_START=1500, STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='CHF_600', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='CONVECTIVE HEAT FLUX GAUGE', IOR=-2, STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='CHF_750', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='CONVECTIVE HEAT FLUX GAUGE', IOR=-2, STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='CHF_900', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='CONVECTIVE HEAT FLUX GAUGE', IOR=-2, STATISTICS_START=1500, STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='RHF_600', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='RADIOMETER', IOR=-2, STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='RHF_750', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='RADIOMETER', IOR=-2, STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='RHF_900', XB= 0.00, 0.00, 0.00, 0.00, 0.02, 2.73, POINTS=55, QUANTITY='RADIOMETER', IOR=-2, STATISTICS_START=1500, STATISTICS_END=1800, HIDE_COORDINATES=T /

&DEVC ID='T_600_x=0.00_y=0.00', XB= 0.00, 0.00,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, Z_ID='z-T' /
&DEVC ID='T_600_x=0.10_y=0.00', XB= 0.00, 0.00,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.20_y=0.00', XB= 0.00, 0.00,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.30_y=0.00', XB= 0.00, 0.00,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.40_y=0.00', XB= 0.00, 0.00,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.50_y=0.00', XB= 0.00, 0.00,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.60_y=0.00', XB= 0.00, 0.00,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.70_y=0.00', XB= 0.00, 0.00,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.80_y=0.00', XB= 0.00, 0.00,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /

&DEVC ID='T_600_x=0.00_y=0.23', XB= 0.23, 0.23,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.10_y=0.23', XB= 0.23, 0.23,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.20_y=0.23', XB= 0.23, 0.23,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.30_y=0.23', XB= 0.23, 0.23,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.40_y=0.23', XB= 0.23, 0.23,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.50_y=0.23', XB= 0.23, 0.23,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.60_y=0.23', XB= 0.23, 0.23,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.70_y=0.23', XB= 0.23, 0.23,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.80_y=0.23', XB= 0.23, 0.23,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /

&DEVC ID='T_600_x=0.00_y=0.41', XB= 0.41, 0.41,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.10_y=0.41', XB= 0.41, 0.41,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.20_y=0.41', XB= 0.41, 0.41,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.30_y=0.41', XB= 0.41, 0.41,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.40_y=0.41', XB= 0.41, 0.41,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.50_y=0.41', XB= 0.41, 0.41,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.60_y=0.41', XB= 0.41, 0.41,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.70_y=0.41', XB= 0.41, 0.41,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /
&DEVC ID='T_600_x=0.80_y=0.41', XB= 0.41, 0.41,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=300,  STATISTICS_END=600, HIDE_COORDINATES=T /

&DEVC ID='T_750_x=0.00_y=0.00', XB= 0.00, 0.00,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.10_y=0.00', XB= 0.00, 0.00,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.20_y=0.00', XB= 0.00, 0.00,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.30_y=0.00', XB= 0.00, 0.00,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.40_y=0.00', XB= 0.00, 0.00,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.50_y=0.00', XB= 0.00, 0.00,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.60_y=0.00', XB= 0.00, 0.00,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.70_y=0.00', XB= 0.00, 0.00,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.80_y=0.00', XB= 0.00, 0.00,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /

&DEVC ID='T_750_x=0.00_y=0.23', XB= 0.23, 0.23,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.10_y=0.23', XB= 0.23, 0.23,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.20_y=0.23', XB= 0.23, 0.23,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.30_y=0.23', XB= 0.23, 0.23,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.40_y=0.23', XB= 0.23, 0.23,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.50_y=0.23', XB= 0.23, 0.23,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.60_y=0.23', XB= 0.23, 0.23,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.70_y=0.23', XB= 0.23, 0.23,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.80_y=0.23', XB= 0.23, 0.23,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /

&DEVC ID='T_750_x=0.00_y=0.41', XB= 0.41, 0.41,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.10_y=0.41', XB= 0.41, 0.41,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.20_y=0.41', XB= 0.41, 0.41,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.30_y=0.41', XB= 0.41, 0.41,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.40_y=0.41', XB= 0.41, 0.41,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.50_y=0.41', XB= 0.41, 0.41,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.60_y=0.41', XB= 0.41, 0.41,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.70_y=0.41', XB= 0.41, 0.41,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /
&DEVC ID='T_750_x=0.80_y=0.41', XB= 0.41, 0.41,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=900,  STATISTICS_END=1200, HIDE_COORDINATES=T /

&DEVC ID='T_900_x=0.00_y=0.00', XB= 0.00, 0.00,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.10_y=0.00', XB= 0.00, 0.00,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.20_y=0.00', XB= 0.00, 0.00,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.30_y=0.00', XB= 0.00, 0.00,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.40_y=0.00', XB= 0.00, 0.00,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.50_y=0.00', XB= 0.00, 0.00,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.60_y=0.00', XB= 0.00, 0.00,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.70_y=0.00', XB= 0.00, 0.00,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.80_y=0.00', XB= 0.00, 0.00,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /

&DEVC ID='T_900_x=0.00_y=0.23', XB= 0.23, 0.23,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.10_y=0.23', XB= 0.23, 0.23,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.20_y=0.23', XB= 0.23, 0.23,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.30_y=0.23', XB= 0.23, 0.23,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.40_y=0.23', XB= 0.23, 0.23,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.50_y=0.23', XB= 0.23, 0.23,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.60_y=0.23', XB= 0.23, 0.23,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.70_y=0.23', XB= 0.23, 0.23,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.80_y=0.23', XB= 0.23, 0.23,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /

&DEVC ID='T_900_x=0.00_y=0.41', XB= 0.41, 0.41,-0.01,-0.01,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.10_y=0.41', XB= 0.41, 0.41,-0.10,-0.10,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.20_y=0.41', XB= 0.41, 0.41,-0.20,-0.20,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.30_y=0.41', XB= 0.41, 0.41,-0.30,-0.30,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.40_y=0.41', XB= 0.41, 0.41,-0.40,-0.40,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.50_y=0.41', XB= 0.41, 0.41,-0.50,-0.50,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.60_y=0.41', XB= 0.41, 0.41,-0.60,-0.60,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.70_y=0.41', XB= 0.41, 0.41,-0.70,-0.70,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /
&DEVC ID='T_900_x=0.80_y=0.41', XB= 0.41, 0.41,-0.80,-0.80,-0.90, 2.60, POINTS=36, QUANTITY='THERMOCOUPLE', STATISTICS_START=1500,  STATISTICS_END=1800, HIDE_COORDINATES=T /

&TAIL /

