&MATL ID                 = 'MOISTURE'
      DENSITY            = 1000.
      CONDUCTIVITY       = 0.062
      SPECIFIC_HEAT      = 4.184
      N_REACTIONS        = 1
      N_S                = 1.0
      N_T                = 0.
      A                  = 4.29E+03
      E                  = 4.38E+04
      SPEC_ID            = 'WATER VAPOR'
      NU_SPEC            = 1.0
      HEAT_OF_REACTION   = 2410./

&MATL ID                 = 'PINE'
      DENSITY            = 360.
      CONDUCTIVITY_RAMP  = 'k dry wood'
      SPECIFIC_HEAT_RAMP = 'c_v dry wood'
      N_REACTIONS        = 2
      N_S                = 1.0,1.0
      N_T                = 0.0,0.0
      N_O2               = 0.0,0.7
      A                  = 1.0E+06,1.1E+05
      E                  = 1.05E+05,8.8E+04
      MATL_ID(1,1)       = 'CHAR'
      NU_MATL(1,1)       = 0.3
      SPEC_ID(1,1)       = 'FUEL VAPOR'
      NU_SPEC(1,1)       = 0.7
      MATL_ID(1,2)       = 'CHAR'
      NU_MATL(1,2)       = 0.3
      SPEC_ID(1:2,2)     = 'OXYGEN','FUEL VAPOR'
      NU_SPEC(1:2,2)     = -0.5,1.2
      HEAT_OF_REACTION(1:2) = 200.,-5700.
      ADJUST_H           = F/

&MATL ID                 = 'CHAR'
      DENSITY            = 108.
      CONDUCTIVITY_RAMP  = 'k + k_r char'
      SPECIFIC_HEAT_RAMP = 'c_v char'
      N_REACTIONS        = 1
      N_S                = 1
      N_O2               = 0.8
      A                  = 5.0e+08
      E                  = 1.4E+05
      MATL_ID(1,1)       = 'ASH'
      NU_MATL(1,1)       = 0.01
      SPEC_ID(1:2,1)     = 'OXYGEN','CARBON DIOXIDE'
      NU_SPEC(1:2,1)     = -2.67,3.66
      HEAT_OF_REACTION(1) = -20000.      
      ADJUST_H           = F
      GAS_DIFFUSION_DEPTH = 0.001/

&MATL ID                 = 'ASH'
      DENSITY            = 5.0
      CONDUCTIVITY_RAMP  = 'k + k_r ash'
      SPECIFIC_HEAT_RAMP = 'c_v ash'/

! from Lautenberger
&RAMP ID='k dry wood', T=  20.0, F=0.173549 /
&RAMP ID='k dry wood', T= 300.0, F=0.258492 /
&RAMP ID='k dry wood', T= 600.0, F=0.331944 /
&RAMP ID='k dry wood', T= 900.0, F=0.395609 /
&RAMP ID='k dry wood', T=1200.0, F=0.452913 /

! &RAMP ID='c_v dry wood', T=  20.0, F=1.638272 /
! &RAMP ID='c_v dry wood', T= 300.0, F=2.550559 /
! &RAMP ID='c_v dry wood', T= 600.0, F=3.367617 /
! &RAMP ID='c_v dry wood', T= 900.0, F=4.092512 /
! &RAMP ID='c_v dry wood', T=1200.0, F=4.756277 /

! 1.15 from Kashiwagi paper
&RAMP ID='c_v dry wood', T=  20.0, F=2.5 /
&RAMP ID='c_v dry wood', T= 300.0, F=2.5 /
&RAMP ID='c_v dry wood', T= 600.0, F=2.5 /
&RAMP ID='c_v dry wood', T= 900.0, F=2.5 /
&RAMP ID='c_v dry wood', T=1200.0, F=2.5 /

# includes effective radiative conductivity
&RAMP ID='k + k_r char', T=  20.0, F=0.069043 /
&RAMP ID='k + k_r char', T= 300.0, F=0.121335 /
&RAMP ID='k + k_r char', T= 600.0, F=0.227944 /
&RAMP ID='k + k_r char', T= 900.0, F=0.419637 /
&RAMP ID='k + k_r char', T=1200.0, F=0.727922 /

! &RAMP ID='c_v char', T=  20.0, F=1.210882 /
! &RAMP ID='c_v char', T= 300.0, F=1.463983 /
! &RAMP ID='c_v char', T= 600.0, F=1.649246 /
! &RAMP ID='c_v char', T= 900.0, F=1.793039 /
! &RAMP ID='c_v char', T=1200.0, F=1.912405 /

&RAMP ID='c_v char', T=  20.0, F=1.5 /
&RAMP ID='c_v char', T= 300.0, F=1.5 /
&RAMP ID='c_v char', T= 600.0, F=1.5 /
&RAMP ID='c_v char', T= 900.0, F=1.5 /
&RAMP ID='c_v char', T=1200.0, F=1.5 /

# includes effective radiative conductivity
&RAMP ID='k + k_r ash', T=  20.0, F=0.066647 /
&RAMP ID='k + k_r ash', T= 300.0, F=0.141158 /
&RAMP ID='k + k_r ash', T= 600.0, F=0.326017 /
&RAMP ID='k + k_r ash', T= 900.0, F=0.679571 /
&RAMP ID='k + k_r ash', T=1200.0, F=1.261558 /

! &RAMP ID='c_v ash', T=  20.0, F=1.234783 /
! &RAMP ID='c_v ash', T= 300.0, F=1.525267 /
! &RAMP ID='c_v ash', T= 600.0, F=1.741593 /
! &RAMP ID='c_v ash', T= 900.0, F=1.911420 /
! &RAMP ID='c_v ash', T=1200.0, F=2.053577 /

&RAMP ID='c_v ash', T=  20.0, F=1.5 /
&RAMP ID='c_v ash', T= 300.0, F=1.5 /
&RAMP ID='c_v ash', T= 600.0, F=1.5 /
&RAMP ID='c_v ash', T= 900.0, F=1.5 /
&RAMP ID='c_v ash', T=1200.0, F=1.5 /











&TAIL /
