&HEAD CHID='LEMTA_Spray_Cooling_TPU_Horizontal', TITLE='Simulation LEMTA TPU horizontal plate cooling experiment' /

&TIME T_END=500 /

&MESH IJK=24,24,20, XB=-0.6,0.6,-0.6,0.6,-0.30,0.70 /

&MISC TMPA=10.5 /

&PRES MAX_PRESSURE_ITERATIONS=30 /

&OBST XB=-0.50,0.50,-0.50,0.50,-0.002,0.00, SURF_ID='Hot metallic plate', MATL_ID='Steel', CELL_SIZE=0.05 /

&OBST XB=-0.25,0.25,-0.25,0.25,-0.25,-0.20, SURF_IDS='Radiative panel','INERT','INERT'/

&MATL ID='Steel'
      SPECIFIC_HEAT_RAMP = 'c_ramp'
      CONDUCTIVITY_RAMP = 'k_ramp'
      DENSITY = 7850 /

&RAMP ID='k_ramp', T=   0., F=55 /
&RAMP ID='k_ramp', T= 100., F=52 /
&RAMP ID='k_ramp', T= 200., F=49 /
&RAMP ID='k_ramp', T= 300., F=45 /
&RAMP ID='k_ramp', T= 400., F=42 /
&RAMP ID='k_ramp', T= 600., F=34 /
&RAMP ID='k_ramp', T= 800., F=30 /
&RAMP ID='k_ramp', T=1000., F=29 /

&RAMP ID='c_ramp', T=  50., F=0.45 /
&RAMP ID='c_ramp', T= 250., F=0.50 /
&RAMP ID='c_ramp', T= 450., F=0.58 /
&RAMP ID='c_ramp', T= 650., F=0.70 /
&RAMP ID='c_ramp', T= 700., F=0.90 /
&RAMP ID='c_ramp', T= 750., F=1.10 /
&RAMP ID='c_ramp', T= 800., F=0.90 /
&RAMP ID='c_ramp', T=1000., F=0.50 /
&RAMP ID='c_ramp', T=1200., F=0.52 /

&SURF ID='Hot metallic plate', COLOR='BLACK', HT3D=T, CELL_SIZE_FACTOR=0.2, STRETCH_FACTOR=1. /

&SURF ID = 'Radiative panel'
      NET_HEAT_FLUX = 112
      RAMP_Q = 'NHFRAMP' /

&RAMP ID='NHFRAMP', T=  0.0, F=0.0 /
&RAMP ID='NHFRAMP', T= 32.7, F=0.0 /
&RAMP ID='NHFRAMP', T= 32.8, F=1.0 /
&RAMP ID='NHFRAMP', T=368.0, F=1.0 /
&RAMP ID='NHFRAMP', T=368.1, F=0.0 /

&SPEC ID='WATER VAPOR', MASS_EXTINCTION_COEFFICIENT=500 /

&SM3D QUANTITY='DENSITY', SPEC_ID='WATER VAPOR' /

&PART ID='Watermist', SAMPLING_FACTOR=1, SPEC_ID='WATER VAPOR', DIAMETER=182, GAMMA_D=3.3, QUANTITIES='PARTICLE TEMPERATURE','PARTICLE DIAMETER', HORIZONTAL_VELOCITY=2. /

&PROP ID='sprinkler',
      PART_ID='Watermist',
      OFFSET=0.02,
      SPRAY_ANGLE=0,21,
      FLOW_RATE=1.6,
      PARTICLE_VELOCITY=70,
      PARTICLES_PER_SECOND=5000 /

&DUMP DT_DEVC=1., DT_PROF=2. /

&DEVC ID='SPR', XYZ=0.0,0.0,0.5, ORIENTATION=0,0,-1, PROP_ID='sprinkler', QUANTITY='TIME', SETPOINT=369.0 /

&VENT DB='XMIN', SURF_ID='OPEN' /
&VENT DB='XMAX', SURF_ID='OPEN' /
&VENT DB='YMIN', SURF_ID='OPEN' /
&VENT DB='YMAX', SURF_ID='OPEN' /
&VENT DB='ZMIN', SURF_ID='OPEN' /
&VENT DB='ZMAX', SURF_ID='OPEN' /

&SLCF PBZ=-0.001, QUANTITY='TEMPERATURE' /
&SLCF PBZ=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0, QUANTITY='TEMPERATURE' /
&SLCF PBY=0, QUANTITY='W-VELOCITY' /

&PROF ID='bottom', XYZ=0,0,-0.005, QUANTITY='TEMPERATURE', IOR=-3 /
&PROF ID='top',    XYZ=0,0, 0.005, QUANTITY='TEMPERATURE', IOR= 3 /

&DEVC ID='T_bottom', XYZ=0,0,-0.005, QUANTITY='WALL TEMPERATURE', IOR=-3 /
&DEVC ID='T_top',    XYZ=0,0, 0.005, QUANTITY='WALL TEMPERATURE', IOR= 3 /

&DEVC ID='WT1',  XYZ=-0.25,-0.25,-0.001, QUANTITY='WALL TEMPERATURE', IOR=-3  /
&DEVC ID='WT2',  XYZ=-0.25, 0.25,-0.001, QUANTITY='WALL TEMPERATURE', IOR=-3  /
&DEVC ID='WT3',  XYZ= 0.25,-0.25,-0.001, QUANTITY='WALL TEMPERATURE', IOR=-3  /
&DEVC ID='WT4',  XYZ= 0.25, 0.25,-0.001, QUANTITY='WALL TEMPERATURE', IOR=-3  /
&DEVC ID='WT5',  XYZ= 0.00, 0.00,-0.001, QUANTITY='WALL TEMPERATURE', IOR=-3  /
&DEVC ID='WT6',  XYZ= 0.00, 0.45, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT7',  XYZ= 0.00, 0.35, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT8',  XYZ= 0.00, 0.25, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT9',  XYZ= 0.00, 0.15, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT10', XYZ= 0.00, 0.05, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT11', XYZ= 0.00,-0.05, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT12', XYZ= 0.00,-0.15, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT13', XYZ= 0.00,-0.25, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT14', XYZ= 0.00,-0.35, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT15', XYZ= 0.00,-0.45, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT16', XYZ=-0.45, 0.00, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT17', XYZ=-0.35, 0.00, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT18', XYZ=-0.25, 0.00, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT19', XYZ=-0.15, 0.00, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /
&DEVC ID='WT20', XYZ=-0.05, 0.00, 0.001, QUANTITY='WALL TEMPERATURE', IOR= 3  /

&DEVC ID='rhfHeatedSide', XYZ=0,0,-0.005, QUANTITY='RADIATIVE HEAT FLUX', IOR = -3 /
&DEVC ID='rhfCooledSide', XYZ=0,0, 0.005, QUANTITY='RADIATIVE HEAT FLUX', IOR = 3 /
&DEVC ID='chfHeatedSide', XYZ=0,0,-0.005, QUANTITY='CONVECTIVE HEAT FLUX', IOR = -3 /
&DEVC ID='chfCooledSide', XYZ=0,0, 0.005, QUANTITY='CONVECTIVE HEAT FLUX', IOR = 3 /
&DEVC ID='thfHeatedSide', XYZ=0,0,-0.005, QUANTITY='TOTAL HEAT FLUX', IOR = -3 /
&DEVC ID='thfCooledSide', XYZ=0,0, 0.005, QUANTITY='TOTAL HEAT FLUX', IOR = 3 /

&DEVC ID='rhfRadPanelSide', XYZ= 0, 0, -0.195, QUANTITY='RADIATIVE HEAT FLUX', IOR = 3 /
&DEVC ID='chfRadPanelSide', XYZ= 0, 0, -0.195, QUANTITY='CONVECTIVE HEAT FLUX', IOR = 3 /
&DEVC ID='thfRadPanelSide', XYZ= 0, 0, -0.195, QUANTITY='TOTAL HEAT FLUX', IOR = 3 /

&DEVC ID='WTRADPANELSBOTTOM', XYZ= 0, 0, -0.205, QUANTITY='WALL TEMPERATURE', IOR = -3 /
&DEVC ID='WTRADPANELTOP', XYZ= 0, 0, -0.195, QUANTITY='WALL TEMPERATURE', IOR = 3 /

&BNDF QUANTITY='MPUA', PART_ID='Watermist' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX'/
&BNDF QUANTITY='CONVECTIVE HEAT FLUX'/
&BNDF QUANTITY='TOTAL HEAT FLUX'/
&BNDF QUANTITY='NET HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/

&TAIL /




