&HEAD CHID= 'LLNL_38', TITLE= '1986 LLNL Enclosure Fire Test 38' /
&MESH IJK=30,20,30, XB=0,6,0,4,0,4.5 /
&TIME T_BEGIN=-400., T_END=4000. /
&MISC TMPA=29. /
&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2, NFRAMES=100, DT_DEVC=400. /
&RADI RADIATIVE_FRACTION=0.20 /

&REAC FUEL='METHANE'
      FYI= 'C_1 H_4'
      SOOT_YIELD=0
      C=1
      H=4
      HEAT_OF_COMBUSTION=50050. /

&SURF ID= 'BURNER'
      COLOR= 'RED'
      RAMP_Q='fire'
      HRRPUA=800. /

&RAMP ID='fire', T= -20., F=0. /
&RAMP ID='fire', T=   0., F=0. /
&RAMP ID='fire', T=  10., F=1. /

&OBST XB=2.7,3.2,1.7,2.2,0.0,0.2, SURF_IDS='BURNER','Duct','Duct' /

&MATL ID= 'Wall Aluminum Silicate'
   	FYI= 'Al_2 O_3 Si O_2 Refractory'
   	CONDUCTIVITY=0.39
   	DENSITY=1440.
   	SPECIFIC_HEAT=1.0 /

&MATL ID= 'Ceiling Aluminum Silicate'
	FYI= 'Al_2 O_3 Si O_2 Refractory'
	CONDUCTIVITY=0.63
	DENSITY=1920.
	SPECIFIC_HEAT=1.0 /

&MATL ID= 'Marinite'
	CONDUCTIVITY=0.12
	DENSITY=700.
	SPECIFIC_HEAT=1.12 /

&SURF ID= 'Ceiling'
	COLOR='TAN'
     MATL_ID= 'Ceiling Aluminum Silicate'
     	THICKNESS=0.1 /

&SURF ID= 'Drop Ceiling'
	MATL_ID= 'Marinite'
	COLOR= 'GRAY'
	THICKNESS=0.019 /

&SURF ID= 'Wall', DEFAULT=.TRUE.
     MATL_ID= 'Wall Aluminum Silicate'
     COLOR = 'BEIGE'
     THICKNESS=0.1 /


&OBST XB=0.0,6.0,0.0,4.0,3.0,3.0, SURF_ID='Drop Ceiling' /
&HOLE XB=5.2,5.6,1.8,2.2,2.9,3.1 /
&VENT XB=0.0,6.0,0.0,4.0,4.5,4.5, SURF_ID='Ceiling' / Ceiling liner
&VENT XB=0.0,6.0,0.0,4.0,0.0,0.0, SURF_ID='Ceiling' / Floor liner

Ventilation
&ZONE XB=0,6,0,4,0,4.5, LEAK_AREA(0)=0.018 /

&MATL ID= 'Steel'
      FYI='NUREG-1805'
      CONDUCTIVITY=54.
      DENSITY=7850.
      SPECIFIC_HEAT=0.465 /

&SURF ID='Duct'
      COLOR='BLACK'
      MATL_ID= 'Steel'
      THICKNESS=0.002 /

&SURF ID='Inlet'
      COLOR='GREEN'
      LEAK_PATH=1,0 /

 SURF ID='EXHAUST'
      COLOR='BLUE'
      VOLUME_FLOW=0.3 /
&SURF ID='EXHAUST', COLOR='BLUE', MASS_FLUX_TOTAL=0.721, RAMP_V='exhaust ramp' /
&RAMP ID='exhaust ramp', T=   0., F=1.00 /
&RAMP ID='exhaust ramp', T= 500., F=0.93 /
&RAMP ID='exhaust ramp', T=1000., F=0.90 /
&RAMP ID='exhaust ramp', T=2000., F=0.88 /
&RAMP ID='exhaust ramp', T=3000., F=0.86 /
&RAMP ID='exhaust ramp', T=4000., F=0.86 /

&OBST XB=0.6,1.0,0.0,0.5,0.6,0.6, SURF_ID='Duct' / Inlet duct work
&OBST XB=0.6,1.0,0.0,0.1,1.0,1.0, SURF_ID='Duct' /
&OBST XB=0.6,0.6,0.0,0.5,0.6,1.0, SURF_ID='Duct' /
&OBST XB=1.0,1.0,0.0,0.5,0.6,1.0, SURF_ID='Duct' /
&OBST XB=0.6,1.0,0.5,0.5,0.6,3.1, SURF_ID='Duct' /

&OBST XB=0.6,1.0,0.1,0.1,1.0,3.5, SURF_ID='Duct' /
&OBST XB=0.6,0.6,0.1,0.5,1.0,3.5, SURF_ID='Duct' /
&OBST XB=1.0,1.0,0.1,0.5,1.0,3.5, SURF_ID='Duct' /
&HOLE XB=0.6,1.0,0.1,0.5,2.9,3.1 /

&OBST XB=0.6,1.0,0.1,2.2,3.5,3.5, SURF_ID='Duct' /
&OBST XB=0.6,1.0,0.5,1.8,3.1,3.1, SURF_ID='Duct' /
&OBST XB=1.0,1.0,0.1,2.2,3.1,3.5, SURF_ID='Duct' /
&OBST XB=0.6,0.6,0.1,2.2,3.1,3.5, SURF_ID='Duct' /
&OBST XB=0.6,1.0,2.2,2.2,2.9,3.5, SURF_ID='Duct' /

&OBST XB=0.6,0.6,1.8,2.2,2.9,3.1, SURF_ID='Duct' /
&OBST XB=1.0,1.0,1.8,2.2,2.9,3.1, SURF_ID='Duct' /
&OBST XB=0.6,1.0,1.8,1.8,2.9,3.1, SURF_ID='Duct' /
&HOLE XB=0.6,1.0,1.8,2.2,2.9,3.1 /


&VENT XB=0.6,1.0,0.0,0.0,0.6,1.0, SURF_ID='Inlet' / 
 VENT XB=4.4,5.2,0.0,0.0,0.0,2.0, SURF_ID='OPEN' / Door (closed in forced ventilation tests)
&VENT XB=6.0,6.0,1.6,2.4,3.3,3.9, SURF_ID='EXHAUST' / 

Output

&DEVC XB=4.4,4.6,1.8,2.0,0.0,4.5, ID='West_All_TCs', QUANTITY='TEMPERATURE', STATISTICS='MEAN' /
&DEVC XB=1.4,1.6,1.8,2.0,0.0,4.5, ID='East_All_TCs', QUANTITY='TEMPERATURE', STATISTICS='MEAN' / 
&DEVC XB=4.4,4.6,1.8,2.0,0.0,1.5, ID='West_Bottom_TCs', QUANTITY='TEMPERATURE', STATISTICS='MEAN' / 
&DEVC XB=4.4,4.6,1.8,2.0,1.5,3.0, ID='West_Middle_TCs', QUANTITY='TEMPERATURE', STATISTICS='MEAN' / 
&DEVC XB=4.4,4.6,1.8,2.0,3.0,4.5, ID='West_Upper_TCs',  QUANTITY='TEMPERATURE', STATISTICS='MEAN' / 
&DEVC XB=1.4,1.6,1.8,2.0,0.0,1.5, ID='East_Bottom_TCs', QUANTITY='TEMPERATURE', STATISTICS='MEAN' / 
&DEVC XB=1.4,1.6,1.8,2.0,1.5,3.0, ID='East_Middle_TCs', QUANTITY='TEMPERATURE', STATISTICS='MEAN' / 
&DEVC XB=1.4,1.6,1.8,2.0,3.0,4.5, ID='East_Upper_TCs',  QUANTITY='TEMPERATURE', STATISTICS='MEAN' / 
&DEVC XYZ=5.4,3.4,4.0, ID='Pressure', QUANTITY='PRESSURE' / 

&DEVC XYZ=1.5,2.0,4.3, ID='O2', SPEC_ID='OXYGEN', QUANTITY='VOLUME FRACTION' / 
&DEVC XYZ=1.5,2.0,4.3, ID='CO2', SPEC_ID='CARBON DIOXIDE', QUANTITY='VOLUME FRACTION' / 

&SLCF PBY=2, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /


&TAIL /
