&HEAD
      CHID= '20_PL_High'
      TITLE= '1986 LLNL Enclosure Fire Tests'
/
&TIME
      T_BEGIN= 0
      T_END= 6000
/
&MESH IJK=30,20,45, XB=0,6,0,4,0,4.5 /Mesh 1, Description
&ZONE XB=0,6,0,4,0,4.5, LEAK_AREA(0) = 0.0223 / Zone for leakage through walls
&MISC
      RADIATION=.FALSE.
      SUPPRESSION=.TRUE.
      TMPA=16
/
&REAC
      ID= 'Methane'
      FYI= 'C_1 H_4'
      SOOT_YIELD=0.01
      C=1
      H=4
      HEAT_OF_COMBUSTION=50050
/
&MATL
      ID= 'WallMATL'
      FYI= 'Al2O3-SiO2 Refractory'
      CONDUCTIVITY= 0.39
      DENSITY= 1440
      SPECIFIC_HEAT= 1
/
&MATL
      ID= 'CeilMATL'
      FYI= 'Al2O3-SiO2 Refractory'
      CONDUCTIVITY= 0.63
      DENSITY= 1920
      SPECIFIC_HEAT= 1
/
&MATL
      ID= 'Marinite'
      FYI= 'Drop Ceiling Material'
      CONDUCTIVITY= 0.12
      DENSITY= 700
      SPECIFIC_HEAT= 1.12
/
&SURF
      ID= 'Burner'
      COLOR= 'RED'
      HRRPUA=800
/
&SURF
      ID= 'Ceiling'
      MATL_ID= 'CeilMATL'
      THICKNESS=0.1
/
&SURF
      ID= 'DropCeiling'
      MATL_ID= 'Marinite'
      COLOR= 'GRAY'
      THICKNESS=0.019
/
&SURF
      ID= 'Wall'
      MATL_ID= 'WallMATL'
      THICKNESS=0.1
      LEAK_PATH=1,0
      TRANSPARENCY=0.5
/
&SURF ID='Exhaust' COLOR= 'BLUE' MASS_FLUX_TOTAL=0.516 /

&MISC RESTART=.TRUE./
 

&VENT XB=4.4,5.2,0,0,0,2, SURF_ID='OPEN' / door
&VENT XB=0,0,1.8,2.1,0.35,0.65, SURF_ID='OPEN' / inlet duct
&VENT XB=6,6,1.7,2.3,3.2,3.9, SURF_ID='Exhaust' / exhaust duct
&OBST XB=0,6,0,0,0,4.5, SURF_ID='Wall' / 
&OBST XB=0,6,4,4,0,4.5, SURF_ID='Wall' / 
&OBST XB=0,0,0,4,0,4.5, SURF_ID='Wall' / 
&OBST XB=6,6,0,4,0,4.5, SURF_ID='Wall' / 
&OBST XB=0,6,0,4,4.5,4.5, SURF_ID='Ceiling' / 
&OBST XB=0,6,0,4,0,0, SURF_ID='Ceiling' / 
&VENT XB=2.7,3.2,1.7,2.2,0,0, SURF_ID='Burner' / 
&HOLE XB=-0.1,0.1,1.8,2.1,0.35,0.65 / inlet duct
&HOLE XB=5.9,6.1,1.7,2.3,3.2,3.9 / exhaust duct
&OBST XB=0,6,0,4,3,3, SURF_ID='DropCeiling' / 
&HOLE XB=5.2,5.6,1.8,2.2,2.9,3.1 / door
&OBST XB=0,0.3,1.8,2.1,0.65,0.65, SURF_ID='DropCeiling' / 
&OBST XB=0,0.3,1.8,1.8,0.35,0.65, SURF_ID='DropCeiling' / 
&OBST XB=0,0.3,2.1,2.1,0.35,0.65, SURF_ID='DropCeiling' / 
&OBST XB=0.3,0.3,1.8,2.1,0.35,0.65, SURF_ID='DropCeiling' / 
&DEVC XYZ=1.5,2,0.15, ID='WestTC1', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,0.45, ID='WestTC2', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,0.75, ID='WestTC3', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,1.05, ID='WestTC4', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,1.35, ID='WestTC5', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,1.65, ID='WestTC6', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,1.95, ID='WestTC7', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,2.25, ID='WestTC8', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,2.55, ID='WestTC9', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,2.85, ID='WestTC10', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,3.15, ID='WestTC11', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,3.45, ID='WestTC12', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,3.75, ID='WestTC13', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,4.05, ID='WestTC14', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,4.35, ID='WestTC15', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,0.15, ID='EastTC1', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,0.45, ID='EastTC2', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,0.75, ID='EastTC3', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,1.05, ID='EastTC4', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,1.35, ID='EastTC5', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,1.65, ID='EastTC6', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,1.95, ID='EastTC7', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,2.25, ID='EastTC8', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,2.55, ID='EastTC9', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,2.85, ID='EastTC10', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,3.15, ID='EastTC11', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,3.45, ID='EastTC12', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,3.75, ID='EastTC13', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,4.05, ID='EastTC14', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,4.35, ID='EastTC15', QUANTITY='TEMPERATURE' / 
&SLCF PBX= 3, QUANTITY= 'TEMPERATURE' /
&SLCF PBX= 3, QUANTITY= 'HRRPUV' /
&SLCF PBX= 3, QUANTITY= 'MIXTURE_FRACTION' /
&SLCF PBY= 2, QUANTITY= 'TEMPERATURE' /
&SLCF PBY= 2, QUANTITY= 'HRRPUV' /
&SLCF PBY= 2, QUANTITY= 'MIXTURE_FRACTION' /
&SLCF PBX= 3, QUANTITY= 'U-VELOCITY' /
&SLCF PBX= 3, QUANTITY= 'V-VELOCITY' /
&SLCF PBX= 3, QUANTITY= 'W-VELOCITY' /
&SLCF PBY= 2, QUANTITY= 'U-VELOCITY' /
&SLCF PBY= 2, QUANTITY= 'V-VELOCITY' /
&SLCF PBY= 2, QUANTITY= 'W-VELOCITY' /
&SLCF PBX= 4.8, QUANTITY= 'TEMPERATURE' /
&SLCF PBX= 4.8, QUANTITY= 'HRRPUV' /
&SLCF PBX= 4.8, QUANTITY= 'MIXTURE_FRACTION' /
&SLCF PBX= 4.8, QUANTITY= 'U-VELOCITY' /
&SLCF PBX= 4.8, QUANTITY= 'V-VELOCITY' /
&SLCF PBX= 4.8, QUANTITY= 'W-VELOCITY' /
&DUMP
      DT_DEVC= 1
      DT_PL3D= 1000
      DT_RESTART=50
      DT_SLCF= 10
/
&TAIL /
