&HEAD CHID= '20_PL_Low', TITLE= '1986 LLNL Enclosure Fire Tests' /
&TIME T_END= 6000 /

&MESH IJK=30,20,45, XB=0,6,0,4,0,4.5 /Mesh 1, Description
&ZONE XB=0,6,0,4,0,4.5, LEAK_AREA(0) = 0.0223 / Zone for leakage through WALLs

&MISC 
      TMPA=16
      SURF_DEFAULT='WALL' /

&RADI RADIATIVE_FRACTION=0.20 /

&REAC
      ID= 'Methane'
      FYI= 'C_1 H_4'
      SOOT_YIELD=0
      C=1
      H=4
      HEAT_OF_COMBUSTION=50050/
&MATL
      ID= 'WALL'
      FYI= 'Al2O3-SiO2 Refractory'
      CONDUCTIVITY= 0.39
      DENSITY= 1440
      SPECIFIC_HEAT= 1/
&MATL
      ID= 'CEILING'
      FYI= 'Al2O3-SiO2 Refractory'
      CONDUCTIVITY= 0.63
      DENSITY= 1920
      SPECIFIC_HEAT= 1/
&MATL
      ID= 'Marinite'
      FYI= 'DROP CEILING MATERIAL'
      CONDUCTIVITY= 0.12
      DENSITY= 700
      SPECIFIC_HEAT= 1.12/
&SURF
      ID= 'BURNER'
      COLOR= 'RED'
      HRRPUA=800/
&SURF
      ID= 'CEILING'
      MATL_ID= 'CEILING'
      THICKNESS=0.1/

&SURF
      ID= 'DROPCEILING'
      MATL_ID= 'Marinite'
      COLOR= 'GRAY'
      THICKNESS=0.019/

&SURF
      ID= 'WALL', 
      MATL_ID= 'WALL', 
      THICKNESS=0.1
      LEAK_PATH=1,0
      TRANSPARENCY=0.5/

&SURF ID='EXHAUST' COLOR= 'BLUE' MASS_FLUX_TOTAL=0.436 /

&OBST XB=0,0.3,1.8,2.1,0.65,0.65, SURF_ID='DROPCEILING' / 
&OBST XB=0,0.3,1.8,1.8,0.35,0.65, SURF_ID='DROPCEILING' / 
&OBST XB=0,0.3,2.1,2.1,0.35,0.65, SURF_ID='DROPCEILING' / 
&OBST XB=0.3,0.3,1.8,2.1,0.35,0.65, SURF_ID='DROPCEILING' / 
&OBST XB=0,6,0,4,3,3, SURF_ID='DROPCEILING' /

&OBST XB=0,6,0,4,4.5,4.5, SURF_ID='CEILING' / 
&OBST XB=0,6,0,4,0,0, SURF_ID='CEILING' / 

&VENT XB=4.4,5.2,0,0,0,2, SURF_ID='OPEN' / door
&VENT XB=0,0,1.8,2.1,0.35,0.65, SURF_ID='OPEN' / inlet duct
&VENT XB=6,6,1.7,2.3,3.2,3.9, SURF_ID='EXHAUST' / EXHAUST duct

&VENT XB=2.7,3.2,1.7,2.2,0,0, SURF_ID='BURNER' / 

&HOLE XB=-0.1,0.1,1.8,2.1,0.35,0.65 / inlet duct
&HOLE XB=5.9,6.1,1.7,2.3,3.2,3.9 / EXHAUST duct
&HOLE XB=5.2,5.6,1.8,2.2,2.9,3.1 / door



&DEVC XYZ=1.5,2,0.15, ID='WestTC1', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,0.45, ID='WestTC2', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,0.75, ID='WestTC3', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,1.05, ID='WestTC4', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,1.35, ID='WestTC5', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,1.65, ID='WestTC6', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,1.95, ID='WestTC7', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,2.25, ID='WestTC8', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,2.55, ID='WestTC9', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,2.85, ID='WestTC10', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,3.15, ID='WestTC11', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,3.45, ID='WestTC12', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,3.75, ID='WestTC13', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,4.05, ID='WestTC14', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=1.5,2,4.35, ID='WestTC15', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,0.15, ID='EastTC1', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,0.45, ID='EastTC2', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,0.75, ID='EastTC3', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,1.05, ID='EastTC4', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,1.35, ID='EastTC5', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,1.65, ID='EastTC6', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,1.95, ID='EastTC7', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,2.25, ID='EastTC8', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,2.55, ID='EastTC9', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,2.85, ID='EastTC10', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,3.15, ID='EastTC11', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,3.45, ID='EastTC12', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,3.75, ID='EastTC13', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,4.05, ID='EastTC14', QUANTITY='TEMPERATURE' / 
&DEVC XYZ=4.5,2,4.35, ID='EastTC15', QUANTITY='TEMPERATURE' / 
&SLCF PBX= 3, QUANTITY= 'TEMPERATURE' /
&SLCF PBX= 3, QUANTITY= 'HRRPUV' /
&SLCF PBX= 3, QUANTITY= 'MIXTURE_FRACTION' /
&SLCF PBY= 2, QUANTITY= 'TEMPERATURE' /
&SLCF PBY= 2, QUANTITY= 'HRRPUV' /
&SLCF PBY= 2, QUANTITY= 'MIXTURE_FRACTION' /
&SLCF PBX= 3, QUANTITY= 'U-VELOCITY' /
&SLCF PBX= 3, QUANTITY= 'V-VELOCITY' /
&SLCF PBX= 3, QUANTITY= 'W-VELOCITY' /
&SLCF PBY= 2, QUANTITY= 'U-VELOCITY' /
&SLCF PBY= 2, QUANTITY= 'V-VELOCITY' /
&SLCF PBY= 2, QUANTITY= 'W-VELOCITY' /
&SLCF PBX= 4.8, QUANTITY= 'TEMPERATURE' /
&SLCF PBX= 4.8, QUANTITY= 'HRRPUV' /
&SLCF PBX= 4.8, QUANTITY= 'MIXTURE_FRACTION' /
&SLCF PBX= 4.8, QUANTITY= 'U-VELOCITY' /
&SLCF PBX= 4.8, QUANTITY= 'V-VELOCITY' /
&SLCF PBX= 4.8, QUANTITY= 'W-VELOCITY' /

&DUMP
      DT_DEVC= 500
      DT_PL3D= 1000
      DT_RESTART=50
      DT_SLCF= 10
/
&TAIL /
