&HEAD CHID='Burro3', TITLE='Burro3 test simulation'/

&MESH IJK=100,100,32, XB=-20,80,-50,50,0,32, MULT_ID='mesh' /
&MULT ID='mesh', DX=100, DY=100, I_LOWER=-1, I_UPPER=8, J_LOWER=-1, J_UPPER=1 /

&TRNZ IDERIV=1, CC=0, PC=0.25, MESH_NUMBER=0 /

&TIME T_BEGIN=-200., T_END=300. /

&MISC P_INF=94800, HUMIDITY=5.2 /

&WIND L=-9.49, U_STAR=0.255, Z_0=0.0002, THETA_STAR=-0.532, TMP_REF=34.5, Z_REF=1. /

&RADI RADIATION=.FALSE. /

&SPEC ID='METHANE' /

&VENT XB=-16,16,-16,16,0,0, XYZ=0.,0.,0., RADIUS=12.94, SURF_ID='LNG_SOURCE' / 

&VENT MB='ZMIN', SURF_ID='GROUND' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT PBY=-150,SURF_ID='PERIODIC FLOW ONLY' /
&VENT PBY= 150,SURF_ID='PERIODIC FLOW ONLY' /
&VENT PBX=-120,SURF_ID='PERIODIC FLOW ONLY' /
&VENT PBX= 880,SURF_ID='PERIODIC FLOW ONLY' /

&SURF ID ='GROUND', COLOR='TAN', ROUGHNESS=0.006, CONVECTIVE_HEAT_FLUX=0.154 /

&SURF ID='LNG_SOURCE', MASS_FLUX(1)=0.167, SPEC_ID(1)='METHANE', RAMP_MF(1)='LNG_ramp', TMP_FRONT=-161.55, RAMP_T='LNG_ramp'/ 
  High Mass Flux (From FERC evaluation of DEGADIS according to Guide to LNG Database)

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  6., F=1.0/
&RAMP ID='LNG_ramp', T=167., F=1.0/
&RAMP ID='LNG_ramp', T=173., F=0.0/

&SLCF PBY=0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0, QUANTITY='VELOCITY' /
&SLCF PBY=0, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&SLCF PBZ=1, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DUMP DT_DEVC=1. /

&DEVC ID ='G9a01' , XYZ= 39.3 , -41.3 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G9a03' , XYZ= 39.3 , -41.3 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G9a08' , XYZ= 39.3 , -41.3 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G2a01' , XYZ= 48.5 , -29.6 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G2a03' , XYZ= 48.5 , -29.6 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G2a08' , XYZ= 48.5 , -29.6 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G5a01' , XYZ= 55.3 , -15.9 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G5a03' , XYZ= 55.3 , -15.9 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G5a08' , XYZ= 55.3 , -15.9 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G4a01' , XYZ= 55.9 , 13.9 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G4a03' , XYZ= 55.9 , 13.9 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G4a08' , XYZ= 55.9 , 13.9 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G1a01' , XYZ= 49.5 , 27.8 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G1a03' , XYZ= 49.5 , 27.8 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G1a08' , XYZ= 49.5 , 27.8 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G8a01' , XYZ= 37.7 , 37.3 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G8a03' , XYZ= 37.7 , 37.3 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G8a08' , XYZ= 37.7 , 37.3 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /

&DEVC ID ='G11a01' , XYZ= 110.5 , -85.9 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G11a03' , XYZ= 110.5 , -85.9 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G11a08' , XYZ= 110.5 , -85.9 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G7a01' , XYZ= 126.0 , -60.2 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G7a03' , XYZ= 126.0 , -60.2 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G7a08' , XYZ= 126.0 , -60.2 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G6a01' , XYZ= 140.0 , -2.4 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G6a03' , XYZ= 140.0 , -2.4 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G6a08' , XYZ= 140.0 , -2.4 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G12a01' , XYZ= 113.4 , 82.0 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G12a03' , XYZ= 113.4 , 82.0 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G12a08' , XYZ= 113.4 , 82.0 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /

&DEVC ID ='G17a01' , XYZ= 356.9 , -180.3 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G17a03' , XYZ= 356.9 , -180.3 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G17a08' , XYZ= 356.9 , -180.3 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G16a01' , XYZ= 379.9 , -124.6 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G16a03' , XYZ= 379.9 , -124.6 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G16a08' , XYZ= 379.9 , -124.6 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G15a01' , XYZ= 394.4 , -66.7 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G15a03' , XYZ= 394.4 , -66.7 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G15a08' , XYZ= 394.4 , -66.7 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G14a01' , XYZ= 384.0 , 111.3 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G14a03' , XYZ= 384.0 , 111.3 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G14a08' , XYZ= 384.0 , 111.3 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G13a01' , XYZ= 363.0 , 167.7 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G13a03' , XYZ= 363.0 , 167.7 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G13a08' , XYZ= 363.0 , 167.7 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /

&DEVC ID ='G21a01' , XYZ= 797.3 , 66.0 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G21a03' , XYZ= 797.3 , 66.0 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G21a08' , XYZ= 797.3 , 66.0 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G20a01' , XYZ= 786.7 , 145.3 , 1 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G20a03' , XYZ= 786.7 , 145.3 , 3 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /
&DEVC ID ='G20a08' , XYZ= 786.7 , 145.3 , 8 , QUANTITY='VOLUME FRACTION' ,  SPEC_ID='METHANE' /

&DEVC ID='u', QUANTITY='VELOCITY',    POINTS=60, XB=300,300,125,125,0.2,31, Z_ID='z' /
&DEVC ID='T', QUANTITY='TEMPERATURE', POINTS=60, XB=300,300,125,125,0.2,31, HIDE_COORDINATES=.TRUE. /

&TAIL &
