&HEAD CHID='Burro7', TITLE='Burro7 test simulation'/

&MESH IJK=100,100,32, XB=-20,80,-50,50,0,32, MULT_ID='mesh' /
&MULT ID='mesh', DX=100, DY=100, I_LOWER=-1, I_UPPER=8, J_LOWER=-1, J_UPPER=1 /

&TRNZ IDERIV=1, CC=0, PC=0.25, MESH_NUMBER=0 /

&TIME T_BEGIN=-200., T_END=300. /

&MISC P_INF=94000, HUMIDITY=7.4 /

&WIND L=-111., U_STAR=0.372, Z_0=0.0002, THETA_STAR=-0.097, TMP_REF=33.81, Z_REF=1. /

&RADI RADIATION=.FALSE. /

&SPEC ID='METHANE' /

&VENT XB=-16,16,-16,16,0,0, XYZ=0.,0.,0., RADIUS=13.77, SURF_ID='LNG_SOURCE' / 

&VENT MB='ZMIN', SURF_ID='GROUND' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT PBY=-150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBY= 150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX=-120, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX= 880, SURF_ID='PERIODIC', WIND=.TRUE. /

&SURF ID ='GROUND', COLOR='TAN', ROUGHNESS=0.006, CONVECTIVE_HEAT_FLUX=0.041 /

&SURF ID='LNG_SOURCE', MASS_FLUX(1)=0.167, SPEC_ID(1)='METHANE', RAMP_MF(1)='LNG_ramp', TMP_FRONT=-161.55, RAMP_T='LNG_ramp'/ 
  High Mass Flux (From FERC evaluation of DEGADIS according to Guide to LNG Database)

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  6., F=1.0/
&RAMP ID='LNG_ramp', T=174., F=1.0/
&RAMP ID='LNG_ramp', T=180., F=0.0/

&SLCF PBY=0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0, QUANTITY='VELOCITY' /
&SLCF PBY=0, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&SLCF PBZ=1, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DUMP DT_DEVC=1. /

&DEVC ID      ='G9a01'        ,       XYZ=    26.7    ,       -50.3   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G9a03'        ,       XYZ=    26.7    ,       -50.3   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G9a08'        ,       XYZ=    26.7    ,       -50.3   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G2a01'        ,       XYZ=    38.8    ,       -41.5   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G2a03'        ,       XYZ=    38.8    ,       -41.5   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G2a08'        ,       XYZ=    38.8    ,       -41.5   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T2a01'        ,       XYZ=    54.6    ,       -16.3   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T2a03'        ,       XYZ=    54.6    ,       -16.3   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T2a08'        ,       XYZ=    54.6    ,       -16.3   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G4a01'        ,       XYZ=    57.5    ,       -1.6    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G4a03'        ,       XYZ=    57.5    ,       -1.6    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G4a08'        ,       XYZ=    57.5    ,       -1.6    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G1a01'        ,       XYZ=    55.2    ,       13.5    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G1a03'        ,       XYZ=    55.2    ,       13.5    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G1a08'        ,       XYZ=    55.2    ,       13.5    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G8a01'        ,       XYZ=    46.3    ,       25.8    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G8a03'        ,       XYZ=    46.3    ,       25.8    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G8a08'        ,       XYZ=    46.3    ,       25.8    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G11a01'       ,       XYZ=    83.3    ,       -112.5  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G11a03'       ,       XYZ=    83.3    ,       -112.5  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G11a08'       ,       XYZ=    83.3    ,       -112.5  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G7a01'        ,       XYZ=    105.1   ,       -91.9   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G7a03'        ,       XYZ=    105.1   ,       -91.9   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G7a08'        ,       XYZ=    105.1   ,       -91.9   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T4a01'        ,       XYZ=    122.7   ,       -67.9   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T4a03'        ,       XYZ=    122.7   ,       -67.9   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T4a08'        ,       XYZ=    122.7   ,       -67.9   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G6a01'        ,       XYZ=    134.2   ,       -40.0   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G6a03'        ,       XYZ=    134.2   ,       -40.0   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G6a08'        ,       XYZ=    134.2   ,       -40.0   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T3a01'        ,       XYZ=    139.9   ,       -10.4   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T3a03'        ,       XYZ=    139.9   ,       -10.4   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T3a08'        ,       XYZ=    139.9   ,       -10.4   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G3a01'        ,       XYZ=    138.3   ,       19.3    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G3a03'        ,       XYZ=    138.3   ,       19.3    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G3a08'        ,       XYZ=    138.3   ,       19.3    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a01'       ,       XYZ=    131.3   ,       48.5    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a03'       ,       XYZ=    131.3   ,       48.5    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a08'       ,       XYZ=    131.3   ,       48.5    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G16a01'       ,       XYZ=    332.4   ,       -222.2  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G16a03'       ,       XYZ=    332.4   ,       -222.2  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G16a08'       ,       XYZ=    332.4   ,       -222.2  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a01'       ,       XYZ=    361.9   ,       -170.3  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a03'       ,       XYZ=    361.9   ,       -170.3  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a08'       ,       XYZ=    361.9   ,       -170.3  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T5a01'        ,       XYZ=    383.3   ,       -114.3  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T5a03'        ,       XYZ=    383.3   ,       -114.3  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T5a08'        ,       XYZ=    383.3   ,       -114.3  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a01'       ,       XYZ=    399.8   ,       3.9     ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a03'       ,       XYZ=    399.8   ,       3.9     ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a08'       ,       XYZ=    399.8   ,       3.9     ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a01'       ,       XYZ=    394.7   ,       63.9    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a03'       ,       XYZ=    394.7   ,       63.9    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a08'       ,       XYZ=    394.7   ,       63.9    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G22a01'       ,       XYZ=    740.0   ,       -304.0  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G22a03'       ,       XYZ=    740.0   ,       -304.0  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G22a08'       ,       XYZ=    740.0   ,       -304.0  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T6a01'        ,       XYZ=    766.7   ,       -228.6  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T6a03'        ,       XYZ=    766.7   ,       -228.6  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T6a08'        ,       XYZ=    766.7   ,       -228.6  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a01'       ,       XYZ=    785.7   ,       -150.8  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a03'       ,       XYZ=    785.7   ,       -150.8  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a08'       ,       XYZ=    785.7   ,       -150.8  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a01'       ,       XYZ=    796.7   ,       -71.6   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a03'       ,       XYZ=    796.7   ,       -71.6   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a08'       ,       XYZ=    796.7   ,       -71.6   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID='u', QUANTITY='VELOCITY',    POINTS=60, XB=300,300,125,125,0.2,31, Z_ID='z' /
&DEVC ID='T', QUANTITY='TEMPERATURE', POINTS=60, XB=300,300,125,125,0.2,31, HIDE_COORDINATES=.TRUE. /

&TAIL /

