&HEAD CHID='Burro8', TITLE='Burro8 test simulation'/

&MESH IJK=100,100,32, XB=-20,80,-50,50,0,32, MULT_ID='mesh' /
&MULT ID='mesh', DX=100, DY=100, I_LOWER=-1, I_UPPER=8, J_LOWER=-2, J_UPPER=2 /

&TRNZ IDERIV=1, CC=0, PC=0.25, MESH_NUMBER=0 /

&TIME T_BEGIN=-500., T_END=750. /

&MISC P_INF=94100, HUMIDITY=4.5 /

&WIND L=16.2, U_STAR=0.074, Z_0=0.0002, THETA_STAR=0.026, TMP_REF=32.87, Z_REF=1. /

&RADI RADIATION=.FALSE. /

&SPEC ID='METHANE' /

&VENT XB=-16,16,-16,16,0,0, XYZ=0.,0.,0., RADIUS=14.93, SURF_ID='LNG_SOURCE' / 

&VENT MB='ZMIN', SURF_ID='GROUND' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT PBY=-250, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBY= 250, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX=-120, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX= 880, SURF_ID='PERIODIC', WIND=.TRUE. /

&SURF ID ='GROUND', COLOR='TAN', ROUGHNESS=0.006, CONVECTIVE_HEAT_FLUX=-0.0022 /

&SURF ID='LNG_SOURCE', MASS_FLUX(1)=0.167, SPEC_ID(1)='METHANE', RAMP_MF(1)='LNG_ramp', TMP_FRONT=-161.55, RAMP_T='LNG_ramp'/ 
  High Mass Flux (From FERC evaluation of DEGADIS according to Guide to LNG Database)

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  6., F=1.0/
&RAMP ID='LNG_ramp', T=107., F=1.0/
&RAMP ID='LNG_ramp', T=113., F=0.0/

&SLCF PBY=0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0, QUANTITY='VELOCITY' /
&SLCF PBY=0, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&SLCF PBZ=1, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DUMP DT_DEVC=1. /

&DEVC ID      ='G9a01'        ,       XYZ=    46.3    ,       -33.2   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G9a03'        ,       XYZ=    46.3    ,       -33.2   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G9a08'        ,       XYZ=    46.3    ,       -33.2   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G2a01'        ,       XYZ=    53.2    ,       -19.9   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G2a03'        ,       XYZ=    53.2    ,       -19.9   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G2a08'        ,       XYZ=    53.2    ,       -19.9   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T2a01'        ,       XYZ=    56.2    ,       9.7     ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T2a03'        ,       XYZ=    56.2    ,       9.7     ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T2a08'        ,       XYZ=    56.2    ,       9.7     ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G4a01'        ,       XYZ=    52.3    ,       24.1    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G4a03'        ,       XYZ=    52.3    ,       24.1    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G4a08'        ,       XYZ=    52.3    ,       24.1    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G1a01'        ,       XYZ=    43.4    ,       36.6    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G1a03'        ,       XYZ=    43.4    ,       36.6    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G1a08'        ,       XYZ=    43.4    ,       36.6    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G8a01'        ,       XYZ=    30.0    ,       43.7    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G8a03'        ,       XYZ=    30.0    ,       43.7    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G8a08'        ,       XYZ=    30.0    ,       43.7    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G11a01'       ,       XYZ=    124.7   ,       -63.7   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G11a03'       ,       XYZ=    124.7   ,       -63.7   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G11a08'       ,       XYZ=    124.7   ,       -63.7   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G7a01'        ,       XYZ=    135.0   ,       -35.5   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G7a03'        ,       XYZ=    135.0   ,       -35.5   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G7a08'        ,       XYZ=    135.0   ,       -35.5   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T4a01'        ,       XYZ=    140.1   ,       -6.2    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T4a03'        ,       XYZ=    140.1   ,       -6.2    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T4a08'        ,       XYZ=    140.1   ,       -6.2    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G6a01'        ,       XYZ=    138.0   ,       23.8    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G6a03'        ,       XYZ=    138.0   ,       23.8    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G6a08'        ,       XYZ=    138.0   ,       23.8    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T3a01'        ,       XYZ=    129.9   ,       52.9    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T3a03'        ,       XYZ=    129.9   ,       52.9    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T3a08'        ,       XYZ=    129.9   ,       52.9    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G3a01'        ,       XYZ=    115.3   ,       78.8    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G3a03'        ,       XYZ=    115.3   ,       78.8    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G3a08'        ,       XYZ=    115.3   ,       78.8    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a01'       ,       XYZ=    96.1    ,       101.8   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a03'       ,       XYZ=    96.1    ,       101.8   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a08'       ,       XYZ=    96.1    ,       101.8   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G17a01'       ,       XYZ=    384.4   ,       -110.2  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G17a03'       ,       XYZ=    384.4   ,       -110.2  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G17a08'       ,       XYZ=    384.4   ,       -110.2  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G16a01'       ,       XYZ=    396.5   ,       -51.3   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G16a03'       ,       XYZ=    396.5   ,       -51.3   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G16a08'       ,       XYZ=    396.5   ,       -51.3   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a01'       ,       XYZ=    399.9   ,       8.4     ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a03'       ,       XYZ=    399.9   ,       8.4     ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a08'       ,       XYZ=    399.9   ,       8.4     ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T5a01'        ,       XYZ=    394.2   ,       68.1    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T5a03'        ,       XYZ=    394.2   ,       68.1    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T5a08'        ,       XYZ=    394.2   ,       68.1    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G10a01'       ,       XYZ=    379.6   ,       126.2   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G10a03'       ,       XYZ=    379.6   ,       126.2   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G10a08'       ,       XYZ=    379.6   ,       126.2   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a01'       ,       XYZ=    356.3   ,       181.3   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a03'       ,       XYZ=    356.3   ,       181.3   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a08'       ,       XYZ=    356.3   ,       181.3   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a01'       ,       XYZ=    325.1   ,       232.7   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a03'       ,       XYZ=    325.1   ,       232.7   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a08'       ,       XYZ=    325.1   ,       232.7   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G23a01'       ,       XYZ=    799.6   ,       -23.2   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G23a03'       ,       XYZ=    799.6   ,       -23.2   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G23a08'       ,       XYZ=    799.6   ,       -23.2   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G22a01'       ,       XYZ=    798.0   ,       56.8    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G22a03'       ,       XYZ=    798.0   ,       56.8    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G22a08'       ,       XYZ=    798.0   ,       56.8    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T6a01'        ,       XYZ=    788.3   ,       136.2   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T6a03'        ,       XYZ=    788.3   ,       136.2   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T6a08'        ,       XYZ=    788.3   ,       136.2   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a01'       ,       XYZ=    770.8   ,       214.2   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a03'       ,       XYZ=    770.8   ,       214.2   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a08'       ,       XYZ=    770.8   ,       214.2   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a01'       ,       XYZ=    745.5   ,       290.1   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a03'       ,       XYZ=    745.5   ,       290.1   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a08'       ,       XYZ=    745.5   ,       290.1   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID='u', QUANTITY='VELOCITY',    POINTS=60, XB=0,0,225,225,0.2,31, Z_ID='z' /
&DEVC ID='T', QUANTITY='TEMPERATURE', POINTS=60, XB=0,0,225,225,0.2,31, HIDE_COORDINATES=.TRUE. /

&TAIL /
