&HEAD CHID='Coyote6', TITLE='Coyote6 test simulation'/

&MESH IJK=100,100,32, XB=-20,80,-50,50,0,32, MULT_ID='mesh' /
&MULT ID='mesh', DX=100, DY=100, I_LOWER=-1, I_UPPER=6, J_LOWER=-1, J_UPPER=1 /

&TRNZ IDERIV=1, CC=0, PC=0.25, MESH_NUMBER=0 /

&TIME T_BEGIN=-200., T_END=200. /

&MISC P_INF=94200, HUMIDITY=22.8 /

&WIND L=82.5, U_STAR=0.210, Z_0=0.0002, THETA_STAR=0.039, TMP_REF=24.13, Z_REF=0.5 /

&RADI RADIATION=.FALSE. /

&SPEC ID='METHANE' /

&VENT XB=-16,16,-16,16,0,0, XYZ=0.,0.,0., RADIUS=15.31, SURF_ID='LNG_SOURCE' / 

&VENT MB='ZMIN', SURF_ID='GROUND' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT PBY=-150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBY= 150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX=-120, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX= 680, SURF_ID='PERIODIC', WIND=.TRUE. /

&SURF ID ='GROUND', COLOR='TAN', ROUGHNESS=0.006, CONVECTIVE_HEAT_FLUX=-0.00942 /

&SURF ID='LNG_SOURCE', MASS_FLUX(1)=0.167, SPEC_ID(1)='METHANE', RAMP_MF(1)='LNG_ramp', TMP_FRONT=-161.55, RAMP_T='LNG_ramp'/ 
  High Mass Flux (From FERC evaluation of DEGADIS according to Guide to LNG Database)

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  6., F=1.0/
&RAMP ID='LNG_ramp', T= 62., F=1.0/
&RAMP ID='LNG_ramp', T= 68., F=0.0/

&SLCF PBY=0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0, QUANTITY='VELOCITY' /
&SLCF PBY=0, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&SLCF PBZ=1, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DUMP DT_DEVC=1. /

&DEVC ID      ='G17a01'       ,       XYZ=    103.7   ,       94.1    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G17a03'       ,       XYZ=    103.7   ,       94.1    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G17a08'       ,       XYZ=    103.7   ,       94.1    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G09a01'       ,       XYZ=    121.4   ,       69.7    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G09a03'       ,       XYZ=    121.4   ,       69.7    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G09a08'       ,       XYZ=    121.4   ,       69.7    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G11a01'       ,       XYZ=    133.1   ,       42.1    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G11a03'       ,       XYZ=    133.1   ,       42.1    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G11a08'       ,       XYZ=    133.1   ,       42.1    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T03a01'       ,       XYZ=    139.6   ,       13.1    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T03a03'       ,       XYZ=    139.6   ,       13.1    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T03a08'       ,       XYZ=    139.6   ,       13.1    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G06a01'       ,       XYZ=    139.0   ,       -17.1   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G06a03'       ,       XYZ=    139.0   ,       -17.1   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G06a08'       ,       XYZ=    139.0   ,       -17.1   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T04a01'       ,       XYZ=    132.3   ,       -46.5   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T04a03'       ,       XYZ=    132.3   ,       -46.5   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T04a08'       ,       XYZ=    132.3   ,       -46.5   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a01'       ,       XYZ=    119.0   ,       -73.0   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a03'       ,       XYZ=    119.0   ,       -73.0   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G12a08'       ,       XYZ=    119.0   ,       -73.0   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a01'       ,       XYZ=    100.9   ,       -97.0   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a03'       ,       XYZ=    100.9   ,       -97.0   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G13a08'       ,       XYZ=    100.9   ,       -97.0   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a01'       ,       XYZ=    77.9    ,       -116.4  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a03'       ,       XYZ=    77.9    ,       -116.4  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G20a08'       ,       XYZ=    77.9    ,       -116.4  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G03a01'       ,       XYZ=    193.9   ,       48.7    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G03a03'       ,       XYZ=    193.9   ,       48.7    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G03a08'       ,       XYZ=    193.9   ,       48.7    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G04a01'       ,       XYZ=    199.6   ,       12.7    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G04a03'       ,       XYZ=    199.6   ,       12.7    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G04a08'       ,       XYZ=    199.6   ,       12.7    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T02a01'       ,       XYZ=    198.5   ,       -24.4   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T02a03'       ,       XYZ=    198.5   ,       -24.4   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T02a08'       ,       XYZ=    198.5   ,       -24.4   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G05a01'       ,       XYZ=    190.6   ,       -60.6   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G05a03'       ,       XYZ=    190.6   ,       -60.6   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G05a08'       ,       XYZ=    190.6   ,       -60.6   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G02a01'       ,       XYZ=    176.3   ,       -94.2   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G02a03'       ,       XYZ=    176.3   ,       -94.2   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G02a08'       ,       XYZ=    176.3   ,       -94.2   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='T05a01'       ,       XYZ=    299.7   ,       11.9    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T05a03'       ,       XYZ=    299.7   ,       11.9    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T05a08'       ,       XYZ=    299.7   ,       11.9    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G07a01'       ,       XYZ=    297.8   ,       -36.6   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G07a03'       ,       XYZ=    297.8   ,       -36.6   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G07a08'       ,       XYZ=    297.8   ,       -36.6   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T06a01'       ,       XYZ=    287.9   ,       -84.0   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T06a03'       ,       XYZ=    287.9   ,       -84.0   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='T06a08'       ,       XYZ=    287.9   ,       -84.0   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G25a01'       ,       XYZ=    355.1   ,       184.1   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G25a03'       ,       XYZ=    355.1   ,       184.1   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G25a08'       ,       XYZ=    355.1   ,       184.1   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a01'       ,       XYZ=    378.5   ,       128.8   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a03'       ,       XYZ=    378.5   ,       128.8   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G14a08'       ,       XYZ=    378.5   ,       128.8   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G18a01'       ,       XYZ=    393.5   ,       70.6    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G18a03'       ,       XYZ=    393.5   ,       70.6    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G18a08'       ,       XYZ=    393.5   ,       70.6    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G10a01'       ,       XYZ=    399.8   ,       11.2    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G10a03'       ,       XYZ=    399.8   ,       11.2    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G10a08'       ,       XYZ=    399.8   ,       11.2    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G24a01'       ,       XYZ=    397.0   ,       -48.7   ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G24a03'       ,       XYZ=    397.0   ,       -48.7   ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G24a08'       ,       XYZ=    397.0   ,       -48.7   ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a01'       ,       XYZ=    385.3   ,       -107.6  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a03'       ,       XYZ=    385.3   ,       -107.6  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G15a08'       ,       XYZ=    385.3   ,       -107.6  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G19a01'       ,       XYZ=    364.8   ,       -163.7  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G19a03'       ,       XYZ=    364.8   ,       -163.7  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G19a08'       ,       XYZ=    364.8   ,       -163.7  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G16a01'       ,       XYZ=    336.1   ,       -216.6  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G16a03'       ,       XYZ=    336.1   ,       -216.6  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G16a08'       ,       XYZ=    336.1   ,       -216.6  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G23a01'       ,       XYZ=    300.0   ,       -264.5  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G23a03'       ,       XYZ=    300.0   ,       -264.5  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G23a08'       ,       XYZ=    300.0   ,       -264.5  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='G22a01'       ,       XYZ=    500.0   ,       10.3    ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G22a03'       ,       XYZ=    500.0   ,       10.3    ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G22a08'       ,       XYZ=    500.0   ,       10.3    ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a01'       ,       XYZ=    482.6   ,       -131.0  ,       1       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a03'       ,       XYZ=    482.6   ,       -131.0  ,       3       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='G21a08'       ,       XYZ=    482.6   ,       -131.0  ,       8       ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID='u', QUANTITY='VELOCITY',    POINTS=60, XB=300,300,125,125,0.2,31, Z_ID='z' /
&DEVC ID='T', QUANTITY='TEMPERATURE', POINTS=60, XB=300,300,125,125,0.2,31, HIDE_COORDINATES=.TRUE. /

&TAIL /
