&HEAD CHID='Falcon1', TITLE='Falcon1 test simulation'/

&MESH IJK=100,100,32, XB=-20,80,-50,50,0,32, MULT_ID='mesh' /
&MULT ID='mesh', DX=100, DY=100, I_LOWER=-1, I_UPPER=2, J_LOWER=-1, J_UPPER=1 /

&TRNZ IDERIV=1, CC=0, PC=0.25, MESH_NUMBER=0 /

&TIME T_BEGIN=-200., T_END=400. /

&MISC P_INF=90890 /

&WIND L=4.96, U_STAR=0.061, Z_0=0.008, THETA_STAR=0.058, DIRECTION=279.4, TMP_REF=32.2, Z_REF=1. /

&RADI RADIATION=.FALSE. /

&SPEC ID='METHANE' /

&OBST XB=  -88.01, -87.99,  -22.01,  22.01, 0, 8.7 / Fence
&OBST XB=   -0.01,    .01,  -22.01,  22.01, 0, 8.7 /
&OBST XB=  -87.99,  -0.01,  -22.01, -21.99, 0, 8.7 /
&OBST XB=  -87.99,  -0.01,   21.99,  22.01, 0, 8.7 /

&OBST XB= -62.99, -63.01, -8.55, 8.55, 0, 13.3 / Billboard

&OBST XB= -62, -2, -20, 20, 0, 0.5, SURF_ID='POND', PERMIT_HOLE=.FALSE. / Pond

&VENT XB= -32, -2,   0, 20, 0.5, 0.5, XYZ=-23.8, 8.2, 0.5, RADIUS=9.75, SURF_ID='LNG_SOURCE' /
&VENT XB= -62,-32,   0, 20, 0.5, 0.5, XYZ=-40.2, 8.2, 0.5, RADIUS=9.75, SURF_ID='LNG_SOURCE' /
&VENT XB= -62,-32, -20,  0, 0.5, 0.5, XYZ=-40.2,-8.2, 0.5, RADIUS=9.75, SURF_ID='LNG_SOURCE' /
&VENT XB= -32, -2, -20,  0, 0.5, 0.5, XYZ=-23.8,-8.2, 0.5, RADIUS=9.75, SURF_ID='LNG_SOURCE' /

&VENT MB='ZMIN', SURF_ID='GROUND' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT PBY=-150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBY= 150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX=-120, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX= 280, SURF_ID='PERIODIC', WIND=.TRUE. /

&SURF ID='POND', TMP_FRONT=25.4, COLOR='BLUE' /  Falcon 1: Pond starts at 28.4 C and drops to 22.4.  Mean value used here.

&SURF ID ='GROUND', COLOR='TAN', ROUGHNESS=0.25, CONVECTIVE_HEAT_FLUX=-0.00364 / .25 Roughness based on wind profile, assuming z_o=0.00775, see Blocken et. al., Atm. Env. 41 (2007)

&SURF ID='LNG_SOURCE', MASS_FLUX(1)=0.167, SPEC_ID(1)='METHANE', RAMP_MF(1)='LNG_ramp', TMP_FRONT=-161.55, RAMP_T='LNG_ramp'/ 
  High Mass Flux (From FERC evaluation of DEGADIS according to Guide to LNG Database)

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  6., F=1.0/
&RAMP ID='LNG_ramp', T=131., F=1.0/
&RAMP ID='LNG_ramp', T=137., F=0.0/

&SLCF PBY=0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0, QUANTITY='VELOCITY' /
&SLCF PBY=0, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&SLCF PBZ=1, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DUMP DT_DEVC=1. /

&DEVC ID='C01a01', XYZ= 50, -66,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C01a05', XYZ= 50, -66,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C01a11', XYZ= 50, -66, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C01a17', XYZ= 50, -66, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C03a01', XYZ= 50, -22,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C03a05', XYZ= 50, -22,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C03a11', XYZ= 50, -22, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C03a17', XYZ= 50, -22, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C04a01', XYZ= 50,   0,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C04a05', XYZ= 50,   0,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C04a11', XYZ= 50,   0, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C04a17', XYZ= 50,   0, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C05a01', XYZ= 50,  22,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C05a05', XYZ= 50,  22,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C05a11', XYZ= 50,  22, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C05a17', XYZ= 50,  22, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C06a01', XYZ= 50,  44,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C06a05', XYZ= 50,  44,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C06a17', XYZ= 50,  44, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C07a01', XYZ= 50,  66,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C07a05', XYZ= 50,  66,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C07a11', XYZ= 50,  66, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C07a17', XYZ= 50,  66, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DEVC ID='C08a01', XYZ=150, -75,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C08a05', XYZ=150, -75,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C08a11', XYZ=150, -75, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C09a01', XYZ=150, -50,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C09a05', XYZ=150, -50,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C09a11', XYZ=150, -50, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C10a01', XYZ=150, -25,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C10a05', XYZ=150, -25,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C10a11', XYZ=150, -25, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C10a17', XYZ=150, -25, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C11a01', XYZ=150,   0,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C11a05', XYZ=150,   0,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C11a11', XYZ=150,   0, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C11a17', XYZ=150,   0, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C12a01', XYZ=150,  25,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C12a05', XYZ=150,  25,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C12a11', XYZ=150,  25, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C12a17', XYZ=150,  25, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C13a01', XYZ=150,  50,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C13a05', XYZ=150,  50,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C13a11', XYZ=150,  50, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C14a01', XYZ=150,  75,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C14a05', XYZ=150,  75,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C14a11', XYZ=150,  75, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DEVC ID='C15a01', XYZ=250, -84,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C15a05', XYZ=250, -84,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C15a11', XYZ=250, -84, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C16a05', XYZ=250, -56,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C16a11', XYZ=250, -56, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C17a05', XYZ=250, -28,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C17a11', XYZ=250, -28, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' / 
&DEVC ID='C17a17', XYZ=250, -28, 17,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C18a01', XYZ=250,   0,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C18a11', XYZ=250,   0, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C19a05', XYZ=250,  28,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C19a11', XYZ=250,  28, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C20a05', XYZ=250,  56,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C20a11', XYZ=250,  56, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C21a01', XYZ=250,  84,  1,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C21a05', XYZ=250,  84,  5,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&DEVC ID='C21a11', XYZ=250,  84, 11,  QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DEVC ID='u', QUANTITY='VELOCITY',    POINTS=60, XB=200,200,125,125,0.2,31, Z_ID='z' /
&DEVC ID='T', QUANTITY='TEMPERATURE', POINTS=60, XB=200,200,125,125,0.2,31, HIDE_COORDINATES=.TRUE. /

&TAIL /
