&HEAD CHID='MaplinSands27', TITLE='MaplinSands27 test simulation'/

&MESH IJK=100,100,32, XB=-20,80,-50,50,0,32, MULT_ID='mesh' /
&MULT ID='mesh', DX=100, DY=100, I_LOWER=-1, I_UPPER=6, J_LOWER=-1, J_UPPER=1 /

&TRNZ IDERIV=1, CC=0, PC=0.25, MESH_NUMBER=0 /

&TIME T_BEGIN=-200., T_END=400. /

&MISC P_INF=101325, HUMIDITY=53. /

&WIND L=-14.4, U_STAR=0.190, Z_0=0.00002, THETA_STAR=-0.180, TMP_REF=14.9, Z_REF=2. /

&RADI RADIATION=.FALSE. /

&SPEC ID='METHANE' /

&VENT XB=-7,7,-7,7,0,0, XYZ=0.,0.,0., RADIUS=6.65, SURF_ID='LNG_SOURCE' / 

&VENT MB='ZMIN', SURF_ID='OCEAN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT PBY=-150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBY= 150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX=-120, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX= 680, SURF_ID='PERIODIC', WIND=.TRUE. /

&SURF ID ='OCEAN', COLOR='BLUE', ROUGHNESS=0.0006, CONVECTIVE_HEAT_FLUX=0.0388 /

&SURF ID='LNG_SOURCE', MASS_FLUX(1)=0.167, SPEC_ID(1)='METHANE', RAMP_MF(1)='LNG_ramp', TMP_FRONT=-161.55, RAMP_T='LNG_ramp'/ 
  High Mass Flux (From FERC evaluation of DEGADIS according to Guide to LNG Database)

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  6., F=1.0/
&RAMP ID='LNG_ramp', T=160., F=1.0/
&RAMP ID='LNG_ramp', T=166., F=0.0/

&SLCF PBY=0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0, QUANTITY='VELOCITY' /
&SLCF PBY=0, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&SLCF PBZ=1, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DUMP DT_DEVC=3. /

&DEVC ID      ='C1a00'        ,       XYZ=    56.9    ,       11.1    ,       0.9     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C1a01'        ,       XYZ=    56.9    ,       11.1    ,       1.3     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C1a02'        ,       XYZ=    56.9    ,       11.1    ,       2.2     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='C2a00'        ,       XYZ=    86.0    ,       -18.3   ,       0.9     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C2a01'        ,       XYZ=    86.0    ,       -18.3   ,       1.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C2a02'        ,       XYZ=    86.0    ,       -18.3   ,       2.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='C3a02'        ,       XYZ=    106.1   ,       -71.6   ,       2.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C4a00'        ,       XYZ=    126.6   ,       24.6    ,       0.9     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C4a01'        ,       XYZ=    126.6   ,       24.6    ,       1.8     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C4a02'        ,       XYZ=    126.6   ,       24.6    ,       2.8     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='C5a01'        ,       XYZ=    177.1   ,       -37.6   ,       1.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='C6a00'        ,       XYZ=    242.6   ,       -51.6   ,       1.0     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C6a01'        ,       XYZ=    242.6   ,       -51.6   ,       1.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C6a02'        ,       XYZ=    242.6   ,       -51.6   ,       2.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C7a00'        ,       XYZ=    245.4   ,       47.7    ,       1.0     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C7a01'        ,       XYZ=    245.4   ,       47.7    ,       1.6     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C7a02'        ,       XYZ=    245.4   ,       47.7    ,       2.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='C8a00'        ,       XYZ=    321.6   ,       16.9    ,       1.0     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C8a01'        ,       XYZ=    321.6   ,       16.9    ,       1.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C8a02'        ,       XYZ=    321.6   ,       16.9    ,       2.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='C9a00'        ,       XYZ=    396.8   ,       -41.7   ,       1.0     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C9a01'        ,       XYZ=    396.8   ,       -41.7   ,       1.5     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C9a02'        ,       XYZ=    396.8   ,       -41.7   ,       2.5     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID      ='C10a00'       ,       XYZ=    650.0   ,       0.0     ,       1.0     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C10a01'       ,       XYZ=    650.0   ,       0.0     ,       1.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID      ='C10a02'       ,       XYZ=    650.0   ,       0.0     ,       2.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID='u', QUANTITY='VELOCITY',    POINTS=60, XB=300,300,125,125,0.2,31, Z_ID='z' /
&DEVC ID='T', QUANTITY='TEMPERATURE', POINTS=60, XB=300,300,125,125,0.2,31, HIDE_COORDINATES=.TRUE. /

&TAIL /

