&HEAD CHID='MaplinSands34', TITLE='MaplinSands34 test simulation'/

&MESH IJK=100,100,32, XB=-20,80,-50,50,0,32, MULT_ID='mesh' /
&MULT ID='mesh', DX=100, DY=100, I_LOWER=-1, I_UPPER=6, J_LOWER=-1, J_UPPER=1 /

&TRNZ IDERIV=1, CC=0, PC=0.25, MESH_NUMBER=0 /

&TIME T_BEGIN=-200., T_END=500. /

&MISC P_INF=101325, HUMIDITY=90. /

&WIND L=-75.5, U_STAR=0.280, Z_0=0.00002, THETA_STAR=-0.075, TMP_REF=15.2, Z_REF=2. /

&RADI RADIATION=.FALSE. /

&SPEC ID='METHANE' /

&VENT XB=-7,7,-7,7,0,0, XYZ=0.,0.,0., RADIUS=6.41, SURF_ID='LNG_SOURCE' / 

&VENT MB='ZMIN', SURF_ID='OCEAN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT PBY=-150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBY= 150, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX=-120, SURF_ID='PERIODIC', WIND=.TRUE. /
&VENT PBX= 680, SURF_ID='PERIODIC', WIND=.TRUE. /

&SURF ID ='OCEAN', COLOR='BLUE', ROUGHNESS=0.0006, CONVECTIVE_HEAT_FLUX=0.024 /

&SURF ID='LNG_SOURCE', MASS_FLUX(1)=0.167, SPEC_ID(1)='METHANE', RAMP_MF(1)='LNG_ramp', TMP_FRONT=-161.55, RAMP_T='LNG_ramp'/ 
  High Mass Flux (From FERC evaluation of DEGADIS according to Guide to LNG Database)

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  6., F=1.0/
&RAMP ID='LNG_ramp', T= 95., F=1.0/
&RAMP ID='LNG_ramp', T=101., F=0.0/

&SLCF PBY=0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0, QUANTITY='VELOCITY' /
&SLCF PBY=0, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /
&SLCF PBZ=1, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&DUMP DT_DEVC=3. /

&DEVC ID        ='C1a00'        ,       XYZ=    88.5    ,       -9.3    ,       0.9     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID        ='C1a01'        ,       XYZ=    88.5    ,       -9.3    ,       1.3     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID        ='C1a02'        ,       XYZ=    88.5    ,       -9.3    ,       2.3     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID        ='C2a00'        ,       XYZ=    179.0   ,       -18.8   ,       1.0     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID        ='C2a01'        ,       XYZ=    179.0   ,       -18.8   ,       1.5     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /
&DEVC ID        ='C2a02'        ,       XYZ=    179.0   ,       -18.8   ,       2.4     ,       QUANTITY='VOLUME FRACTION'      ,        SPEC_ID='METHANE' /

&DEVC ID='u', QUANTITY='VELOCITY',    POINTS=60, XB=300,300,125,125,0.2,31, Z_ID='z' /
&DEVC ID='T', QUANTITY='TEMPERATURE', POINTS=60, XB=300,300,125,125,0.2,31, HIDE_COORDINATES=.TRUE. /

&TAIL /

