&HEAD CHID='Croce_01', TITLE='Croce LNG Fires'/

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh1' /
&MULT ID='mesh1', DX=10, DY=10, I_LOWER=-1, I_UPPER=1, J_LOWER=-3, J_UPPER=3 / 21 meshes

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh4' /
&MULT ID='mesh4', DX=10, DY=10, I_LOWER=-3, I_UPPER=-2, J_LOWER=0, J_UPPER=1 /  4 meshes

&TIME T_END=100. /

&MISC TMPA=4.5, P_INF=95700, HUMIDITY=94. /

&RADI NUMBER_RADIATION_ANGLES=600, OPTICALLY_THIN=T, PATH_LENGTH=3. /

&WIND SPEED=3.6, Z_REF=9., DIRECTION=176.4, Z_0=0.1, L=1000000. /

&REAC FUEL='METHANE', SOOT_YIELD=0.005, RADIATIVE_FRACTION=0.25 /

&SURF ID='LNG_SOURCE', MLRPUA=0.064, RAMP_Q='LNG_ramp', COLOR='LIGHT BLUE' / 

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  5., F=1.0/

&VENT XB=-11.765,11.765,-0.905,0.905,0,0, SURF_ID='LNG_SOURCE' / 

&OBST XB=-11.965,-11.765,-0.905, 0.905,0,0.2 /  Bund
&OBST XB= 11.765, 11.965,-0.905, 0.905,0,0.2 / 
&OBST XB=-11.965, 11.965,-1.105,-0.905,0,0.2 / 
&OBST XB=-11.965, 11.965, 0.905, 1.105,0,0.2 / 

&SURF ID='GROUND', DEFAULT=T, COLOR='TAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBZ=1.25, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.01, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='TEMPERATURE', VECTOR=T /



&DUMP DT_DEVC=5. /

&DEVC ID='B1', XYZ=  0.00,-26.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='B2', XYZ=-23.77,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='B3', XYZ=-27.77,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='B4', XYZ=  0.00, 26.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /

&DEVC ID='L1', XYZ=  0.00,-12.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='L2', XYZ=-11.77, -9.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 1,0 /
&DEVC ID='L3', XYZ=-11.77,-20.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 2,0 /
&DEVC ID='L4', XYZ=-20.27,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='L5', XYZ=  0.00, 14.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L6', XYZ=  0.00, 18.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L8', XYZ=  0.00, 26.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /

&DEVC ID='U', XB=0,0,-18,-18,0.05,9.95, POINTS=50, QUANTITY='VELOCITY', Z_ID='z' /

&TAIL &
