&HEAD CHID='Croce_03', TITLE='Croce LNG Fires'/

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh1' /
&MULT ID='mesh1', DX=10, DY=10, I_LOWER=-1, I_UPPER=1, J_LOWER=-3, J_UPPER=2 /  18 meshes

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh4' /
&MULT ID='mesh4', DX=10, DY=10, I_LOWER=-2, I_UPPER=-2, J_LOWER=0, J_UPPER=1 /  2 meshes

&TIME T_END=100. /

&MISC TMPA=2.1, P_INF=95900, HUMIDITY=91. /

&RADI NUMBER_RADIATION_ANGLES=600, OPTICALLY_THIN=T, PATH_LENGTH=3. /

&WIND SPEED=1.5, Z_REF=9., DIRECTION=227.0, Z_0=0.1, L=1000000. /

&REAC FUEL='METHANE', SOOT_YIELD=0.005, RADIATIVE_FRACTION=0.25 /

&SURF ID='LNG_SOURCE', MLRPUA=0.098, RAMP_Q='LNG_ramp', COLOR='LIGHT BLUE' / 

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  5., F=1.0/

&VENT XB= -4.615, 4.615,-0.905,0.905,0,0, SURF_ID='LNG_SOURCE' / 

&OBST XB= -4.815, -4.615,-0.905, 0.905,0,0.2 /  Bund
&OBST XB=  4.615,  4.815,-0.905, 0.905,0,0.2 / 
&OBST XB= -4.815,  4.815,-1.105,-0.905,0,0.2 / 
&OBST XB= -4.815,  4.815, 0.905, 1.105,0,0.2 / 

&SURF ID='GROUND', DEFAULT=T, COLOR='TAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBZ=1.25, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.01, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='TEMPERATURE', VECTOR=T /



&DUMP DT_DEVC=5. /

&DEVC ID='B1', XYZ=  0.00,-25.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='B2', XYZ=-16.62,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='B3', XYZ=-20.62,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='B4', XYZ=  0.00, 17.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /

&DEVC ID='L1', XYZ=  0.00, -7.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='L2', XYZ=-10.00, 10.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1,-1,0 /
&DEVC ID='L3', XYZ=-11.69,  7.99,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1,-1,0 /
&DEVC ID='L4', XYZ=-13.12,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='L5', XYZ=  0.00, 10.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L6', XYZ=  0.00, 13.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L8', XYZ=  0.00, 17.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /

&DEVC ID='U', XB=0,0,-18,-18,0.05,9.95, POINTS=50, QUANTITY='VELOCITY', Z_ID='z' /

&TAIL &
