&HEAD CHID='Croce_07', TITLE='Croce LNG Fires'/

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh1' /
&MULT ID='mesh1', DX=10, DY=10, I_LOWER=-1, I_UPPER=1, J_LOWER=-3, J_UPPER=3 /  21 meshes

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh4' /
&MULT ID='mesh4', DX=10, DY=10, I_LOWER=-4, I_UPPER=-2, J_LOWER=0, J_UPPER=1 /  6 meshes

&TIME T_END=100. /

&MISC TMPA=21.8, P_INF=98300, HUMIDITY=69. /

&RADI NUMBER_RADIATION_ANGLES=600, OPTICALLY_THIN=T, PATH_LENGTH=50. /

&WIND SPEED=3.8, Z_REF=9., DIRECTION=181.0, Z_0=0.1, L=1000000. /

&REAC FUEL='METHANE', SOOT_YIELD=0.005, RADIATIVE_FRACTION=0.25 /

&SURF ID='LNG_SOURCE', MLRPUA=0.049, RAMP_Q='LNG_ramp', COLOR='LIGHT BLUE' / 

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  5., F=1.0/

&VENT XB=-11.725,11.725,-0.410,0.410,0,0, SURF_ID='LNG_SOURCE' / 

&OBST XB=-11.925,-11.725,-0.410, 0.410,0,0.4 /  Bund
&OBST XB= 11.725, 11.925,-0.410, 0.410,0,0.4 / 
&OBST XB=-11.925, 11.925,-0.610,-0.410,0,0.4 / 
&OBST XB=-11.925, 11.925, 0.410, 0.610,0,0.4 / 

&SURF ID='GROUND', DEFAULT=T, COLOR='TAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBZ=1.25, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.01, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='TEMPERATURE', VECTOR=T /



&DUMP DT_DEVC=5. /

&DEVC ID='B2', XYZ=  0.00,-23.41,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='B3', XYZ=-31.73,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='B4', XYZ=  0.00, 26.41,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='B5', XYZ=  0.00,-19.41,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /

&DEVC ID='L1', XYZ=  0.00,-14.41,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='L2', XYZ=  0.00, 22.41,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L3', XYZ=  0.00,-28.41,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='L4', XYZ=-24.73,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='L5', XYZ=-27.73,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='L6', XYZ=  0.00, 18.41,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L8', XYZ=-37.73,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /

&DEVC ID='U', XB=0,0,-18,-18,0.05,9.95, POINTS=50, QUANTITY='VELOCITY', Z_ID='z' /

&TAIL &
