&HEAD CHID='Croce_10', TITLE='Croce LNG Fires'/

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh1' /
&MULT ID='mesh1', DX=10, DY=10, I_LOWER=-3, I_UPPER=3, J_LOWER=-5, J_UPPER=7 /  91 meshes

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh4' /
&MULT ID='mesh4', DX=10, DY=10, I_LOWER=-6, I_UPPER=-4, J_LOWER=0, J_UPPER=2 /  9 meshes

&TIME T_END=100. /

&MISC TMPA=16.1, P_INF=99530, HUMIDITY=88. /

&RADI NUMBER_RADIATION_ANGLES=600, OPTICALLY_THIN=T, PATH_LENGTH=50. /

&WIND SPEED=7.05, Z_REF=9., DIRECTION=185.6, Z_0=0.1, L=1000000. /

&REAC FUEL='METHANE', SOOT_YIELD=0.005, RADIATIVE_FRACTION=0.25 /

&SURF ID='LNG_SOURCE', MLRPUA=0.060, RAMP_Q='LNG_ramp', COLOR='LIGHT BLUE' / 

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  5., F=1.0/

&VENT XB=-26.025,26.025,-1.945,1.945,0,0, SURF_ID='LNG_SOURCE' / 

&OBST XB=-26.225,-26.025,-1.945, 1.945,0,0.4 /  Bund
&OBST XB= 26.025, 26.225,-1.945, 1.945,0,0.4 / 
&OBST XB=-26.225, 26.225,-2.145,-1.945,0,0.4 / 
&OBST XB=-26.225, 26.225, 1.945, 2.145,0,0.4 / 

&SURF ID='GROUND', ROUGHNESS=0.1, DEFAULT=T, COLOR='TAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBZ=1.25, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.01, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='TEMPERATURE', VECTOR=T /



&DUMP DT_DEVC=5. /

&DEVC ID='B1', XYZ=  0.00,-39.95,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='B2', XYZ=  0.00,-51.95,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='B3', XYZ=-51.03,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='B4', XYZ=-58.03,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /

&DEVC ID='L1', XYZ=  0.00,-30.95,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='L2', XYZ=  0.00,-35.95,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0, 1,0 /
&DEVC ID='L3', XYZ=-41.03,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /
&DEVC ID='L4', XYZ=  0.00, 37.95,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L5', XYZ=  0.00, 43.95,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L7', XYZ=  0.00, 71.95,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0 /
&DEVC ID='L8', XYZ=-45.03,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1, 0,0 /

&DEVC ID='U', XB=0,0,-18,-18,0.05,9.95, POINTS=50, QUANTITY='VELOCITY', Z_ID='z' /

&TAIL &
