&HEAD CHID='lattimer_test1_025mm', /

&TIME T_END=200., TIME_SHRINK_FACTOR=10 /
&DUMP DT_HRR=10.,  /
&MESH XB=-3.2,-2.325,-0.8875,0.0125,0.0,1.2, IJK=35,36,48, MULT_ID='MESH' /
&MULT ID='MESH', DX=0.875, DY=0.9, DZ=1.2, I_UPPER=3, J_UPPER=1, K_UPPER=1 /

&REAC FUEL='PROPANE', SOOT_YIELD=0.024, CO_YIELD=0.005 / 

&RADI C_MIN=1. /

&MATL ID= 'CONCRETE', FYI = 'Drysdale, Intro to Fire Dynamics', SPECIFIC_HEAT = 0.90, DENSITY = 2000., CONDUCTIVITY  = 1.0, /
&SURF ID = 'FLOOR', MATL_ID = 'CONCRETE', THICKNESS  = 0.1, COLOR = 'GRAY' /

&MATL ID='CERAMIC-FIBER', SPECIFIC_HEAT=1.14, DENSITY=96, CONDUCTIVITY=0.14 /
&SURF ID='CEILING', EMISSIVITY=0.8, MATL_ID='CERAMIC-FIBER', THICKNESS=0.0254, COLOR='GRAY 80' /
&SURF ID='WALL', EMISSIVITY=0.8, MATL_ID='CERAMIC-FIBER', THICKNESS=0.0254, COLOR='GRAY 40' /

&SURF ID='fire', HRRPUA=303.0303, TMP_FRONT=400, COLOR='RED', /

&OBST ID='CEILING', XB=-2.4,0.0250,-0.6250,0.6250,2.1,2.1250, SURF_IDS='WALL','WALL','CEILING', /
&OBST ID='BACK-WALL', XB=0.0,0.0250,-0.6250,0.6250,0.9,2.1, SURF_ID='WALL', /
&OBST ID='SIDEWALL-1', XB=-2.4,0.0,-0.6250,-0.6,1.5,2.1, SURF_ID='WALL', /
&OBST ID='SIDEWALL-2', XB=-2.4,0.0,0.6,0.6250,1.5,2.1, SURF_ID='WALL', /
&OBST ID='SIDEWALL-3', XB=-1.2,0.0,-0.6250,-0.6,0.9,1.5, SURF_ID='WALL', /
&OBST ID='SIDEWALL-2', XB=-1.2,0.0,0.6,0.6250,0.9,1.5, SURF_ID='WALL', /

&OBST ID='FIRE', XB=-0.45,0.0,-0.55,0.55,0.8500,1.0000, SURF_IDS='fire','WALL','WALL' /
&OBST ID='BLOCK', XB=-0.45,0.0,-0.55,0.55,0.0,0.8500, SURF_ID='FLOOR' /

&VENT DB='XMIN', SURF_ID='OPEN' /
&VENT DB='XMAX', SURF_ID='OPEN' /
&VENT DB='YMIN', SURF_ID='OPEN' /
&VENT DB='YMAX', SURF_ID='OPEN' /
&VENT DB='ZMIN', SURF_ID='FLOOR', /
&VENT DB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='GHF_profile', XB=-2.35,-0.05,0.0,0.0,2.1,2.1, IOR=-3, POINTS=47, QUANTITY='GAUGE HEAT FLUX', STATISTICS_START=50. /
&DEVC ID='HTC_profile', XB=-2.35,-0.05,0.0,0.0,2.1,2.1, IOR=-3, POINTS=47, QUANTITY='HEAT TRANSFER COEFFICIENT', STATISTICS_START=50., HIDE_COORDINATES=T /
&DEVC ID='CHF_profile', XB=-2.35,-0.05,0.0,0.0,2.1,2.1, IOR=-3, POINTS=47, QUANTITY='CONVECTIVE HEAT FLUX', STATISTICS_START=50., HIDE_COORDINATES=T /

&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT', CELL_CENTERED=T /
&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T /

&TAIL /
