&HEAD CHID='lattimer_test1_jet_050mm', /
&TIME T_END=200. /
&DUMP DT_BNDF=1, DT_DEVC=0.1, WRITE_XYZ=T, RESULTS_DIR='results_lattimer_test1_jet_050mm', SUPPRESS_DIAGNOSTICS=T /
&RADI NUMBER_RADIATION_ANGLES=400, TIME_STEP_INCREMENT=12,  /
&COMB SUPPRESSION=F /
&MISC SIMULATION_MODE='LES' /
&MESH ID='start', IJK=10,36,48, XB=-3.2000,-2.7000,-0.8750,0.9250,0.0000,2.4000, /
&MESH ID='start', IJK=10,36,48, XB=-2.7000,-2.2000,-0.8750,0.9250,0.0000,2.4000, /
&MESH ID='start', IJK=10,36,48, XB=-2.2000,-1.7000,-0.8750,0.9250,0.0000,2.4000, /
&MESH ID='start', IJK=10,36,48, XB=-1.7000,-1.2000,-0.8750,0.9250,0.0000,2.4000, /
&MESH ID='start', IJK=10,36,48, XB=-1.2000,-0.7000,-0.8750,0.9250,0.0000,2.4000, /
&MESH ID='start', IJK=10,36,48, XB=-0.7000,-0.2000,-0.8750,0.9250,0.0000,2.4000, /
&MESH ID='start', IJK=10,36,48, XB=-0.2000,0.3000,-0.8750,0.9250,0.0000,2.4000, /
&MATL ID= 'CONCRETE', FYI = 'Drysdale, Intro to Fire Dynamics', SPECIFIC_HEAT = 0.90, DENSITY = 2000., CONDUCTIVITY  = 1.0, /
&MATL ID='FIBERFRAX DURABLANKET S', SPECIFIC_HEAT=1.14, DENSITY=96, CONDUCTIVITY=0.14 /
&SURF ID = 'FLOOR', MATL_ID = 'CONCRETE', THICKNESS  = 0.1, COLOR = 'GRAY' /
&REAC PRIORITY=1, FUEL='PROPANE PILOT', SOOT_YIELD=0.024, CO_YIELD=0.005, RADIATIVE_FRACTION=0.29, AUTO_IGNITION_TEMPERATURE=0 / 
&REAC PRIORITY=1, FUEL='PROPANE FUEL', SOOT_YIELD=0.024, CO_YIELD=0.005, RADIATIVE_FRACTION=0.29, AUTO_IGNITION_TEMPERATURE=450 / 
&SPEC ID='PROPANE', /
&SPEC ID='PROPANE PILOT', SPEC_ID='PROPANE', MASS_FRACTION=1/
&SPEC ID='PROPANE FUEL', SPEC_ID='PROPANE', MASS_FRACTION=1/
&SURF ID='CEILING', EMISSIVITY=0.8, MATL_ID='FIBERFRAX DURABLANKET S', THICKNESS=0.0254, COLOR = 'GRAY 80', HEAT_TRANSFER_MODEL='IMPINGING JET', CONVECTION_LENGTH_SCALE=0.77,  /
&SURF ID='WALL', EMISSIVITY=0.8, MATL_ID='FIBERFRAX DURABLANKET S', THICKNESS=0.0254, COLOR='GRAY 40' /
&SURF ID='fire', HRRPUA=303.0303, TMP_FRONT=400, COLOR='RED', SPEC_ID='PROPANE PILOT','PROPANE FUEL', MASS_FRACTION=0.01,0.99, MASS_FLUX_VAR=0.1/
&OBST ID='CEILING', XB=-2.4,0.0500,-0.6500,0.6500,2.1,2.1500, SURF_IDS='WALL','WALL','CEILING', /
&OBST ID='BACK-WALL', XB=0.0,0.0500,-0.6500,0.6500,0.9,2.1, SURF_ID='WALL', /
&OBST ID='SIDEWALL-1', XB=-2.4,0.0,-0.6,-0.6500,1.5,2.1, SURF_ID='WALL', /
&OBST ID='SIDEWALL-2', XB=-2.4,0.0,0.6,0.6500,1.5,2.1, SURF_ID='WALL', /
&OBST ID='SIDEWALL-3', XB=-1.2,0.0,-0.6,-0.6500,0.9,1.5, SURF_ID='WALL', /
&OBST ID='SIDEWALL-2', XB=-1.2,0.0,0.6,0.6500,0.9,1.5, SURF_ID='WALL', /
&OBST ID='FIRE', XB=-0.45,0.0,-0.55,0.55,0.8500,1.0000, SURF_IDS='fire','WALL','WALL' /
&OBST ID='BLOCK', XB=-0.45,0.0,-0.55,0.55,0.0,0.8500, SURF_ID='FLOOR' /
&VENT DB='XMIN', SURF_ID='OPEN', /
&VENT DB='XMAX', SURF_ID='OPEN', /
&VENT DB='YMIN', SURF_ID='OPEN', /
&VENT DB='YMAX', SURF_ID='OPEN', /
&VENT DB='ZMIN', SURF_ID='FLOOR', /
&VENT DB='ZMAX', SURF_ID='OPEN', /
&DEVC ID='GHF0', XYZ=-0.3000,0.0,2.1, IOR=-3, QUANTITY='GAUGE HEAT FLUX', /
&DEVC ID='IHF0', XYZ=-0.3000,0.0,2.1, IOR=-3, QUANTITY='INCIDENT HEAT FLUX', /
&DEVC ID='CHF0', XYZ=-0.3000,0.0,2.1, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX', /
&DEVC ID='GCHF0', XYZ=-0.3000,0.0,2.1, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX GAUGE', /
&DEVC ID='HTC0', XYZ=-0.3000,0.0,2.1, IOR=-3, QUANTITY='HEAT TRANSFER COEFFICIENT', /
&DEVC ID='TGAS0', XYZ=-0.3000,0.0,2.1, IOR=-3, QUANTITY='GAS TEMPERATURE', /
&DEVC ID='TWALL0', XYZ=-0.3000,0.0,2.1, IOR=-3, QUANTITY='WALL TEMPERATURE', /
&DEVC ID='VELOCITY0', XYZ=-0.3000,0.0,2.05, QUANTITY='VELOCITY', /
&DEVC ID='VELOCITY0', XYZ=-0.3000,0.0,2.075, QUANTITY='TEMPERATURE', /
&DEVC ID='GHF1', XYZ=-0.9000,0.0,2.1, IOR=-3, QUANTITY='GAUGE HEAT FLUX', /
&DEVC ID='IHF1', XYZ=-0.9000,0.0,2.1, IOR=-3, QUANTITY='INCIDENT HEAT FLUX', /
&DEVC ID='CHF1', XYZ=-0.9000,0.0,2.1, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX', /
&DEVC ID='GCHF1', XYZ=-0.9000,0.0,2.1, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX GAUGE', /
&DEVC ID='HTC1', XYZ=-0.9000,0.0,2.1, IOR=-3, QUANTITY='HEAT TRANSFER COEFFICIENT', /
&DEVC ID='TGAS1', XYZ=-0.9000,0.0,2.1, IOR=-3, QUANTITY='GAS TEMPERATURE', /
&DEVC ID='TWALL1', XYZ=-0.9000,0.0,2.1, IOR=-3, QUANTITY='WALL TEMPERATURE', /
&DEVC ID='VELOCITY1', XYZ=-0.9000,0.0,2.05, QUANTITY='VELOCITY', /
&DEVC ID='VELOCITY1', XYZ=-0.9000,0.0,2.075, QUANTITY='TEMPERATURE', /
&DEVC ID='GHF2', XYZ=-1.5000,0.0,2.1, IOR=-3, QUANTITY='GAUGE HEAT FLUX', /
&DEVC ID='IHF2', XYZ=-1.5000,0.0,2.1, IOR=-3, QUANTITY='INCIDENT HEAT FLUX', /
&DEVC ID='CHF2', XYZ=-1.5000,0.0,2.1, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX', /
&DEVC ID='GCHF2', XYZ=-1.5000,0.0,2.1, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX GAUGE', /
&DEVC ID='HTC2', XYZ=-1.5000,0.0,2.1, IOR=-3, QUANTITY='HEAT TRANSFER COEFFICIENT', /
&DEVC ID='TGAS2', XYZ=-1.5000,0.0,2.1, IOR=-3, QUANTITY='GAS TEMPERATURE', /
&DEVC ID='TWALL2', XYZ=-1.5000,0.0,2.1, IOR=-3, QUANTITY='WALL TEMPERATURE', /
&DEVC ID='VELOCITY2', XYZ=-1.5000,0.0,2.05, QUANTITY='VELOCITY', /
&DEVC ID='VELOCITY2', XYZ=-1.5000,0.0,2.075, QUANTITY='TEMPERATURE', /
&DEVC ID='GHF3', XYZ=-2.1000,0.0,2.1, IOR=-3, QUANTITY='GAUGE HEAT FLUX', /
&DEVC ID='IHF3', XYZ=-2.1000,0.0,2.1, IOR=-3, QUANTITY='INCIDENT HEAT FLUX', /
&DEVC ID='CHF3', XYZ=-2.1000,0.0,2.1, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX', /
&DEVC ID='GCHF3', XYZ=-2.1000,0.0,2.1, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX GAUGE', /
&DEVC ID='HTC3', XYZ=-2.1000,0.0,2.1, IOR=-3, QUANTITY='HEAT TRANSFER COEFFICIENT', /
&DEVC ID='TGAS3', XYZ=-2.1000,0.0,2.1, IOR=-3, QUANTITY='GAS TEMPERATURE', /
&DEVC ID='TWALL3', XYZ=-2.1000,0.0,2.1, IOR=-3, QUANTITY='WALL TEMPERATURE', /
&DEVC ID='VELOCITY3', XYZ=-2.1000,0.0,2.05, QUANTITY='VELOCITY', /
&DEVC ID='VELOCITY3', XYZ=-2.1000,0.0,2.075, QUANTITY='TEMPERATURE', /
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT', CELL_CENTERED=T /
&BNDF QUANTITY='GAS TEMPERATURE', CELL_CENTERED=T /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE', CELL_CENTERED=T /
&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='INCIDENT HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T /
&BNDF QUANTITY='CONVECTIVE HEAT TRANSFER REGIME', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='HRRPUV', CELL_CENTERED=T /
&DEVC ID='RTE_C', XYZ=0.0,0.0,0.5, QUANTITY='RTE SOURCE CORRECTION FACTOR' /
&TAIL /
