&HEAD CHID='Lattimer_20_kW_10_degree_ibm', TITLE='Surface temperature on slopped wall, 20 kW propane fire' /
  
&MESH IJK=30,30,30, XB=-.75,.75,-.75,.75,-0.2,1.3 /
  
&TIME T_END=1000./
  
&DUMP DT_SLCF=0.1, DT_BNDF=1., DT_DEVC_LINE=100., DT_DEVC=1. /
&MISC IMMERSED_BOUNDARY_METHOD=1, BNDF_DEFAULT=.FALSE. /
  
&DEVC XYZ=0,0,0, ID='burner on', QUANTITY='TIME', SETPOINT=900., INITIAL_STATE=.TRUE. /
&SURF ID='burner', HRRPUA=222., TMP_FRONT=400., COLOR='RED' /
&VENT XB=0.00,0.30,-0.15,0.15,0.001,0.001, SURF_ID='burner', DEVC_ID='burner on' /
&OBST XB=0.00,0.30,-0.15,0.15,-0.1,0.00 /
  
&MATL ID='ceramic', CONDUCTIVITY=.15, SPECIFIC_HEAT=1., DENSITY=272. /
&SURF ID='ceramic board', EMISSIVITY=0.95, COLOR='BLUE', MATL_ID='ceramic', THICKNESS=0.0254, BACKING='EXPOSED' /
  
&REAC FUEL='PROPANE', SOOT_YIELD=0.01/
  
&VENT MB='XMIN', SURF_ID='OPEN'/
&VENT MB='XMAX', SURF_ID='OPEN'/
&VENT MB='YMIN', SURF_ID='OPEN'/
&VENT MB='YMAX', SURF_ID='OPEN'/
&VENT MB='ZMAX', SURF_ID='OPEN'/
  
&BNDE QUANTITY='GAS TEMPERATURE' /
  
&SLCF PBX=0.1, QUANTITY='TEMPERATURE' /
&SLCF PBY=0., QUANTITY='TEMPERATURE' /
&SLCF PBY=0., QUANTITY='VELOCITY', VECTOR=.TRUE. /

&DEVC XYZ=-0.013, 0,0.0739, QUANTITY='TEMPERATURE', ID='TC1' /
&DEVC XYZ=-0.053, 0,0.3004, QUANTITY='TEMPERATURE', ID='TC2' /
&DEVC XYZ=-0.1059,0,0.6007, QUANTITY='TEMPERATURE', ID='TC3' /


&DEVC XYZ=-0.0087,0,0.0492, QUANTITY='TEMPERATURE', ID='TIR1' /
&DEVC XYZ=-0.0174,0,0.0985, QUANTITY='TEMPERATURE', ID='TIR2' /
&DEVC XYZ=-0.0260,0,0.1477, QUANTITY='TEMPERATURE', ID='TIR3' /
&DEVC XYZ=-0.0347,0,0.1970, QUANTITY='TEMPERATURE', ID='TIR4' /
&DEVC XYZ=-0.0434,0,0.2462, QUANTITY='TEMPERATURE', ID='TIR5' /
&DEVC XYZ=-0.0521,0,0.2954, QUANTITY='TEMPERATURE', ID='TIR6' /
&DEVC XYZ=-0.0608,0,0.3447, QUANTITY='TEMPERATURE', ID='TIR7' /
&DEVC XYZ=-0.0695,0,0.3939, QUANTITY='TEMPERATURE', ID='TIR8' /
&DEVC XYZ=-0.0781,0,0.4432, QUANTITY='TEMPERATURE', ID='TIR9' /
&DEVC XYZ=-0.0868,0,0.4924, QUANTITY='TEMPERATURE', ID='TIR10' /
&DEVC XYZ=-0.0955,0,0.5416, QUANTITY='TEMPERATURE', ID='TIR11' /
&DEVC XYZ=-0.1042,0,0.5909, QUANTITY='TEMPERATURE', ID='TIR12' /
&DEVC XYZ=-0.1129,0,0.6401, QUANTITY='TEMPERATURE', ID='TIR13' /
&DEVC XYZ=-0.1216,0,0.6894, QUANTITY='TEMPERATURE', ID='TIR14' /
&DEVC XYZ=-0.1302,0,0.7386, QUANTITY='TEMPERATURE', ID='TIR15' /
&DEVC XYZ=-0.1389,0,0.7878, QUANTITY='TEMPERATURE', ID='TIR16' /
&DEVC XYZ=-0.1476,0,0.8371, QUANTITY='TEMPERATURE', ID='TIR17' /
&DEVC XYZ=-0.1563,0,0.8863, QUANTITY='TEMPERATURE', ID='TIR18' /

&VERT X=-0.15889,0.305,0.9011 /
&VERT X=-0.15889,-0.305,0.9011 /
&VERT X=0,-0.305,0 /
&VERT X=0,0.305,0 /
&VERT X=-0.1839,-0.305,0.89669 /
&VERT X=-0.025014,-0.305,-0.0044107 /
&VERT X=-0.025014,0.305,-0.0044107 /
&VERT X=-0.1839,0.305,0.89669 /
&VERT X=-0.15889,0.25808,0.9011 /
&VERT X=-0.15889,0.21115,0.9011 /
&VERT X=-0.15889,0.16423,0.9011 /
&VERT X=-0.15889,0.11731,0.9011 /
&VERT X=-0.15889,0.070385,0.9011 /
&VERT X=-0.15889,0.023462,0.9011 /
&VERT X=-0.15889,-0.023462,0.9011 /
&VERT X=-0.15889,-0.070385,0.9011 /
&VERT X=-0.15889,-0.11731,0.9011 /
&VERT X=-0.15889,-0.16423,0.9011 /
&VERT X=-0.15889,-0.21115,0.9011 /
&VERT X=-0.15889,-0.25808,0.9011 /
&VERT X=-0.15094,-0.305,0.85604 /
&VERT X=-0.143,-0.305,0.81099 /
&VERT X=-0.13505,-0.305,0.76593 /
&VERT X=-0.12711,-0.305,0.72088 /
&VERT X=-0.11917,-0.305,0.67582 /
&VERT X=-0.11122,-0.305,0.63077 /
&VERT X=-0.10328,-0.305,0.58571 /
&VERT X=-0.095333,-0.305,0.54066 /
&VERT X=-0.087388,-0.305,0.4956 /
&VERT X=-0.079444,-0.305,0.45055 /
&VERT X=-0.0715,-0.305,0.40549 /
&VERT X=-0.063555,-0.305,0.36044 /
&VERT X=-0.055611,-0.305,0.31538 /
&VERT X=-0.047666,-0.305,0.27033 /
&VERT X=-0.039722,-0.305,0.22527 /
&VERT X=-0.031778,-0.305,0.18022 /
&VERT X=-0.023833,-0.305,0.13516 /
&VERT X=-0.015889,-0.305,0.09011 /
&VERT X=-0.0079444,-0.305,0.045055 /
&VERT X=0,-0.25808,0 /
&VERT X=0,-0.21115,0 /
&VERT X=0,-0.16423,0 /
&VERT X=0,-0.11731,0 /
&VERT X=0,-0.070385,0 /
&VERT X=0,-0.023462,0 /
&VERT X=0,0.023462,0 /
&VERT X=0,0.070385,0 /
&VERT X=0,0.11731,0 /
&VERT X=0,0.16423,0 /
&VERT X=0,0.21115,0 /
&VERT X=0,0.25808,0 /
&VERT X=-0.0079444,0.305,0.045055 /
&VERT X=-0.015889,0.305,0.09011 /
&VERT X=-0.023833,0.305,0.13516 /
&VERT X=-0.031778,0.305,0.18022 /
&VERT X=-0.039722,0.305,0.22527 /
&VERT X=-0.047666,0.305,0.27033 /
&VERT X=-0.055611,0.305,0.31538 /
&VERT X=-0.063555,0.305,0.36044 /
&VERT X=-0.0715,0.305,0.40549 /
&VERT X=-0.079444,0.305,0.45055 /
&VERT X=-0.087388,0.305,0.4956 /
&VERT X=-0.095333,0.305,0.54066 /
&VERT X=-0.10328,0.305,0.58571 /
&VERT X=-0.11122,0.305,0.63077 /
&VERT X=-0.11917,0.305,0.67582 /
&VERT X=-0.12711,0.305,0.72088 /
&VERT X=-0.13505,0.305,0.76593 /
&VERT X=-0.143,0.305,0.81099 /
&VERT X=-0.15094,0.305,0.85604 /
&VERT X=-0.17596,-0.305,0.85163 /
&VERT X=-0.16801,-0.305,0.80658 /
&VERT X=-0.16007,-0.305,0.76152 /
&VERT X=-0.15212,-0.305,0.71647 /
&VERT X=-0.14418,-0.305,0.67141 /
&VERT X=-0.13624,-0.305,0.62636 /
&VERT X=-0.12829,-0.305,0.5813 /
&VERT X=-0.12035,-0.305,0.53625 /
&VERT X=-0.1124,-0.305,0.49119 /
&VERT X=-0.10446,-0.305,0.44614 /
&VERT X=-0.096514,-0.305,0.40108 /
&VERT X=-0.088569,-0.305,0.35603 /
&VERT X=-0.080625,-0.305,0.31097 /
&VERT X=-0.072681,-0.305,0.26592 /
&VERT X=-0.064736,-0.305,0.22086 /
&VERT X=-0.056792,-0.305,0.17581 /
&VERT X=-0.048847,-0.305,0.13075 /
&VERT X=-0.040903,-0.305,0.085699 /
&VERT X=-0.032959,-0.305,0.040644 /
&VERT X=-0.025014,-0.25808,-0.0044107 /
&VERT X=-0.025014,-0.21115,-0.0044107 /
&VERT X=-0.025014,-0.16423,-0.0044107 /
&VERT X=-0.025014,-0.11731,-0.0044107 /
&VERT X=-0.025014,-0.070385,-0.0044107 /
&VERT X=-0.025014,-0.023462,-0.0044107 /
&VERT X=-0.025014,0.023462,-0.0044107 /
&VERT X=-0.025014,0.070385,-0.0044107 /
&VERT X=-0.025014,0.11731,-0.0044107 /
&VERT X=-0.025014,0.16423,-0.0044107 /
&VERT X=-0.025014,0.21115,-0.0044107 /
&VERT X=-0.025014,0.25808,-0.0044107 /
&VERT X=-0.032959,0.305,0.040644 /
&VERT X=-0.040903,0.305,0.085699 /
&VERT X=-0.048847,0.305,0.13075 /
&VERT X=-0.056792,0.305,0.17581 /
&VERT X=-0.064736,0.305,0.22086 /
&VERT X=-0.072681,0.305,0.26592 /
&VERT X=-0.080625,0.305,0.31097 /
&VERT X=-0.088569,0.305,0.35603 /
&VERT X=-0.096514,0.305,0.40108 /
&VERT X=-0.10446,0.305,0.44614 /
&VERT X=-0.1124,0.305,0.49119 /
&VERT X=-0.12035,0.305,0.53625 /
&VERT X=-0.12829,0.305,0.5813 /
&VERT X=-0.13624,0.305,0.62636 /
&VERT X=-0.14418,0.305,0.67141 /
&VERT X=-0.15212,0.305,0.71647 /
&VERT X=-0.16007,0.305,0.76152 /
&VERT X=-0.16801,0.305,0.80658 /
&VERT X=-0.17596,0.305,0.85163 /
&VERT X=-0.1839,0.25808,0.89669 /
&VERT X=-0.1839,0.21115,0.89669 /
&VERT X=-0.1839,0.16423,0.89669 /
&VERT X=-0.1839,0.11731,0.89669 /
&VERT X=-0.1839,0.070385,0.89669 /
&VERT X=-0.1839,0.023462,0.89669 /
&VERT X=-0.1839,-0.023462,0.89669 /
&VERT X=-0.1839,-0.070385,0.89669 /
&VERT X=-0.1839,-0.11731,0.89669 /
&VERT X=-0.1839,-0.16423,0.89669 /
&VERT X=-0.1839,-0.21115,0.89669 /
&VERT X=-0.1839,-0.25808,0.89669 /
&VERT X=-0.15094,0.25808,0.85604 /
&VERT X=-0.15094,0.21115,0.85604 /
&VERT X=-0.15094,0.16423,0.85604 /
&VERT X=-0.15094,0.11731,0.85604 /
&VERT X=-0.15094,0.070385,0.85604 /
&VERT X=-0.15094,0.023462,0.85604 /
&VERT X=-0.15094,-0.023462,0.85604 /
&VERT X=-0.15094,-0.070385,0.85604 /
&VERT X=-0.15094,-0.11731,0.85604 /
&VERT X=-0.15094,-0.16423,0.85604 /
&VERT X=-0.15094,-0.21115,0.85604 /
&VERT X=-0.15094,-0.25808,0.85604 /
&VERT X=-0.143,0.25808,0.81099 /
&VERT X=-0.143,0.21115,0.81099 /
&VERT X=-0.143,0.16423,0.81099 /
&VERT X=-0.143,0.11731,0.81099 /
&VERT X=-0.143,0.070385,0.81099 /
&VERT X=-0.143,0.023462,0.81099 /
&VERT X=-0.143,-0.023462,0.81099 /
&VERT X=-0.143,-0.070385,0.81099 /
&VERT X=-0.143,-0.11731,0.81099 /
&VERT X=-0.143,-0.16423,0.81099 /
&VERT X=-0.143,-0.21115,0.81099 /
&VERT X=-0.143,-0.25808,0.81099 /
&VERT X=-0.13505,0.25808,0.76593 /
&VERT X=-0.13505,0.21115,0.76593 /
&VERT X=-0.13505,0.16423,0.76593 /
&VERT X=-0.13505,0.11731,0.76593 /
&VERT X=-0.13505,0.070385,0.76593 /
&VERT X=-0.13505,0.023462,0.76593 /
&VERT X=-0.13505,-0.023462,0.76593 /
&VERT X=-0.13505,-0.070385,0.76593 /
&VERT X=-0.13505,-0.11731,0.76593 /
&VERT X=-0.13505,-0.16423,0.76593 /
&VERT X=-0.13505,-0.21115,0.76593 /
&VERT X=-0.13505,-0.25808,0.76593 /
&VERT X=-0.12711,0.25808,0.72088 /
&VERT X=-0.12711,0.21115,0.72088 /
&VERT X=-0.12711,0.16423,0.72088 /
&VERT X=-0.12711,0.11731,0.72088 /
&VERT X=-0.12711,0.070385,0.72088 /
&VERT X=-0.12711,0.023462,0.72088 /
&VERT X=-0.12711,-0.023462,0.72088 /
&VERT X=-0.12711,-0.070385,0.72088 /
&VERT X=-0.12711,-0.11731,0.72088 /
&VERT X=-0.12711,-0.16423,0.72088 /
&VERT X=-0.12711,-0.21115,0.72088 /
&VERT X=-0.12711,-0.25808,0.72088 /
&VERT X=-0.11917,0.25808,0.67582 /
&VERT X=-0.11917,0.21115,0.67582 /
&VERT X=-0.11917,0.16423,0.67582 /
&VERT X=-0.11917,0.11731,0.67582 /
&VERT X=-0.11917,0.070385,0.67582 /
&VERT X=-0.11917,0.023462,0.67582 /
&VERT X=-0.11917,-0.023462,0.67582 /
&VERT X=-0.11917,-0.070385,0.67582 /
&VERT X=-0.11917,-0.11731,0.67582 /
&VERT X=-0.11917,-0.16423,0.67582 /
&VERT X=-0.11917,-0.21115,0.67582 /
&VERT X=-0.11917,-0.25808,0.67582 /
&VERT X=-0.11122,0.25808,0.63077 /
&VERT X=-0.11122,0.21115,0.63077 /
&VERT X=-0.11122,0.16423,0.63077 /
&VERT X=-0.11122,0.11731,0.63077 /
&VERT X=-0.11122,0.070385,0.63077 /
&VERT X=-0.11122,0.023462,0.63077 /
&VERT X=-0.11122,-0.023462,0.63077 /
&VERT X=-0.11122,-0.070385,0.63077 /
&VERT X=-0.11122,-0.11731,0.63077 /
&VERT X=-0.11122,-0.16423,0.63077 /
&VERT X=-0.11122,-0.21115,0.63077 /
&VERT X=-0.11122,-0.25808,0.63077 /
&VERT X=-0.10328,0.25808,0.58571 /
&VERT X=-0.10328,0.21115,0.58571 /
&VERT X=-0.10328,0.16423,0.58571 /
&VERT X=-0.10328,0.11731,0.58571 /
&VERT X=-0.10328,0.070385,0.58571 /
&VERT X=-0.10328,0.023462,0.58571 /
&VERT X=-0.10328,-0.023462,0.58571 /
&VERT X=-0.10328,-0.070385,0.58571 /
&VERT X=-0.10328,-0.11731,0.58571 /
&VERT X=-0.10328,-0.16423,0.58571 /
&VERT X=-0.10328,-0.21115,0.58571 /
&VERT X=-0.10328,-0.25808,0.58571 /
&VERT X=-0.095333,0.25808,0.54066 /
&VERT X=-0.095333,0.21115,0.54066 /
&VERT X=-0.095333,0.16423,0.54066 /
&VERT X=-0.095333,0.11731,0.54066 /
&VERT X=-0.095333,0.070385,0.54066 /
&VERT X=-0.095333,0.023462,0.54066 /
&VERT X=-0.095333,-0.023462,0.54066 /
&VERT X=-0.095333,-0.070385,0.54066 /
&VERT X=-0.095333,-0.11731,0.54066 /
&VERT X=-0.095333,-0.16423,0.54066 /
&VERT X=-0.095333,-0.21115,0.54066 /
&VERT X=-0.095333,-0.25808,0.54066 /
&VERT X=-0.087388,0.25808,0.4956 /
&VERT X=-0.087388,0.21115,0.4956 /
&VERT X=-0.087388,0.16423,0.4956 /
&VERT X=-0.087388,0.11731,0.4956 /
&VERT X=-0.087388,0.070385,0.4956 /
&VERT X=-0.087388,0.023462,0.4956 /
&VERT X=-0.087388,-0.023462,0.4956 /
&VERT X=-0.087388,-0.070385,0.4956 /
&VERT X=-0.087388,-0.11731,0.4956 /
&VERT X=-0.087388,-0.16423,0.4956 /
&VERT X=-0.087388,-0.21115,0.4956 /
&VERT X=-0.087388,-0.25808,0.4956 /
&VERT X=-0.079444,0.25808,0.45055 /
&VERT X=-0.079444,0.21115,0.45055 /
&VERT X=-0.079444,0.16423,0.45055 /
&VERT X=-0.079444,0.11731,0.45055 /
&VERT X=-0.079444,0.070385,0.45055 /
&VERT X=-0.079444,0.023462,0.45055 /
&VERT X=-0.079444,-0.023462,0.45055 /
&VERT X=-0.079444,-0.070385,0.45055 /
&VERT X=-0.079444,-0.11731,0.45055 /
&VERT X=-0.079444,-0.16423,0.45055 /
&VERT X=-0.079444,-0.21115,0.45055 /
&VERT X=-0.079444,-0.25808,0.45055 /
&VERT X=-0.0715,0.25808,0.40549 /
&VERT X=-0.0715,0.21115,0.40549 /
&VERT X=-0.0715,0.16423,0.40549 /
&VERT X=-0.0715,0.11731,0.40549 /
&VERT X=-0.0715,0.070385,0.40549 /
&VERT X=-0.0715,0.023462,0.40549 /
&VERT X=-0.0715,-0.023462,0.40549 /
&VERT X=-0.0715,-0.070385,0.40549 /
&VERT X=-0.0715,-0.11731,0.40549 /
&VERT X=-0.0715,-0.16423,0.40549 /
&VERT X=-0.0715,-0.21115,0.40549 /
&VERT X=-0.0715,-0.25808,0.40549 /
&VERT X=-0.063555,0.25808,0.36044 /
&VERT X=-0.063555,0.21115,0.36044 /
&VERT X=-0.063555,0.16423,0.36044 /
&VERT X=-0.063555,0.11731,0.36044 /
&VERT X=-0.063555,0.070385,0.36044 /
&VERT X=-0.063555,0.023462,0.36044 /
&VERT X=-0.063555,-0.023462,0.36044 /
&VERT X=-0.063555,-0.070385,0.36044 /
&VERT X=-0.063555,-0.11731,0.36044 /
&VERT X=-0.063555,-0.16423,0.36044 /
&VERT X=-0.063555,-0.21115,0.36044 /
&VERT X=-0.063555,-0.25808,0.36044 /
&VERT X=-0.055611,0.25808,0.31538 /
&VERT X=-0.055611,0.21115,0.31538 /
&VERT X=-0.055611,0.16423,0.31538 /
&VERT X=-0.055611,0.11731,0.31538 /
&VERT X=-0.055611,0.070385,0.31538 /
&VERT X=-0.055611,0.023462,0.31538 /
&VERT X=-0.055611,-0.023462,0.31538 /
&VERT X=-0.055611,-0.070385,0.31538 /
&VERT X=-0.055611,-0.11731,0.31538 /
&VERT X=-0.055611,-0.16423,0.31538 /
&VERT X=-0.055611,-0.21115,0.31538 /
&VERT X=-0.055611,-0.25808,0.31538 /
&VERT X=-0.047666,0.25808,0.27033 /
&VERT X=-0.047666,0.21115,0.27033 /
&VERT X=-0.047666,0.16423,0.27033 /
&VERT X=-0.047666,0.11731,0.27033 /
&VERT X=-0.047666,0.070385,0.27033 /
&VERT X=-0.047666,0.023462,0.27033 /
&VERT X=-0.047666,-0.023462,0.27033 /
&VERT X=-0.047666,-0.070385,0.27033 /
&VERT X=-0.047666,-0.11731,0.27033 /
&VERT X=-0.047666,-0.16423,0.27033 /
&VERT X=-0.047666,-0.21115,0.27033 /
&VERT X=-0.047666,-0.25808,0.27033 /
&VERT X=-0.039722,0.25808,0.22527 /
&VERT X=-0.039722,0.21115,0.22527 /
&VERT X=-0.039722,0.16423,0.22527 /
&VERT X=-0.039722,0.11731,0.22527 /
&VERT X=-0.039722,0.070385,0.22527 /
&VERT X=-0.039722,0.023462,0.22527 /
&VERT X=-0.039722,-0.023462,0.22527 /
&VERT X=-0.039722,-0.070385,0.22527 /
&VERT X=-0.039722,-0.11731,0.22527 /
&VERT X=-0.039722,-0.16423,0.22527 /
&VERT X=-0.039722,-0.21115,0.22527 /
&VERT X=-0.039722,-0.25808,0.22527 /
&VERT X=-0.031778,0.25808,0.18022 /
&VERT X=-0.031778,0.21115,0.18022 /
&VERT X=-0.031778,0.16423,0.18022 /
&VERT X=-0.031778,0.11731,0.18022 /
&VERT X=-0.031778,0.070385,0.18022 /
&VERT X=-0.031778,0.023462,0.18022 /
&VERT X=-0.031778,-0.023462,0.18022 /
&VERT X=-0.031778,-0.070385,0.18022 /
&VERT X=-0.031778,-0.11731,0.18022 /
&VERT X=-0.031778,-0.16423,0.18022 /
&VERT X=-0.031778,-0.21115,0.18022 /
&VERT X=-0.031778,-0.25808,0.18022 /
&VERT X=-0.023833,0.25808,0.13516 /
&VERT X=-0.023833,0.21115,0.13516 /
&VERT X=-0.023833,0.16423,0.13516 /
&VERT X=-0.023833,0.11731,0.13516 /
&VERT X=-0.023833,0.070385,0.13516 /
&VERT X=-0.023833,0.023462,0.13516 /
&VERT X=-0.023833,-0.023462,0.13516 /
&VERT X=-0.023833,-0.070385,0.13516 /
&VERT X=-0.023833,-0.11731,0.13516 /
&VERT X=-0.023833,-0.16423,0.13516 /
&VERT X=-0.023833,-0.21115,0.13516 /
&VERT X=-0.023833,-0.25808,0.13516 /
&VERT X=-0.015889,0.25808,0.09011 /
&VERT X=-0.015889,0.21115,0.09011 /
&VERT X=-0.015889,0.16423,0.09011 /
&VERT X=-0.015889,0.11731,0.09011 /
&VERT X=-0.015889,0.070385,0.09011 /
&VERT X=-0.015889,0.023462,0.09011 /
&VERT X=-0.015889,-0.023462,0.09011 /
&VERT X=-0.015889,-0.070385,0.09011 /
&VERT X=-0.015889,-0.11731,0.09011 /
&VERT X=-0.015889,-0.16423,0.09011 /
&VERT X=-0.015889,-0.21115,0.09011 /
&VERT X=-0.015889,-0.25808,0.09011 /
&VERT X=-0.0079444,0.25808,0.045055 /
&VERT X=-0.0079444,0.21115,0.045055 /
&VERT X=-0.0079444,0.16423,0.045055 /
&VERT X=-0.0079444,0.11731,0.045055 /
&VERT X=-0.0079444,0.070385,0.045055 /
&VERT X=-0.0079444,0.023462,0.045055 /
&VERT X=-0.0079444,-0.023462,0.045055 /
&VERT X=-0.0079444,-0.070385,0.045055 /
&VERT X=-0.0079444,-0.11731,0.045055 /
&VERT X=-0.0079444,-0.16423,0.045055 /
&VERT X=-0.0079444,-0.21115,0.045055 /
&VERT X=-0.0079444,-0.25808,0.045055 /
&VERT X=-0.17596,-0.25808,0.85163 /
&VERT X=-0.17596,-0.21115,0.85163 /
&VERT X=-0.17596,-0.16423,0.85163 /
&VERT X=-0.17596,-0.11731,0.85163 /
&VERT X=-0.17596,-0.070385,0.85163 /
&VERT X=-0.17596,-0.023462,0.85163 /
&VERT X=-0.17596,0.023462,0.85163 /
&VERT X=-0.17596,0.070385,0.85163 /
&VERT X=-0.17596,0.11731,0.85163 /
&VERT X=-0.17596,0.16423,0.85163 /
&VERT X=-0.17596,0.21115,0.85163 /
&VERT X=-0.17596,0.25808,0.85163 /
&VERT X=-0.16801,-0.25808,0.80658 /
&VERT X=-0.16801,-0.21115,0.80658 /
&VERT X=-0.16801,-0.16423,0.80658 /
&VERT X=-0.16801,-0.11731,0.80658 /
&VERT X=-0.16801,-0.070385,0.80658 /
&VERT X=-0.16801,-0.023462,0.80658 /
&VERT X=-0.16801,0.023462,0.80658 /
&VERT X=-0.16801,0.070385,0.80658 /
&VERT X=-0.16801,0.11731,0.80658 /
&VERT X=-0.16801,0.16423,0.80658 /
&VERT X=-0.16801,0.21115,0.80658 /
&VERT X=-0.16801,0.25808,0.80658 /
&VERT X=-0.16007,-0.25808,0.76152 /
&VERT X=-0.16007,-0.21115,0.76152 /
&VERT X=-0.16007,-0.16423,0.76152 /
&VERT X=-0.16007,-0.11731,0.76152 /
&VERT X=-0.16007,-0.070385,0.76152 /
&VERT X=-0.16007,-0.023462,0.76152 /
&VERT X=-0.16007,0.023462,0.76152 /
&VERT X=-0.16007,0.070385,0.76152 /
&VERT X=-0.16007,0.11731,0.76152 /
&VERT X=-0.16007,0.16423,0.76152 /
&VERT X=-0.16007,0.21115,0.76152 /
&VERT X=-0.16007,0.25808,0.76152 /
&VERT X=-0.15212,-0.25808,0.71647 /
&VERT X=-0.15212,-0.21115,0.71647 /
&VERT X=-0.15212,-0.16423,0.71647 /
&VERT X=-0.15212,-0.11731,0.71647 /
&VERT X=-0.15212,-0.070385,0.71647 /
&VERT X=-0.15212,-0.023462,0.71647 /
&VERT X=-0.15212,0.023462,0.71647 /
&VERT X=-0.15212,0.070385,0.71647 /
&VERT X=-0.15212,0.11731,0.71647 /
&VERT X=-0.15212,0.16423,0.71647 /
&VERT X=-0.15212,0.21115,0.71647 /
&VERT X=-0.15212,0.25808,0.71647 /
&VERT X=-0.14418,-0.25808,0.67141 /
&VERT X=-0.14418,-0.21115,0.67141 /
&VERT X=-0.14418,-0.16423,0.67141 /
&VERT X=-0.14418,-0.11731,0.67141 /
&VERT X=-0.14418,-0.070385,0.67141 /
&VERT X=-0.14418,-0.023462,0.67141 /
&VERT X=-0.14418,0.023462,0.67141 /
&VERT X=-0.14418,0.070385,0.67141 /
&VERT X=-0.14418,0.11731,0.67141 /
&VERT X=-0.14418,0.16423,0.67141 /
&VERT X=-0.14418,0.21115,0.67141 /
&VERT X=-0.14418,0.25808,0.67141 /
&VERT X=-0.13624,-0.25808,0.62636 /
&VERT X=-0.13624,-0.21115,0.62636 /
&VERT X=-0.13624,-0.16423,0.62636 /
&VERT X=-0.13624,-0.11731,0.62636 /
&VERT X=-0.13624,-0.070385,0.62636 /
&VERT X=-0.13624,-0.023462,0.62636 /
&VERT X=-0.13624,0.023462,0.62636 /
&VERT X=-0.13624,0.070385,0.62636 /
&VERT X=-0.13624,0.11731,0.62636 /
&VERT X=-0.13624,0.16423,0.62636 /
&VERT X=-0.13624,0.21115,0.62636 /
&VERT X=-0.13624,0.25808,0.62636 /
&VERT X=-0.12829,-0.25808,0.5813 /
&VERT X=-0.12829,-0.21115,0.5813 /
&VERT X=-0.12829,-0.16423,0.5813 /
&VERT X=-0.12829,-0.11731,0.5813 /
&VERT X=-0.12829,-0.070385,0.5813 /
&VERT X=-0.12829,-0.023462,0.5813 /
&VERT X=-0.12829,0.023462,0.5813 /
&VERT X=-0.12829,0.070385,0.5813 /
&VERT X=-0.12829,0.11731,0.5813 /
&VERT X=-0.12829,0.16423,0.5813 /
&VERT X=-0.12829,0.21115,0.5813 /
&VERT X=-0.12829,0.25808,0.5813 /
&VERT X=-0.12035,-0.25808,0.53625 /
&VERT X=-0.12035,-0.21115,0.53625 /
&VERT X=-0.12035,-0.16423,0.53625 /
&VERT X=-0.12035,-0.11731,0.53625 /
&VERT X=-0.12035,-0.070385,0.53625 /
&VERT X=-0.12035,-0.023462,0.53625 /
&VERT X=-0.12035,0.023462,0.53625 /
&VERT X=-0.12035,0.070385,0.53625 /
&VERT X=-0.12035,0.11731,0.53625 /
&VERT X=-0.12035,0.16423,0.53625 /
&VERT X=-0.12035,0.21115,0.53625 /
&VERT X=-0.12035,0.25808,0.53625 /
&VERT X=-0.1124,-0.25808,0.49119 /
&VERT X=-0.1124,-0.21115,0.49119 /
&VERT X=-0.1124,-0.16423,0.49119 /
&VERT X=-0.1124,-0.11731,0.49119 /
&VERT X=-0.1124,-0.070385,0.49119 /
&VERT X=-0.1124,-0.023462,0.49119 /
&VERT X=-0.1124,0.023462,0.49119 /
&VERT X=-0.1124,0.070385,0.49119 /
&VERT X=-0.1124,0.11731,0.49119 /
&VERT X=-0.1124,0.16423,0.49119 /
&VERT X=-0.1124,0.21115,0.49119 /
&VERT X=-0.1124,0.25808,0.49119 /
&VERT X=-0.10446,-0.25808,0.44614 /
&VERT X=-0.10446,-0.21115,0.44614 /
&VERT X=-0.10446,-0.16423,0.44614 /
&VERT X=-0.10446,-0.11731,0.44614 /
&VERT X=-0.10446,-0.070385,0.44614 /
&VERT X=-0.10446,-0.023462,0.44614 /
&VERT X=-0.10446,0.023462,0.44614 /
&VERT X=-0.10446,0.070385,0.44614 /
&VERT X=-0.10446,0.11731,0.44614 /
&VERT X=-0.10446,0.16423,0.44614 /
&VERT X=-0.10446,0.21115,0.44614 /
&VERT X=-0.10446,0.25808,0.44614 /
&VERT X=-0.096514,-0.25808,0.40108 /
&VERT X=-0.096514,-0.21115,0.40108 /
&VERT X=-0.096514,-0.16423,0.40108 /
&VERT X=-0.096514,-0.11731,0.40108 /
&VERT X=-0.096514,-0.070385,0.40108 /
&VERT X=-0.096514,-0.023462,0.40108 /
&VERT X=-0.096514,0.023462,0.40108 /
&VERT X=-0.096514,0.070385,0.40108 /
&VERT X=-0.096514,0.11731,0.40108 /
&VERT X=-0.096514,0.16423,0.40108 /
&VERT X=-0.096514,0.21115,0.40108 /
&VERT X=-0.096514,0.25808,0.40108 /
&VERT X=-0.088569,-0.25808,0.35603 /
&VERT X=-0.088569,-0.21115,0.35603 /
&VERT X=-0.088569,-0.16423,0.35603 /
&VERT X=-0.088569,-0.11731,0.35603 /
&VERT X=-0.088569,-0.070385,0.35603 /
&VERT X=-0.088569,-0.023462,0.35603 /
&VERT X=-0.088569,0.023462,0.35603 /
&VERT X=-0.088569,0.070385,0.35603 /
&VERT X=-0.088569,0.11731,0.35603 /
&VERT X=-0.088569,0.16423,0.35603 /
&VERT X=-0.088569,0.21115,0.35603 /
&VERT X=-0.088569,0.25808,0.35603 /
&VERT X=-0.080625,-0.25808,0.31097 /
&VERT X=-0.080625,-0.21115,0.31097 /
&VERT X=-0.080625,-0.16423,0.31097 /
&VERT X=-0.080625,-0.11731,0.31097 /
&VERT X=-0.080625,-0.070385,0.31097 /
&VERT X=-0.080625,-0.023462,0.31097 /
&VERT X=-0.080625,0.023462,0.31097 /
&VERT X=-0.080625,0.070385,0.31097 /
&VERT X=-0.080625,0.11731,0.31097 /
&VERT X=-0.080625,0.16423,0.31097 /
&VERT X=-0.080625,0.21115,0.31097 /
&VERT X=-0.080625,0.25808,0.31097 /
&VERT X=-0.072681,-0.25808,0.26592 /
&VERT X=-0.072681,-0.21115,0.26592 /
&VERT X=-0.072681,-0.16423,0.26592 /
&VERT X=-0.072681,-0.11731,0.26592 /
&VERT X=-0.072681,-0.070385,0.26592 /
&VERT X=-0.072681,-0.023462,0.26592 /
&VERT X=-0.072681,0.023462,0.26592 /
&VERT X=-0.072681,0.070385,0.26592 /
&VERT X=-0.072681,0.11731,0.26592 /
&VERT X=-0.072681,0.16423,0.26592 /
&VERT X=-0.072681,0.21115,0.26592 /
&VERT X=-0.072681,0.25808,0.26592 /
&VERT X=-0.064736,-0.25808,0.22086 /
&VERT X=-0.064736,-0.21115,0.22086 /
&VERT X=-0.064736,-0.16423,0.22086 /
&VERT X=-0.064736,-0.11731,0.22086 /
&VERT X=-0.064736,-0.070385,0.22086 /
&VERT X=-0.064736,-0.023462,0.22086 /
&VERT X=-0.064736,0.023462,0.22086 /
&VERT X=-0.064736,0.070385,0.22086 /
&VERT X=-0.064736,0.11731,0.22086 /
&VERT X=-0.064736,0.16423,0.22086 /
&VERT X=-0.064736,0.21115,0.22086 /
&VERT X=-0.064736,0.25808,0.22086 /
&VERT X=-0.056792,-0.25808,0.17581 /
&VERT X=-0.056792,-0.21115,0.17581 /
&VERT X=-0.056792,-0.16423,0.17581 /
&VERT X=-0.056792,-0.11731,0.17581 /
&VERT X=-0.056792,-0.070385,0.17581 /
&VERT X=-0.056792,-0.023462,0.17581 /
&VERT X=-0.056792,0.023462,0.17581 /
&VERT X=-0.056792,0.070385,0.17581 /
&VERT X=-0.056792,0.11731,0.17581 /
&VERT X=-0.056792,0.16423,0.17581 /
&VERT X=-0.056792,0.21115,0.17581 /
&VERT X=-0.056792,0.25808,0.17581 /
&VERT X=-0.048847,-0.25808,0.13075 /
&VERT X=-0.048847,-0.21115,0.13075 /
&VERT X=-0.048847,-0.16423,0.13075 /
&VERT X=-0.048847,-0.11731,0.13075 /
&VERT X=-0.048847,-0.070385,0.13075 /
&VERT X=-0.048847,-0.023462,0.13075 /
&VERT X=-0.048847,0.023462,0.13075 /
&VERT X=-0.048847,0.070385,0.13075 /
&VERT X=-0.048847,0.11731,0.13075 /
&VERT X=-0.048847,0.16423,0.13075 /
&VERT X=-0.048847,0.21115,0.13075 /
&VERT X=-0.048847,0.25808,0.13075 /
&VERT X=-0.040903,-0.25808,0.085699 /
&VERT X=-0.040903,-0.21115,0.085699 /
&VERT X=-0.040903,-0.16423,0.085699 /
&VERT X=-0.040903,-0.11731,0.085699 /
&VERT X=-0.040903,-0.070385,0.085699 /
&VERT X=-0.040903,-0.023462,0.085699 /
&VERT X=-0.040903,0.023462,0.085699 /
&VERT X=-0.040903,0.070385,0.085699 /
&VERT X=-0.040903,0.11731,0.085699 /
&VERT X=-0.040903,0.16423,0.085699 /
&VERT X=-0.040903,0.21115,0.085699 /
&VERT X=-0.040903,0.25808,0.085699 /
&VERT X=-0.032959,-0.25808,0.040644 /
&VERT X=-0.032959,-0.21115,0.040644 /
&VERT X=-0.032959,-0.16423,0.040644 /
&VERT X=-0.032959,-0.11731,0.040644 /
&VERT X=-0.032959,-0.070385,0.040644 /
&VERT X=-0.032959,-0.023462,0.040644 /
&VERT X=-0.032959,0.023462,0.040644 /
&VERT X=-0.032959,0.070385,0.040644 /
&VERT X=-0.032959,0.11731,0.040644 /
&VERT X=-0.032959,0.16423,0.040644 /
&VERT X=-0.032959,0.21115,0.040644 /
&VERT X=-0.032959,0.25808,0.040644 /
&VERT X=-0.025604,0.26154,0.070483 /
&VERT X=-0.060553,0.052388,0.26098 /
&VERT X=-0.064348,0.044485,0.29255 /
&VERT X=-0.047501,-0.12603,0.20727 /
&VERT X=-0.06709,-0.23604,0.3115 /
&VERT X=-0.013948,-0.22571,0.028601 /
&VERT X=-0.077451,-0.087495,0.35125 /
&VERT X=-0.1672,0.28146,0.877 /
&VERT X=-0.015454,0.28168,0.019204 /
&VERT X=-0.01643,-0.28295,0.020723 /
&VERT X=-0.16702,-0.27967,0.87403 /
&VERT X=-0.055039,0.21847,0.24039 /
&VERT X=-0.032585,-0.0066496,0.11099 /
&VERT X=-0.060613,-0.21885,0.29066 /
&VERT X=-0.063691,-0.18926,0.28954 /
&VERT X=-0.041187,0.12256,0.15805 /
&VERT X=-0.037833,0.13471,0.13569 /
&VERT X=-0.045635,0.14573,0.17764 /
&VERT X=-0.062995,0.2447,0.30516 /
&VERT X=-0.13193,-0.0057491,0.66558 /
&VERT X=-0.034758,-0.21925,0.12001 /
&VERT X=-0.13565,0.048281,0.71016 /
&VERT X=-0.11138,0.27721,0.55878 /
&VERT X=-0.11165,0.23618,0.55918 /
&VERT X=-0.16155,-0.14628,0.86558 /
&VERT X=-0.16742,-0.21169,0.87479 /
&VERT X=-0.099881,0.24904,0.48134 /
&VERT X=-0.14277,-0.28349,0.7385 /
&VERT X=-0.079996,0.25747,0.37815 /
&VERT X=-0.14744,-0.090324,0.76279 /
&VERT X=-0.04957,0.10878,0.18945 /
&VERT X=-0.15699,0.21305,0.81798 /
&VERT X=-0.12904,0.2735,0.65147 /
&VERT X=-0.12397,0.23858,0.62764 /
&VERT X=-0.13382,0.24883,0.68281 /
&VERT X=-0.063826,-0.27619,0.28933 /
&VERT X=-0.16025,0.12059,0.83882 /
&VERT X=-0.10406,-0.27794,0.51241 /
&VERT X=-0.088354,-0.28295,0.42685 /
&VERT X=-0.088919,0.094242,0.42517 /
  
&FACE N=294,293,281, SURF_ID='ceramic board' /
&FACE N=310,322,309, SURF_ID='ceramic board' /
&FACE N=358,346,359, SURF_ID='ceramic board' /
&FACE N=91,578,92, SURF_ID='ceramic board' /
&FACE N=273,272,260, SURF_ID='ceramic board' /
&FACE N=161,174,173, SURF_ID='ceramic board' /
&FACE N=372,121,120, SURF_ID='ceramic board' /
&FACE N=70,120,8, SURF_ID='ceramic board' /
&FACE N=8,1,70, SURF_ID='ceramic board' /
&FACE N=1,8,9, SURF_ID='ceramic board' /
&FACE N=121,9,8, SURF_ID='ceramic board' /
&FACE N=101,7,51, SURF_ID='ceramic board' /
&FACE N=101,588,7, SURF_ID='ceramic board' /
&FACE N=102,52,4, SURF_ID='ceramic board' /
&FACE N=102,4,7, SURF_ID='ceramic board' /
&FACE N=6,89,90, SURF_ID='ceramic board' /
&FACE N=3,6,90, SURF_ID='ceramic board' /
&FACE N=40,3,90, SURF_ID='ceramic board' /
&FACE N=40,360,3, SURF_ID='ceramic board' /
&FACE N=506,493,494, SURF_ID='ceramic board' /
&FACE N=144,20,21, SURF_ID='ceramic board' /
&FACE N=361,5,132, SURF_ID='ceramic board' /
&FACE N=2,5,71, SURF_ID='ceramic board' /
&FACE N=528,540,527, SURF_ID='ceramic board' /
&FACE N=293,294,306, SURF_ID='ceramic board' /
&FACE N=305,293,306, SURF_ID='ceramic board' /
&FACE N=281,282,294, SURF_ID='ceramic board' /
&FACE N=299,287,300, SURF_ID='ceramic board' /
&FACE N=561,548,549, SURF_ID='ceramic board' /
&FACE N=287,274,275, SURF_ID='ceramic board' /
&FACE N=275,288,287, SURF_ID='ceramic board' /
&FACE N=288,276,33, SURF_ID='ceramic board' /
&FACE N=505,518,517, SURF_ID='ceramic board' /
&FACE N=102,576,103, SURF_ID='ceramic board' /
&FACE N=49,100,50, SURF_ID='ceramic board' /
&FACE N=515,503,516, SURF_ID='ceramic board' /
&FACE N=278,277,265, SURF_ID='ceramic board' /
&FACE N=277,290,289, SURF_ID='ceramic board' /
&FACE N=515,516,528, SURF_ID='ceramic board' /
&FACE N=290,277,278, SURF_ID='ceramic board' /
&FACE N=527,515,528, SURF_ID='ceramic board' /
&FACE N=338,350,337, SURF_ID='ceramic board' /
&FACE N=575,588,587, SURF_ID='ceramic board' /
&FACE N=103,53,52, SURF_ID='ceramic board' /
&FACE N=576,588,575, SURF_ID='ceramic board' /
&FACE N=199,186,187, SURF_ID='ceramic board' /
&FACE N=187,174,175, SURF_ID='ceramic board' /
&FACE N=588,576,102, SURF_ID='ceramic board' /
&FACE N=402,415,414, SURF_ID='ceramic board' /
&FACE N=566,554,567, SURF_ID='ceramic board' /
&FACE N=174,186,173, SURF_ID='ceramic board' /
&FACE N=404,416,403, SURF_ID='ceramic board' /
&FACE N=174,161,162, SURF_ID='ceramic board' /
&FACE N=349,350,50, SURF_ID='ceramic board' /
&FACE N=217,205,218, SURF_ID='ceramic board' /
&FACE N=567,554,555, SURF_ID='ceramic board' /
&FACE N=348,335,336, SURF_ID='ceramic board' /
&FACE N=444,114,113, SURF_ID='ceramic board' /
&FACE N=553,554,566, SURF_ID='ceramic board' /
&FACE N=565,578,577, SURF_ID='ceramic board' /
&FACE N=40,91,41, SURF_ID='ceramic board' /
&FACE N=577,578,91, SURF_ID='ceramic board' /
&FACE N=359,40,41, SURF_ID='ceramic board' /
&FACE N=467,480,479, SURF_ID='ceramic board' /
&FACE N=62,229,241, SURF_ID='ceramic board' /
&FACE N=70,145,69, SURF_ID='ceramic board' /
&FACE N=70,69,120, SURF_ID='ceramic board' /
&FACE N=468,480,467, SURF_ID='ceramic board' /
&FACE N=574,575,587, SURF_ID='ceramic board' /
&FACE N=23,24,168, SURF_ID='ceramic board' /
&FACE N=224,236,223, SURF_ID='ceramic board' /
&FACE N=74,73,397, SURF_ID='ceramic board' /
&FACE N=168,24,180, SURF_ID='ceramic board' /
&FACE N=24,23,74, SURF_ID='ceramic board' /
&FACE N=101,51,50, SURF_ID='ceramic board' /
&FACE N=509,496,497, SURF_ID='ceramic board' /
&FACE N=266,278,265, SURF_ID='ceramic board' /
&FACE N=492,109,504, SURF_ID='ceramic board' /
&FACE N=266,265,253, SURF_ID='ceramic board' /
&FACE N=492,504,491, SURF_ID='ceramic board' /
&FACE N=51,349,50, SURF_ID='ceramic board' /
&FACE N=19,143,18, SURF_ID='ceramic board' /
&FACE N=503,491,504, SURF_ID='ceramic board' /
&FACE N=537,538,550, SURF_ID='ceramic board' /
&FACE N=48,99,49, SURF_ID='ceramic board' /
&FACE N=316,303,304, SURF_ID='ceramic board' /
&FACE N=535,536,548, SURF_ID='ceramic board' /
&FACE N=91,90,577, SURF_ID='ceramic board' /
&FACE N=374,361,362, SURF_ID='ceramic board' /
&FACE N=412,425,424, SURF_ID='ceramic board' /
&FACE N=577,90,89, SURF_ID='ceramic board' /
&FACE N=316,328,315, SURF_ID='ceramic board' /
&FACE N=421,409,422, SURF_ID='ceramic board' /
&FACE N=550,538,551, SURF_ID='ceramic board' /
&FACE N=164,165,177, SURF_ID='ceramic board' /
&FACE N=153,165,152, SURF_ID='ceramic board' /
&FACE N=389,376,377, SURF_ID='ceramic board' /
&FACE N=164,177,176, SURF_ID='ceramic board' /
&FACE N=388,401,400, SURF_ID='ceramic board' /
&FACE N=363,131,130, SURF_ID='ceramic board' /
&FACE N=394,395,407, SURF_ID='ceramic board' /
&FACE N=473,472,460, SURF_ID='ceramic board' /
&FACE N=105,552,540, SURF_ID='ceramic board' /
&FACE N=199,211,198, SURF_ID='ceramic board' /
&FACE N=508,496,509, SURF_ID='ceramic board' /
&FACE N=432,419,420, SURF_ID='ceramic board' /
&FACE N=193,205,65, SURF_ID='ceramic board' /
&FACE N=142,18,143, SURF_ID='ceramic board' /
&FACE N=18,130,19, SURF_ID='ceramic board' /
&FACE N=578,579,92, SURF_ID='ceramic board' /
&FACE N=566,579,578, SURF_ID='ceramic board' /
&FACE N=40,359,360, SURF_ID='ceramic board' /
&FACE N=577,88,565, SURF_ID='ceramic board' /
&FACE N=384,372,119, SURF_ID='ceramic board' /
&FACE N=588,101,587, SURF_ID='ceramic board' /
&FACE N=19,130,131, SURF_ID='ceramic board' /
&FACE N=337,350,349, SURF_ID='ceramic board' /
&FACE N=132,20,131, SURF_ID='ceramic board' /
&FACE N=49,350,351, SURF_ID='ceramic board' /
&FACE N=99,98,585, SURF_ID='ceramic board' /
&FACE N=99,48,98, SURF_ID='ceramic board' /
&FACE N=586,587,100, SURF_ID='ceramic board' /
&FACE N=574,573,561, SURF_ID='ceramic board' /
&FACE N=572,573,585, SURF_ID='ceramic board' /
&FACE N=560,561,573, SURF_ID='ceramic board' /
&FACE N=584,571,572, SURF_ID='ceramic board' /
&FACE N=97,96,583, SURF_ID='ceramic board' /
&FACE N=97,46,96, SURF_ID='ceramic board' /
&FACE N=95,45,44, SURF_ID='ceramic board' /
&FACE N=582,569,570, SURF_ID='ceramic board' /
&FACE N=580,93,579, SURF_ID='ceramic board' /
&FACE N=568,555,556, SURF_ID='ceramic board' /
&FACE N=581,568,569, SURF_ID='ceramic board' /
&FACE N=93,43,42, SURF_ID='ceramic board' /
&FACE N=334,335,347, SURF_ID='ceramic board' /
&FACE N=89,39,38, SURF_ID='ceramic board' /
&FACE N=338,325,326, SURF_ID='ceramic board' /
&FACE N=339,326,327, SURF_ID='ceramic board' /
&FACE N=562,549,550, SURF_ID='ceramic board' /
&FACE N=573,586,585, SURF_ID='ceramic board' /
&FACE N=540,539,527, SURF_ID='ceramic board' /
&FACE N=571,584,583, SURF_ID='ceramic board' /
&FACE N=572,571,559, SURF_ID='ceramic board' /
&FACE N=315,328,327, SURF_ID='ceramic board' /
&FACE N=572,559,560, SURF_ID='ceramic board' /
&FACE N=572,560,573, SURF_ID='ceramic board' /
&FACE N=559,558,546, SURF_ID='ceramic board' /
&FACE N=265,60,253, SURF_ID='ceramic board' /
&FACE N=558,557,545, SURF_ID='ceramic board' /
&FACE N=568,567,555, SURF_ID='ceramic board' /
&FACE N=333,321,334, SURF_ID='ceramic board' /
&FACE N=314,327,326, SURF_ID='ceramic board' /
&FACE N=564,551,552, SURF_ID='ceramic board' /
&FACE N=552,539,540, SURF_ID='ceramic board' /
&FACE N=564,104,103, SURF_ID='ceramic board' /
&FACE N=562,550,563, SURF_ID='ceramic board' /
&FACE N=304,292,305, SURF_ID='ceramic board' /
&FACE N=535,548,547, SURF_ID='ceramic board' /
&FACE N=560,559,547, SURF_ID='ceramic board' /
&FACE N=544,532,545, SURF_ID='ceramic board' /
&FACE N=546,545,533, SURF_ID='ceramic board' /
&FACE N=344,343,331, SURF_ID='ceramic board' /
&FACE N=547,534,535, SURF_ID='ceramic board' /
&FACE N=557,544,545, SURF_ID='ceramic board' /
&FACE N=565,87,553, SURF_ID='ceramic board' /
&FACE N=544,543,531, SURF_ID='ceramic board' /
&FACE N=542,555,554, SURF_ID='ceramic board' /
&FACE N=530,531,543, SURF_ID='ceramic board' /
&FACE N=334,347,346, SURF_ID='ceramic board' /
&FACE N=541,554,553, SURF_ID='ceramic board' /
&FACE N=542,529,530, SURF_ID='ceramic board' /
&FACE N=346,345,333, SURF_ID='ceramic board' /
&FACE N=541,542,554, SURF_ID='ceramic board' /
&FACE N=315,314,302, SURF_ID='ceramic board' /
&FACE N=576,563,564, SURF_ID='ceramic board' /
&FACE N=539,538,526, SURF_ID='ceramic board' /
&FACE N=549,537,550, SURF_ID='ceramic board' /
&FACE N=317,305,318, SURF_ID='ceramic board' /
&FACE N=546,547,559, SURF_ID='ceramic board' /
&FACE N=570,557,558, SURF_ID='ceramic board' /
&FACE N=536,535,523, SURF_ID='ceramic board' /
&FACE N=524,525,537, SURF_ID='ceramic board' /
&FACE N=535,534,522, SURF_ID='ceramic board' /
&FACE N=307,319,306, SURF_ID='ceramic board' /
&FACE N=534,533,521, SURF_ID='ceramic board' /
&FACE N=332,319,320, SURF_ID='ceramic board' /
&FACE N=533,534,546, SURF_ID='ceramic board' /
&FACE N=533,520,521, SURF_ID='ceramic board' /
&FACE N=532,533,545, SURF_ID='ceramic board' /
&FACE N=530,543,542, SURF_ID='ceramic board' /
&FACE N=531,518,519, SURF_ID='ceramic board' /
&FACE N=322,335,334, SURF_ID='ceramic board' /
&FACE N=542,541,529, SURF_ID='ceramic board' /
&FACE N=541,85,529, SURF_ID='ceramic board' /
&FACE N=105,540,106, SURF_ID='ceramic board' /
&FACE N=513,514,526, SURF_ID='ceramic board' /
&FACE N=527,514,515, SURF_ID='ceramic board' /
&FACE N=420,115,432, SURF_ID='ceramic board' /
&FACE N=537,525,538, SURF_ID='ceramic board' /
&FACE N=304,305,317, SURF_ID='ceramic board' /
&FACE N=512,524,511, SURF_ID='ceramic board' /
&FACE N=331,318,319, SURF_ID='ceramic board' /
&FACE N=560,547,548, SURF_ID='ceramic board' /
&FACE N=98,97,584, SURF_ID='ceramic board' /
&FACE N=98,47,97, SURF_ID='ceramic board' /
&FACE N=317,330,329, SURF_ID='ceramic board' /
&FACE N=522,521,509, SURF_ID='ceramic board' /
&FACE N=311,310,298, SURF_ID='ceramic board' /
&FACE N=181,193,66, SURF_ID='ceramic board' /
&FACE N=506,519,518, SURF_ID='ceramic board' /
&FACE N=539,526,527, SURF_ID='ceramic board' /
&FACE N=322,321,309, SURF_ID='ceramic board' /
&FACE N=308,309,321, SURF_ID='ceramic board' /
&FACE N=516,503,504, SURF_ID='ceramic board' /
&FACE N=528,107,106, SURF_ID='ceramic board' /
&FACE N=556,555,543, SURF_ID='ceramic board' /
&FACE N=511,524,523, SURF_ID='ceramic board' /
&FACE N=575,562,563, SURF_ID='ceramic board' /
&FACE N=524,537,536, SURF_ID='ceramic board' /
&FACE N=355,354,342, SURF_ID='ceramic board' /
&FACE N=512,513,525, SURF_ID='ceramic board' /
&FACE N=501,502,514, SURF_ID='ceramic board' /
&FACE N=535,522,523, SURF_ID='ceramic board' /
&FACE N=135,134,10, SURF_ID='ceramic board' /
&FACE N=536,523,524, SURF_ID='ceramic board' /
&FACE N=520,508,521, SURF_ID='ceramic board' /
&FACE N=284,285,297, SURF_ID='ceramic board' /
&FACE N=532,531,519, SURF_ID='ceramic board' /
&FACE N=285,272,273, SURF_ID='ceramic board' /
&FACE N=351,350,338, SURF_ID='ceramic board' /
&FACE N=285,298,297, SURF_ID='ceramic board' /
&FACE N=520,519,507, SURF_ID='ceramic board' /
&FACE N=32,83,33, SURF_ID='ceramic board' /
&FACE N=85,35,34, SURF_ID='ceramic board' /
&FACE N=570,571,583, SURF_ID='ceramic board' /
&FACE N=494,495,507, SURF_ID='ceramic board' /
&FACE N=514,502,515, SURF_ID='ceramic board' /
&FACE N=108,109,58, SURF_ID='ceramic board' /
&FACE N=108,504,109, SURF_ID='ceramic board' /
&FACE N=107,516,108, SURF_ID='ceramic board' /
&FACE N=513,501,514, SURF_ID='ceramic board' /
&FACE N=503,502,490, SURF_ID='ceramic board' /
&FACE N=501,513,500, SURF_ID='ceramic board' /
&FACE N=206,205,193, SURF_ID='ceramic board' /
&FACE N=513,526,525, SURF_ID='ceramic board' /
&FACE N=502,501,489, SURF_ID='ceramic board' /
&FACE N=499,500,512, SURF_ID='ceramic board' /
&FACE N=513,512,500, SURF_ID='ceramic board' /
&FACE N=502,503,515, SURF_ID='ceramic board' /
&FACE N=523,510,511, SURF_ID='ceramic board' /
&FACE N=511,510,498, SURF_ID='ceramic board' /
&FACE N=308,295,296, SURF_ID='ceramic board' /
&FACE N=497,498,510, SURF_ID='ceramic board' /
&FACE N=294,307,306, SURF_ID='ceramic board' /
&FACE N=498,497,485, SURF_ID='ceramic board' /
&FACE N=486,487,499, SURF_ID='ceramic board' /
&FACE N=484,497,496, SURF_ID='ceramic board' /
&FACE N=494,507,506, SURF_ID='ceramic board' /
&FACE N=262,263,275, SURF_ID='ceramic board' /
&FACE N=297,296,284, SURF_ID='ceramic board' /
&FACE N=496,483,484, SURF_ID='ceramic board' /
&FACE N=273,274,286, SURF_ID='ceramic board' /
&FACE N=482,494,481, SURF_ID='ceramic board' /
&FACE N=571,558,559, SURF_ID='ceramic board' /
&FACE N=529,84,517, SURF_ID='ceramic board' /
&FACE N=390,402,389, SURF_ID='ceramic board' /
&FACE N=330,331,343, SURF_ID='ceramic board' /
&FACE N=343,342,330, SURF_ID='ceramic board' /
&FACE N=492,491,479, SURF_ID='ceramic board' /
&FACE N=108,516,504, SURF_ID='ceramic board' /
&FACE N=479,480,492, SURF_ID='ceramic board' /
&FACE N=526,514,527, SURF_ID='ceramic board' /
&FACE N=491,490,478, SURF_ID='ceramic board' /
&FACE N=488,501,500, SURF_ID='ceramic board' /
&FACE N=289,290,302, SURF_ID='ceramic board' /
&FACE N=511,498,499, SURF_ID='ceramic board' /
&FACE N=499,512,511, SURF_ID='ceramic board' /
&FACE N=490,491,503, SURF_ID='ceramic board' /
&FACE N=476,488,475, SURF_ID='ceramic board' /
&FACE N=497,510,509, SURF_ID='ceramic board' /
&FACE N=499,498,486, SURF_ID='ceramic board' /
&FACE N=280,293,292, SURF_ID='ceramic board' /
&FACE N=495,496,508, SURF_ID='ceramic board' /
&FACE N=272,285,284, SURF_ID='ceramic board' /
&FACE N=296,295,283, SURF_ID='ceramic board' /
&FACE N=497,484,485, SURF_ID='ceramic board' /
&FACE N=507,495,508, SURF_ID='ceramic board' /
&FACE N=483,470,471, SURF_ID='ceramic board' /
&FACE N=276,288,275, SURF_ID='ceramic board' /
&FACE N=66,65,116, SURF_ID='ceramic board' /
&FACE N=82,32,31, SURF_ID='ceramic board' /
&FACE N=266,253,254, SURF_ID='ceramic board' /
&FACE N=253,241,254, SURF_ID='ceramic board' /
&FACE N=479,478,466, SURF_ID='ceramic board' /
&FACE N=574,587,586, SURF_ID='ceramic board' /
&FACE N=489,477,490, SURF_ID='ceramic board' /
&FACE N=478,465,466, SURF_ID='ceramic board' /
&FACE N=479,491,478, SURF_ID='ceramic board' /
&FACE N=478,477,465, SURF_ID='ceramic board' /
&FACE N=475,474,462, SURF_ID='ceramic board' /
&FACE N=279,267,280, SURF_ID='ceramic board' /
&FACE N=243,256,255, SURF_ID='ceramic board' /
&FACE N=282,269,270, SURF_ID='ceramic board' /
&FACE N=281,280,268, SURF_ID='ceramic board' /
&FACE N=474,473,461, SURF_ID='ceramic board' /
&FACE N=472,471,459, SURF_ID='ceramic board' /
&FACE N=484,483,471, SURF_ID='ceramic board' /
&FACE N=407,395,408, SURF_ID='ceramic board' /
&FACE N=262,261,249, SURF_ID='ceramic board' /
&FACE N=495,482,483, SURF_ID='ceramic board' /
&FACE N=284,283,271, SURF_ID='ceramic board' /
&FACE N=470,469,457, SURF_ID='ceramic board' /
&FACE N=473,485,472, SURF_ID='ceramic board' /
&FACE N=469,470,482, SURF_ID='ceramic board' /
&FACE N=242,229,230, SURF_ID='ceramic board' /
&FACE N=468,455,456, SURF_ID='ceramic board' /
&FACE N=59,277,58, SURF_ID='ceramic board' /
&FACE N=501,488,489, SURF_ID='ceramic board' /
&FACE N=477,478,490, SURF_ID='ceramic board' /
&FACE N=479,466,467, SURF_ID='ceramic board' /
&FACE N=454,455,467, SURF_ID='ceramic board' /
&FACE N=556,543,544, SURF_ID='ceramic board' /
&FACE N=231,219,232, SURF_ID='ceramic board' /
&FACE N=269,268,256, SURF_ID='ceramic board' /
&FACE N=477,476,464, SURF_ID='ceramic board' /
&FACE N=463,464,476, SURF_ID='ceramic board' /
&FACE N=463,451,464, SURF_ID='ceramic board' /
&FACE N=475,487,474, SURF_ID='ceramic board' /
&FACE N=257,270,269, SURF_ID='ceramic board' /
&FACE N=540,528,106, SURF_ID='ceramic board' /
&FACE N=471,472,484, SURF_ID='ceramic board' /
&FACE N=473,486,485, SURF_ID='ceramic board' /
&FACE N=258,271,270, SURF_ID='ceramic board' /
&FACE N=259,272,271, SURF_ID='ceramic board' /
&FACE N=237,224,225, SURF_ID='ceramic board' /
&FACE N=531,532,544, SURF_ID='ceramic board' /
&FACE N=473,460,461, SURF_ID='ceramic board' /
&FACE N=448,461,460, SURF_ID='ceramic board' /
&FACE N=351,48,49, SURF_ID='ceramic board' /
&FACE N=460,459,447, SURF_ID='ceramic board' /
&FACE N=263,262,250, SURF_ID='ceramic board' /
&FACE N=99,585,586, SURF_ID='ceramic board' /
&FACE N=239,240,252, SURF_ID='ceramic board' /
&FACE N=468,467,455, SURF_ID='ceramic board' /
&FACE N=217,230,229, SURF_ID='ceramic board' /
&FACE N=454,467,466, SURF_ID='ceramic board' /
&FACE N=253,61,241, SURF_ID='ceramic board' /
&FACE N=468,111,480, SURF_ID='ceramic board' /
&FACE N=477,464,465, SURF_ID='ceramic board' /
&FACE N=480,110,492, SURF_ID='ceramic board' /
&FACE N=217,229,63, SURF_ID='ceramic board' /
&FACE N=453,454,466, SURF_ID='ceramic board' /
&FACE N=452,453,465, SURF_ID='ceramic board' /
&FACE N=488,487,475, SURF_ID='ceramic board' /
&FACE N=453,452,440, SURF_ID='ceramic board' /
&FACE N=451,452,464, SURF_ID='ceramic board' /
&FACE N=257,245,258, SURF_ID='ceramic board' /
&FACE N=301,289,302, SURF_ID='ceramic board' /
&FACE N=463,462,450, SURF_ID='ceramic board' /
&FACE N=259,258,246, SURF_ID='ceramic board' /
&FACE N=462,461,449, SURF_ID='ceramic board' /
&FACE N=462,449,450, SURF_ID='ceramic board' /
&FACE N=261,248,249, SURF_ID='ceramic board' /
&FACE N=460,472,459, SURF_ID='ceramic board' /
&FACE N=448,449,461, SURF_ID='ceramic board' /
&FACE N=260,259,247, SURF_ID='ceramic board' /
&FACE N=436,449,448, SURF_ID='ceramic board' /
&FACE N=125,124,369, SURF_ID='ceramic board' /
&FACE N=460,447,448, SURF_ID='ceramic board' /
&FACE N=469,79,457, SURF_ID='ceramic board' /
&FACE N=455,454,442, SURF_ID='ceramic board' /
&FACE N=112,456,113, SURF_ID='ceramic board' /
&FACE N=112,113,62, SURF_ID='ceramic board' /
&FACE N=340,339,327, SURF_ID='ceramic board' /
&FACE N=429,430,442, SURF_ID='ceramic board' /
&FACE N=442,430,443, SURF_ID='ceramic board' /
&FACE N=441,440,428, SURF_ID='ceramic board' /
&FACE N=195,196,208, SURF_ID='ceramic board' /
&FACE N=440,439,427, SURF_ID='ceramic board' /
&FACE N=246,245,233, SURF_ID='ceramic board' /
&FACE N=463,450,451, SURF_ID='ceramic board' /
&FACE N=247,246,234, SURF_ID='ceramic board' /
&FACE N=449,437,450, SURF_ID='ceramic board' /
&FACE N=448,435,436, SURF_ID='ceramic board' /
&FACE N=235,248,247, SURF_ID='ceramic board' /
&FACE N=436,437,449, SURF_ID='ceramic board' /
&FACE N=225,224,212, SURF_ID='ceramic board' /
&FACE N=425,437,424, SURF_ID='ceramic board' /
&FACE N=227,226,214, SURF_ID='ceramic board' /
&FACE N=446,433,434, SURF_ID='ceramic board' /
&FACE N=421,434,433, SURF_ID='ceramic board' /
&FACE N=26,77,27, SURF_ID='ceramic board' /
&FACE N=301,314,313, SURF_ID='ceramic board' /
&FACE N=455,442,443, SURF_ID='ceramic board' /
&FACE N=551,538,539, SURF_ID='ceramic board' /
&FACE N=539,552,551, SURF_ID='ceramic board' /
&FACE N=113,114,63, SURF_ID='ceramic board' /
&FACE N=443,430,431, SURF_ID='ceramic board' /
&FACE N=418,419,431, SURF_ID='ceramic board' /
&FACE N=274,287,286, SURF_ID='ceramic board' /
&FACE N=112,468,456, SURF_ID='ceramic board' /
&FACE N=184,197,196, SURF_ID='ceramic board' /
&FACE N=453,440,441, SURF_ID='ceramic board' /
&FACE N=416,417,429, SURF_ID='ceramic board' /
&FACE N=428,427,415, SURF_ID='ceramic board' /
&FACE N=232,220,233, SURF_ID='ceramic board' /
&FACE N=234,233,221, SURF_ID='ceramic board' /
&FACE N=199,200,212, SURF_ID='ceramic board' /
&FACE N=135,148,147, SURF_ID='ceramic board' /
&FACE N=222,235,234, SURF_ID='ceramic board' /
&FACE N=414,415,427, SURF_ID='ceramic board' /
&FACE N=448,447,435, SURF_ID='ceramic board' /
&FACE N=437,438,450, SURF_ID='ceramic board' /
&FACE N=236,235,223, SURF_ID='ceramic board' /
&FACE N=48,47,98, SURF_ID='ceramic board' /
&FACE N=200,201,213, SURF_ID='ceramic board' /
&FACE N=437,436,424, SURF_ID='ceramic board' /
&FACE N=436,423,424, SURF_ID='ceramic board' /
&FACE N=216,203,204, SURF_ID='ceramic board' /
&FACE N=249,248,236, SURF_ID='ceramic board' /
&FACE N=214,201,202, SURF_ID='ceramic board' /
&FACE N=237,225,238, SURF_ID='ceramic board' /
&FACE N=423,422,410, SURF_ID='ceramic board' /
&FACE N=433,76,421, SURF_ID='ceramic board' /
&FACE N=562,561,549, SURF_ID='ceramic board' /
&FACE N=584,572,585, SURF_ID='ceramic board' /
&FACE N=116,65,115, SURF_ID='ceramic board' /
&FACE N=408,117,116, SURF_ID='ceramic board' /
&FACE N=429,417,430, SURF_ID='ceramic board' /
&FACE N=432,114,444, SURF_ID='ceramic board' /
&FACE N=194,206,193, SURF_ID='ceramic board' /
&FACE N=182,195,194, SURF_ID='ceramic board' /
&FACE N=417,418,430, SURF_ID='ceramic board' /
&FACE N=418,417,405, SURF_ID='ceramic board' /
&FACE N=418,406,419, SURF_ID='ceramic board' /
&FACE N=440,427,428, SURF_ID='ceramic board' /
&FACE N=438,425,426, SURF_ID='ceramic board' /
&FACE N=221,208,209, SURF_ID='ceramic board' /
&FACE N=198,186,199, SURF_ID='ceramic board' /
&FACE N=426,414,427, SURF_ID='ceramic board' /
&FACE N=237,236,224, SURF_ID='ceramic board' /
&FACE N=439,426,427, SURF_ID='ceramic board' /
&FACE N=223,222,210, SURF_ID='ceramic board' /
&FACE N=425,412,413, SURF_ID='ceramic board' /
&FACE N=424,423,411, SURF_ID='ceramic board' /
&FACE N=224,223,211, SURF_ID='ceramic board' /
&FACE N=435,447,434, SURF_ID='ceramic board' /
&FACE N=411,410,398, SURF_ID='ceramic board' /
&FACE N=410,397,398, SURF_ID='ceramic board' /
&FACE N=409,410,422, SURF_ID='ceramic board' /
&FACE N=77,26,76, SURF_ID='ceramic board' /
&FACE N=433,77,76, SURF_ID='ceramic board' /
&FACE N=195,182,183, SURF_ID='ceramic board' /
&FACE N=170,157,158, SURF_ID='ceramic board' /
&FACE N=416,429,428, SURF_ID='ceramic board' /
&FACE N=393,381,394, SURF_ID='ceramic board' /
&FACE N=393,406,405, SURF_ID='ceramic board' /
&FACE N=369,382,381, SURF_ID='ceramic board' /
&FACE N=405,404,392, SURF_ID='ceramic board' /
&FACE N=207,195,208, SURF_ID='ceramic board' /
&FACE N=406,394,407, SURF_ID='ceramic board' /
&FACE N=209,208,196, SURF_ID='ceramic board' /
&FACE N=403,391,404, SURF_ID='ceramic board' /
&FACE N=402,390,403, SURF_ID='ceramic board' /
&FACE N=211,210,198, SURF_ID='ceramic board' /
&FACE N=425,413,426, SURF_ID='ceramic board' /
&FACE N=413,401,414, SURF_ID='ceramic board' /
&FACE N=400,401,413, SURF_ID='ceramic board' /
&FACE N=423,410,411, SURF_ID='ceramic board' /
&FACE N=424,411,412, SURF_ID='ceramic board' /
&FACE N=32,276,264, SURF_ID='ceramic board' /
&FACE N=397,409,74, SURF_ID='ceramic board' /
&FACE N=200,213,212, SURF_ID='ceramic board' /
&FACE N=76,75,421, SURF_ID='ceramic board' /
&FACE N=25,75,76, SURF_ID='ceramic board' /
&FACE N=225,212,213, SURF_ID='ceramic board' /
&FACE N=395,396,408, SURF_ID='ceramic board' /
&FACE N=536,549,548, SURF_ID='ceramic board' /
&FACE N=383,395,382, SURF_ID='ceramic board' /
&FACE N=394,406,393, SURF_ID='ceramic board' /
&FACE N=403,416,415, SURF_ID='ceramic board' /
&FACE N=172,173,185, SURF_ID='ceramic board' /
&FACE N=392,380,393, SURF_ID='ceramic board' /
&FACE N=186,185,173, SURF_ID='ceramic board' /
&FACE N=405,392,393, SURF_ID='ceramic board' /
&FACE N=183,196,195, SURF_ID='ceramic board' /
&FACE N=163,164,176, SURF_ID='ceramic board' /
&FACE N=185,198,197, SURF_ID='ceramic board' /
&FACE N=402,401,389, SURF_ID='ceramic board' /
&FACE N=377,390,389, SURF_ID='ceramic board' /
&FACE N=399,386,387, SURF_ID='ceramic board' /
&FACE N=387,400,399, SURF_ID='ceramic board' /
&FACE N=178,177,165, SURF_ID='ceramic board' /
&FACE N=187,188,200, SURF_ID='ceramic board' /
&FACE N=399,400,412, SURF_ID='ceramic board' /
&FACE N=201,200,188, SURF_ID='ceramic board' /
&FACE N=26,25,76, SURF_ID='ceramic board' /
&FACE N=385,386,398, SURF_ID='ceramic board' /
&FACE N=411,398,399, SURF_ID='ceramic board' /
&FACE N=388,375,376, SURF_ID='ceramic board' /
&FACE N=73,385,397, SURF_ID='ceramic board' /
&FACE N=192,179,180, SURF_ID='ceramic board' /
&FACE N=395,394,382, SURF_ID='ceramic board' /
&FACE N=382,370,383, SURF_ID='ceramic board' /
&FACE N=170,158,171, SURF_ID='ceramic board' /
&FACE N=382,394,381, SURF_ID='ceramic board' /
&FACE N=159,146,147, SURF_ID='ceramic board' /
&FACE N=158,146,159, SURF_ID='ceramic board' /
&FACE N=173,172,160, SURF_ID='ceramic board' /
&FACE N=148,161,160, SURF_ID='ceramic board' /
&FACE N=210,209,197, SURF_ID='ceramic board' /
&FACE N=391,390,378, SURF_ID='ceramic board' /
&FACE N=164,151,152, SURF_ID='ceramic board' /
&FACE N=118,117,396, SURF_ID='ceramic board' /
&FACE N=380,379,367, SURF_ID='ceramic board' /
&FACE N=390,391,403, SURF_ID='ceramic board' /
&FACE N=391,378,379, SURF_ID='ceramic board' /
&FACE N=379,378,366, SURF_ID='ceramic board' /
&FACE N=381,393,380, SURF_ID='ceramic board' /
&FACE N=388,387,375, SURF_ID='ceramic board' /
&FACE N=174,187,186, SURF_ID='ceramic board' /
&FACE N=188,175,176, SURF_ID='ceramic board' /
&FACE N=176,189,188, SURF_ID='ceramic board' /
&FACE N=385,398,397, SURF_ID='ceramic board' /
&FACE N=457,458,470, SURF_ID='ceramic board' /
&FACE N=376,364,377, SURF_ID='ceramic board' /
&FACE N=177,190,189, SURF_ID='ceramic board' /
&FACE N=387,386,374, SURF_ID='ceramic board' /
&FACE N=374,362,375, SURF_ID='ceramic board' /
&FACE N=384,396,383, SURF_ID='ceramic board' /
&FACE N=517,83,505, SURF_ID='ceramic board' /
&FACE N=136,137,149, SURF_ID='ceramic board' /
&FACE N=171,184,183, SURF_ID='ceramic board' /
&FACE N=124,123,370, SURF_ID='ceramic board' /
&FACE N=159,147,160, SURF_ID='ceramic board' /
&FACE N=370,123,371, SURF_ID='ceramic board' /
&FACE N=136,12,137, SURF_ID='ceramic board' /
&FACE N=368,380,367, SURF_ID='ceramic board' /
&FACE N=369,370,382, SURF_ID='ceramic board' /
&FACE N=137,12,13, SURF_ID='ceramic board' /
&FACE N=124,13,12, SURF_ID='ceramic board' /
&FACE N=412,411,399, SURF_ID='ceramic board' /
&FACE N=160,161,173, SURF_ID='ceramic board' /
&FACE N=135,11,136, SURF_ID='ceramic board' /
&FACE N=138,13,14, SURF_ID='ceramic board' /
&FACE N=125,14,13, SURF_ID='ceramic board' /
&FACE N=378,377,365, SURF_ID='ceramic board' /
&FACE N=128,127,366, SURF_ID='ceramic board' /
&FACE N=141,153,140, SURF_ID='ceramic board' /
&FACE N=174,162,175, SURF_ID='ceramic board' /
&FACE N=378,365,366, SURF_ID='ceramic board' /
&FACE N=377,364,365, SURF_ID='ceramic board' /
&FACE N=361,373,71, SURF_ID='ceramic board' /
&FACE N=529,517,530, SURF_ID='ceramic board' /
&FACE N=19,131,20, SURF_ID='ceramic board' /
&FACE N=375,362,363, SURF_ID='ceramic board' /
&FACE N=73,72,385, SURF_ID='ceramic board' /
&FACE N=73,22,72, SURF_ID='ceramic board' /
&FACE N=72,21,71, SURF_ID='ceramic board' /
&FACE N=20,2,21, SURF_ID='ceramic board' /
&FACE N=21,2,71, SURF_ID='ceramic board' /
&FACE N=386,373,374, SURF_ID='ceramic board' /
&FACE N=131,362,132, SURF_ID='ceramic board' /
&FACE N=2,20,132, SURF_ID='ceramic board' /
&FACE N=362,361,132, SURF_ID='ceramic board' /
&FACE N=73,23,22, SURF_ID='ceramic board' /
&FACE N=481,494,493, SURF_ID='ceramic board' /
&FACE N=361,374,373, SURF_ID='ceramic board' /
&FACE N=128,129,17, SURF_ID='ceramic board' /
&FACE N=127,126,367, SURF_ID='ceramic board' /
&FACE N=128,16,127, SURF_ID='ceramic board' /
&FACE N=18,142,17, SURF_ID='ceramic board' /
&FACE N=128,366,365, SURF_ID='ceramic board' /
&FACE N=367,366,127, SURF_ID='ceramic board' /
&FACE N=414,401,402, SURF_ID='ceramic board' /
&FACE N=16,128,17, SURF_ID='ceramic board' /
&FACE N=141,16,17, SURF_ID='ceramic board' /
&FACE N=126,14,125, SURF_ID='ceramic board' /
&FACE N=152,139,140, SURF_ID='ceramic board' /
&FACE N=392,379,380, SURF_ID='ceramic board' /
&FACE N=126,127,15, SURF_ID='ceramic board' /
&FACE N=368,381,380, SURF_ID='ceramic board' /
&FACE N=162,161,149, SURF_ID='ceramic board' /
&FACE N=137,150,149, SURF_ID='ceramic board' /
&FACE N=119,118,384, SURF_ID='ceramic board' /
&FACE N=122,10,121, SURF_ID='ceramic board' /
&FACE N=148,149,161, SURF_ID='ceramic board' /
&FACE N=7,4,51, SURF_ID='ceramic board' /
&FACE N=562,574,561, SURF_ID='ceramic board' /
&FACE N=52,102,103, SURF_ID='ceramic board' /
&FACE N=252,31,264, SURF_ID='ceramic board' /
&FACE N=564,552,104, SURF_ID='ceramic board' /
&FACE N=104,105,54, SURF_ID='ceramic board' /
&FACE N=103,104,53, SURF_ID='ceramic board' /
&FACE N=528,516,107, SURF_ID='ceramic board' /
&FACE N=326,313,314, SURF_ID='ceramic board' /
&FACE N=106,107,56, SURF_ID='ceramic board' /
&FACE N=104,552,105, SURF_ID='ceramic board' /
&FACE N=530,517,518, SURF_ID='ceramic board' /
&FACE N=107,108,57, SURF_ID='ceramic board' /
&FACE N=465,453,466, SURF_ID='ceramic board' /
&FACE N=133,146,145, SURF_ID='ceramic board' /
&FACE N=502,489,490, SURF_ID='ceramic board' /
&FACE N=505,506,518, SURF_ID='ceramic board' /
&FACE N=267,266,254, SURF_ID='ceramic board' /
&FACE N=145,158,157, SURF_ID='ceramic board' /
&FACE N=441,442,454, SURF_ID='ceramic board' /
&FACE N=441,429,442, SURF_ID='ceramic board' /
&FACE N=63,229,62, SURF_ID='ceramic board' /
&FACE N=416,404,417, SURF_ID='ceramic board' /
&FACE N=419,406,407, SURF_ID='ceramic board' /
&FACE N=217,63,64, SURF_ID='ceramic board' /
&FACE N=420,116,115, SURF_ID='ceramic board' /
&FACE N=561,560,548, SURF_ID='ceramic board' /
&FACE N=290,291,303, SURF_ID='ceramic board' /
&FACE N=67,68,169, SURF_ID='ceramic board' /
&FACE N=67,118,68, SURF_ID='ceramic board' /
&FACE N=29,28,79, SURF_ID='ceramic board' /
&FACE N=396,384,118, SURF_ID='ceramic board' /
&FACE N=244,257,256, SURF_ID='ceramic board' /
&FACE N=145,157,69, SURF_ID='ceramic board' /
&FACE N=68,69,157, SURF_ID='ceramic board' /
&FACE N=119,69,68, SURF_ID='ceramic board' /
&FACE N=119,372,120, SURF_ID='ceramic board' /
&FACE N=133,145,70, SURF_ID='ceramic board' /
&FACE N=550,551,563, SURF_ID='ceramic board' /
&FACE N=103,576,564, SURF_ID='ceramic board' /
&FACE N=337,349,53, SURF_ID='ceramic board' /
&FACE N=52,53,349, SURF_ID='ceramic board' /
&FACE N=563,576,575, SURF_ID='ceramic board' /
&FACE N=351,338,339, SURF_ID='ceramic board' /
&FACE N=50,350,49, SURF_ID='ceramic board' /
&FACE N=352,339,340, SURF_ID='ceramic board' /
&FACE N=339,352,351, SURF_ID='ceramic board' /
&FACE N=328,341,340, SURF_ID='ceramic board' /
&FACE N=341,329,342, SURF_ID='ceramic board' /
&FACE N=558,545,546, SURF_ID='ceramic board' /
&FACE N=340,341,353, SURF_ID='ceramic board' /
&FACE N=352,340,353, SURF_ID='ceramic board' /
&FACE N=582,581,569, SURF_ID='ceramic board' /
&FACE N=581,580,568, SURF_ID='ceramic board' /
&FACE N=357,356,344, SURF_ID='ceramic board' /
&FACE N=43,94,44, SURF_ID='ceramic board' /
&FACE N=45,46,354, SURF_ID='ceramic board' /
&FACE N=444,456,443, SURF_ID='ceramic board' /
&FACE N=44,355,356, SURF_ID='ceramic board' /
&FACE N=359,346,347, SURF_ID='ceramic board' /
&FACE N=92,93,42, SURF_ID='ceramic board' /
&FACE N=579,93,92, SURF_ID='ceramic board' /
&FACE N=42,357,358, SURF_ID='ceramic board' /
&FACE N=341,354,353, SURF_ID='ceramic board' /
&FACE N=39,3,360, SURF_ID='ceramic board' /
&FACE N=357,42,43, SURF_ID='ceramic board' /
&FACE N=148,136,149, SURF_ID='ceramic board' /
&FACE N=553,86,541, SURF_ID='ceramic board' /
&FACE N=358,359,41, SURF_ID='ceramic board' /
&FACE N=358,41,42, SURF_ID='ceramic board' /
&FACE N=444,113,456, SURF_ID='ceramic board' /
&FACE N=359,347,360, SURF_ID='ceramic board' /
&FACE N=87,37,36, SURF_ID='ceramic board' /
&FACE N=566,565,553, SURF_ID='ceramic board' /
&FACE N=37,336,324, SURF_ID='ceramic board' /
&FACE N=336,323,324, SURF_ID='ceramic board' /
&FACE N=310,323,322, SURF_ID='ceramic board' /
&FACE N=140,15,16, SURF_ID='ceramic board' /
&FACE N=127,16,15, SURF_ID='ceramic board' /
&FACE N=36,324,312, SURF_ID='ceramic board' /
&FACE N=493,505,82, SURF_ID='ceramic board' /
&FACE N=407,408,420, SURF_ID='ceramic board' /
&FACE N=32,33,276, SURF_ID='ceramic board' /
&FACE N=240,30,252, SURF_ID='ceramic board' /
&FACE N=22,144,21, SURF_ID='ceramic board' /
&FACE N=22,21,72, SURF_ID='ceramic board' /
&FACE N=385,72,373, SURF_ID='ceramic board' /
&FACE N=23,73,74, SURF_ID='ceramic board' /
&FACE N=179,178,166, SURF_ID='ceramic board' /
&FACE N=203,215,202, SURF_ID='ceramic board' /
&FACE N=74,75,24, SURF_ID='ceramic board' /
&FACE N=409,75,74, SURF_ID='ceramic board' /
&FACE N=167,166,154, SURF_ID='ceramic board' /
&FACE N=71,373,72, SURF_ID='ceramic board' /
&FACE N=39,6,3, SURF_ID='ceramic board' /
&FACE N=88,38,37, SURF_ID='ceramic board' /
&FACE N=39,89,6, SURF_ID='ceramic board' /
&FACE N=67,66,117, SURF_ID='ceramic board' /
&FACE N=67,181,66, SURF_ID='ceramic board' /
&FACE N=92,41,91, SURF_ID='ceramic board' /
&FACE N=44,45,355, SURF_ID='ceramic board' /
&FACE N=94,93,580, SURF_ID='ceramic board' /
&FACE N=94,43,93, SURF_ID='ceramic board' /
&FACE N=356,343,344, SURF_ID='ceramic board' /
&FACE N=47,46,97, SURF_ID='ceramic board' /
&FACE N=206,219,218, SURF_ID='ceramic board' /
&FACE N=169,170,182, SURF_ID='ceramic board' /
&FACE N=351,352,48, SURF_ID='ceramic board' /
&FACE N=47,352,353, SURF_ID='ceramic board' /
&FACE N=51,4,52, SURF_ID='ceramic board' /
&FACE N=588,102,7, SURF_ID='ceramic board' /
&FACE N=169,181,67, SURF_ID='ceramic board' /
&FACE N=207,219,206, SURF_ID='ceramic board' /
&FACE N=183,170,171, SURF_ID='ceramic board' /
&FACE N=41,92,42, SURF_ID='ceramic board' /
&FACE N=217,64,205, SURF_ID='ceramic board' /
&FACE N=578,565,566, SURF_ID='ceramic board' /
&FACE N=348,39,360, SURF_ID='ceramic board' /
&FACE N=345,358,357, SURF_ID='ceramic board' /
&FACE N=356,43,44, SURF_ID='ceramic board' /
&FACE N=347,348,360, SURF_ID='ceramic board' /
&FACE N=91,40,90, SURF_ID='ceramic board' /
&FACE N=357,344,345, SURF_ID='ceramic board' /
&FACE N=567,580,579, SURF_ID='ceramic board' /
&FACE N=353,46,47, SURF_ID='ceramic board' /
&FACE N=343,355,342, SURF_ID='ceramic board' /
&FACE N=98,584,585, SURF_ID='ceramic board' /
&FACE N=50,100,101, SURF_ID='ceramic board' /
&FACE N=587,101,100, SURF_ID='ceramic board' /
&FACE N=142,154,141, SURF_ID='ceramic board' /
&FACE N=353,354,46, SURF_ID='ceramic board' /
&FACE N=368,369,381, SURF_ID='ceramic board' /
&FACE N=338,326,339, SURF_ID='ceramic board' /
&FACE N=51,52,349, SURF_ID='ceramic board' /
&FACE N=89,38,88, SURF_ID='ceramic board' /
&FACE N=577,89,88, SURF_ID='ceramic board' /
&FACE N=86,36,35, SURF_ID='ceramic board' /
&FACE N=555,542,543, SURF_ID='ceramic board' /
&FACE N=356,355,343, SURF_ID='ceramic board' /
&FACE N=556,569,568, SURF_ID='ceramic board' /
&FACE N=556,557,569, SURF_ID='ceramic board' /
&FACE N=358,345,346, SURF_ID='ceramic board' /
&FACE N=345,344,332, SURF_ID='ceramic board' /
&FACE N=340,327,328, SURF_ID='ceramic board' /
&FACE N=333,345,332, SURF_ID='ceramic board' /
&FACE N=332,344,331, SURF_ID='ceramic board' /
&FACE N=512,525,524, SURF_ID='ceramic board' /
&FACE N=364,363,130, SURF_ID='ceramic board' /
&FACE N=575,574,562, SURF_ID='ceramic board' /
&FACE N=299,300,312, SURF_ID='ceramic board' /
&FACE N=336,37,38, SURF_ID='ceramic board' /
&FACE N=348,347,335, SURF_ID='ceramic board' /
&FACE N=323,336,335, SURF_ID='ceramic board' /
&FACE N=335,322,323, SURF_ID='ceramic board' /
&FACE N=45,354,355, SURF_ID='ceramic board' /
&FACE N=333,332,320, SURF_ID='ceramic board' /
&FACE N=94,95,44, SURF_ID='ceramic board' /
&FACE N=581,95,94, SURF_ID='ceramic board' /
&FACE N=319,332,331, SURF_ID='ceramic board' /
&FACE N=321,333,320, SURF_ID='ceramic board' /
&FACE N=329,341,328, SURF_ID='ceramic board' /
&FACE N=334,346,333, SURF_ID='ceramic board' /
&FACE N=329,330,342, SURF_ID='ceramic board' /
&FACE N=523,522,510, SURF_ID='ceramic board' /
&FACE N=99,100,49, SURF_ID='ceramic board' /
&FACE N=99,586,100, SURF_ID='ceramic board' /
&FACE N=570,569,557, SURF_ID='ceramic board' /
&FACE N=18,129,130, SURF_ID='ceramic board' /
&FACE N=328,316,329, SURF_ID='ceramic board' /
&FACE N=316,317,329, SURF_ID='ceramic board' /
&FACE N=53,54,337, SURF_ID='ceramic board' /
&FACE N=104,54,53, SURF_ID='ceramic board' /
&FACE N=105,106,55, SURF_ID='ceramic board' /
&FACE N=314,315,327, SURF_ID='ceramic board' /
&FACE N=146,158,145, SURF_ID='ceramic board' /
&FACE N=311,312,324, SURF_ID='ceramic board' /
&FACE N=35,36,312, SURF_ID='ceramic board' /
&FACE N=311,323,310, SURF_ID='ceramic board' /
&FACE N=520,532,519, SURF_ID='ceramic board' /
&FACE N=308,321,320, SURF_ID='ceramic board' /
&FACE N=534,521,522, SURF_ID='ceramic board' /
&FACE N=331,330,318, SURF_ID='ceramic board' /
&FACE N=317,318,330, SURF_ID='ceramic board' /
&FACE N=573,574,586, SURF_ID='ceramic board' /
&FACE N=320,319,307, SURF_ID='ceramic board' /
&FACE N=292,293,305, SURF_ID='ceramic board' /
&FACE N=507,519,506, SURF_ID='ceramic board' /
&FACE N=306,318,305, SURF_ID='ceramic board' /
&FACE N=376,363,364, SURF_ID='ceramic board' /
&FACE N=303,316,315, SURF_ID='ceramic board' /
&FACE N=549,536,537, SURF_ID='ceramic board' /
&FACE N=97,583,584, SURF_ID='ceramic board' /
&FACE N=18,17,129, SURF_ID='ceramic board' /
&FACE N=263,264,276, SURF_ID='ceramic board' /
&FACE N=88,87,565, SURF_ID='ceramic board' /
&FACE N=88,37,87, SURF_ID='ceramic board' /
&FACE N=38,348,336, SURF_ID='ceramic board' /
&FACE N=34,35,300, SURF_ID='ceramic board' /
&FACE N=298,310,297, SURF_ID='ceramic board' /
&FACE N=334,321,322, SURF_ID='ceramic board' /
&FACE N=309,297,310, SURF_ID='ceramic board' /
&FACE N=309,296,297, SURF_ID='ceramic board' /
&FACE N=307,295,308, SURF_ID='ceramic board' /
&FACE N=498,485,486, SURF_ID='ceramic board' /
&FACE N=522,509,510, SURF_ID='ceramic board' /
&FACE N=309,308,296, SURF_ID='ceramic board' /
&FACE N=564,563,551, SURF_ID='ceramic board' /
&FACE N=314,301,302, SURF_ID='ceramic board' /
&FACE N=338,337,325, SURF_ID='ceramic board' /
&FACE N=307,308,320, SURF_ID='ceramic board' /
&FACE N=325,313,326, SURF_ID='ceramic board' /
&FACE N=303,291,304, SURF_ID='ceramic board' /
&FACE N=525,526,538, SURF_ID='ceramic board' /
&FACE N=82,83,32, SURF_ID='ceramic board' /
&FACE N=505,83,82, SURF_ID='ceramic board' /
&FACE N=81,82,31, SURF_ID='ceramic board' /
&FACE N=493,82,81, SURF_ID='ceramic board' /
&FACE N=299,286,287, SURF_ID='ceramic board' /
&FACE N=33,34,288, SURF_ID='ceramic board' /
&FACE N=285,286,298, SURF_ID='ceramic board' /
&FACE N=129,364,130, SURF_ID='ceramic board' /
&FACE N=531,530,518, SURF_ID='ceramic board' /
&FACE N=547,546,534, SURF_ID='ceramic board' /
&FACE N=521,508,509, SURF_ID='ceramic board' /
&FACE N=295,282,283, SURF_ID='ceramic board' /
&FACE N=54,55,325, SURF_ID='ceramic board' /
&FACE N=105,55,54, SURF_ID='ceramic board' /
&FACE N=315,302,303, SURF_ID='ceramic board' /
&FACE N=295,294,282, SURF_ID='ceramic board' /
&FACE N=286,299,298, SURF_ID='ceramic board' /
&FACE N=291,279,292, SURF_ID='ceramic board' /
&FACE N=294,295,307, SURF_ID='ceramic board' /
&FACE N=56,301,313, SURF_ID='ceramic board' /
&FACE N=241,229,242, SURF_ID='ceramic board' /
&FACE N=54,325,337, SURF_ID='ceramic board' /
&FACE N=304,291,292, SURF_ID='ceramic board' /
&FACE N=289,57,58, SURF_ID='ceramic board' /
&FACE N=108,58,57, SURF_ID='ceramic board' /
&FACE N=481,469,482, SURF_ID='ceramic board' /
&FACE N=443,456,455, SURF_ID='ceramic board' /
&FACE N=84,85,34, SURF_ID='ceramic board' /
&FACE N=529,85,84, SURF_ID='ceramic board' /
&FACE N=206,218,205, SURF_ID='ceramic board' /
&FACE N=288,34,300, SURF_ID='ceramic board' /
&FACE N=35,312,300, SURF_ID='ceramic board' /
&FACE N=299,311,298, SURF_ID='ceramic board' /
&FACE N=431,432,444, SURF_ID='ceramic board' /
&FACE N=282,270,283, SURF_ID='ceramic board' /
&FACE N=272,284,271, SURF_ID='ceramic board' /
&FACE N=487,486,474, SURF_ID='ceramic board' /
&FACE N=319,318,306, SURF_ID='ceramic board' /
&FACE N=579,566,567, SURF_ID='ceramic board' /
&FACE N=279,280,292, SURF_ID='ceramic board' /
&FACE N=282,281,269, SURF_ID='ceramic board' /
&FACE N=269,281,268, SURF_ID='ceramic board' /
&FACE N=500,487,488, SURF_ID='ceramic board' /
&FACE N=492,110,109, SURF_ID='ceramic board' /
&FACE N=580,567,568, SURF_ID='ceramic board' /
&FACE N=352,47,48, SURF_ID='ceramic board' /
&FACE N=57,289,301, SURF_ID='ceramic board' /
&FACE N=279,291,278, SURF_ID='ceramic board' /
&FACE N=277,59,265, SURF_ID='ceramic board' /
&FACE N=36,37,324, SURF_ID='ceramic board' /
&FACE N=285,273,286, SURF_ID='ceramic board' /
&FACE N=276,275,263, SURF_ID='ceramic board' /
&FACE N=443,431,444, SURF_ID='ceramic board' /
&FACE N=262,275,274, SURF_ID='ceramic board' /
&FACE N=31,32,264, SURF_ID='ceramic board' /
&FACE N=274,273,261, SURF_ID='ceramic board' /
&FACE N=261,273,260, SURF_ID='ceramic board' /
&FACE N=259,260,272, SURF_ID='ceramic board' /
&FACE N=281,293,280, SURF_ID='ceramic board' /
&FACE N=270,271,283, SURF_ID='ceramic board' /
&FACE N=356,357,43, SURF_ID='ceramic board' /
&FACE N=233,234,246, SURF_ID='ceramic board' /
&FACE N=270,257,258, SURF_ID='ceramic board' /
&FACE N=432,431,419, SURF_ID='ceramic board' /
&FACE N=268,255,256, SURF_ID='ceramic board' /
&FACE N=500,499,487, SURF_ID='ceramic board' /
&FACE N=58,277,289, SURF_ID='ceramic board' /
&FACE N=279,278,266, SURF_ID='ceramic board' /
&FACE N=279,266,267, SURF_ID='ceramic board' /
&FACE N=580,581,94, SURF_ID='ceramic board' /
&FACE N=58,109,59, SURF_ID='ceramic board' /
&FACE N=255,242,243, SURF_ID='ceramic board' /
&FACE N=313,55,56, SURF_ID='ceramic board' /
&FACE N=106,56,55, SURF_ID='ceramic board' /
&FACE N=469,80,79, SURF_ID='ceramic board' /
&FACE N=29,79,80, SURF_ID='ceramic board' /
&FACE N=251,252,264, SURF_ID='ceramic board' /
&FACE N=495,494,482, SURF_ID='ceramic board' /
&FACE N=261,262,274, SURF_ID='ceramic board' /
&FACE N=250,249,237, SURF_ID='ceramic board' /
&FACE N=258,259,271, SURF_ID='ceramic board' /
&FACE N=475,462,463, SURF_ID='ceramic board' /
&FACE N=290,278,291, SURF_ID='ceramic board' /
&FACE N=438,451,450, SURF_ID='ceramic board' /
&FACE N=474,461,462, SURF_ID='ceramic board' /
&FACE N=463,476,475, SURF_ID='ceramic board' /
&FACE N=496,495,483, SURF_ID='ceramic board' /
&FACE N=473,474,486, SURF_ID='ceramic board' /
&FACE N=255,267,254, SURF_ID='ceramic board' /
&FACE N=268,280,267, SURF_ID='ceramic board' /
&FACE N=59,110,60, SURF_ID='ceramic board' /
&FACE N=582,95,581, SURF_ID='ceramic board' /
&FACE N=110,111,60, SURF_ID='ceramic board' /
&FACE N=110,480,111, SURF_ID='ceramic board' /
&FACE N=59,109,110, SURF_ID='ceramic board' /
&FACE N=483,482,470, SURF_ID='ceramic board' /
&FACE N=80,30,29, SURF_ID='ceramic board' /
&FACE N=29,30,240, SURF_ID='ceramic board' /
&FACE N=264,263,251, SURF_ID='ceramic board' /
&FACE N=458,457,445, SURF_ID='ceramic board' /
&FACE N=458,459,471, SURF_ID='ceramic board' /
&FACE N=459,446,447, SURF_ID='ceramic board' /
&FACE N=251,239,252, SURF_ID='ceramic board' /
&FACE N=248,260,247, SURF_ID='ceramic board' /
&FACE N=248,261,260, SURF_ID='ceramic board' /
&FACE N=438,437,425, SURF_ID='ceramic board' /
&FACE N=258,245,246, SURF_ID='ceramic board' /
&FACE N=257,269,256, SURF_ID='ceramic board' /
&FACE N=239,238,226, SURF_ID='ceramic board' /
&FACE N=439,438,426, SURF_ID='ceramic board' /
&FACE N=235,247,234, SURF_ID='ceramic board' /
&FACE N=458,471,470, SURF_ID='ceramic board' /
&FACE N=255,254,242, SURF_ID='ceramic board' /
&FACE N=245,244,232, SURF_ID='ceramic board' /
&FACE N=231,244,243, SURF_ID='ceramic board' /
&FACE N=284,296,283, SURF_ID='ceramic board' /
&FACE N=244,256,243, SURF_ID='ceramic board' /
&FACE N=583,582,570, SURF_ID='ceramic board' /
&FACE N=464,452,465, SURF_ID='ceramic board' /
&FACE N=230,243,242, SURF_ID='ceramic board' /
&FACE N=96,46,45, SURF_ID='ceramic board' /
&FACE N=60,111,61, SURF_ID='ceramic board' /
&FACE N=111,112,61, SURF_ID='ceramic board' /
&FACE N=111,468,112, SURF_ID='ceramic board' /
&FACE N=263,250,251, SURF_ID='ceramic board' /
&FACE N=238,251,250, SURF_ID='ceramic board' /
&FACE N=240,239,227, SURF_ID='ceramic board' /
&FACE N=183,182,170, SURF_ID='ceramic board' /
&FACE N=238,239,251, SURF_ID='ceramic board' /
&FACE N=262,249,250, SURF_ID='ceramic board' /
&FACE N=239,226,227, SURF_ID='ceramic board' /
&FACE N=235,236,248, SURF_ID='ceramic board' /
&FACE N=570,558,571, SURF_ID='ceramic board' /
&FACE N=413,414,426, SURF_ID='ceramic board' /
&FACE N=245,257,244, SURF_ID='ceramic board' /
&FACE N=476,489,488, SURF_ID='ceramic board' /
&FACE N=232,233,245, SURF_ID='ceramic board' /
&FACE N=235,222,223, SURF_ID='ceramic board' /
&FACE N=232,244,231, SURF_ID='ceramic board' /
&FACE N=222,234,221, SURF_ID='ceramic board' /
&FACE N=96,95,582, SURF_ID='ceramic board' /
&FACE N=96,45,95, SURF_ID='ceramic board' /
&FACE N=220,221,233, SURF_ID='ceramic board' /
&FACE N=219,231,218, SURF_ID='ceramic board' /
&FACE N=230,231,243, SURF_ID='ceramic board' /
&FACE N=61,112,62, SURF_ID='ceramic board' /
&FACE N=583,96,582, SURF_ID='ceramic board' /
&FACE N=446,458,445, SURF_ID='ceramic board' /
&FACE N=227,215,228, SURF_ID='ceramic board' /
&FACE N=216,204,27, SURF_ID='ceramic board' /
&FACE N=419,407,420, SURF_ID='ceramic board' /
&FACE N=227,228,240, SURF_ID='ceramic board' /
&FACE N=228,215,216, SURF_ID='ceramic board' /
&FACE N=237,249,236, SURF_ID='ceramic board' /
&FACE N=445,433,446, SURF_ID='ceramic board' /
&FACE N=435,422,423, SURF_ID='ceramic board' /
&FACE N=215,227,214, SURF_ID='ceramic board' /
&FACE N=225,213,226, SURF_ID='ceramic board' /
&FACE N=428,415,416, SURF_ID='ceramic board' /
&FACE N=452,439,440, SURF_ID='ceramic board' /
&FACE N=441,428,429, SURF_ID='ceramic board' /
&FACE N=451,438,439, SURF_ID='ceramic board' /
&FACE N=439,452,451, SURF_ID='ceramic board' /
&FACE N=423,436,435, SURF_ID='ceramic board' /
&FACE N=231,230,218, SURF_ID='ceramic board' /
&FACE N=218,230,217, SURF_ID='ceramic board' /
&FACE N=220,207,208, SURF_ID='ceramic board' /
&FACE N=62,113,63, SURF_ID='ceramic board' /
&FACE N=232,219,220, SURF_ID='ceramic board' /
&FACE N=60,265,59, SURF_ID='ceramic board' /
&FACE N=114,64,63, SURF_ID='ceramic board' /
&FACE N=192,204,191, SURF_ID='ceramic board' /
&FACE N=433,445,77, SURF_ID='ceramic board' /
&FACE N=214,202,215, SURF_ID='ceramic board' /
&FACE N=213,201,214, SURF_ID='ceramic board' /
&FACE N=400,413,412, SURF_ID='ceramic board' /
&FACE N=189,202,201, SURF_ID='ceramic board' /
&FACE N=224,211,212, SURF_ID='ceramic board' /
&FACE N=226,213,214, SURF_ID='ceramic board' /
&FACE N=435,434,422, SURF_ID='ceramic board' /
&FACE N=199,212,211, SURF_ID='ceramic board' /
&FACE N=403,415,402, SURF_ID='ceramic board' /
&FACE N=223,210,211, SURF_ID='ceramic board' /
&FACE N=221,220,208, SURF_ID='ceramic board' /
&FACE N=198,210,197, SURF_ID='ceramic board' /
&FACE N=417,404,405, SURF_ID='ceramic board' /
&FACE N=197,209,196, SURF_ID='ceramic board' /
&FACE N=219,207,220, SURF_ID='ceramic board' /
&FACE N=453,441,454, SURF_ID='ceramic board' /
&FACE N=64,115,65, SURF_ID='ceramic board' /
&FACE N=114,115,64, SURF_ID='ceramic board' /
&FACE N=114,432,115, SURF_ID='ceramic board' /
&FACE N=368,126,125, SURF_ID='ceramic board' /
&FACE N=195,207,194, SURF_ID='ceramic board' /
&FACE N=171,172,184, SURF_ID='ceramic board' /
&FACE N=459,458,446, SURF_ID='ceramic board' /
&FACE N=421,75,409, SURF_ID='ceramic board' /
&FACE N=78,77,445, SURF_ID='ceramic board' /
&FACE N=78,27,77, SURF_ID='ceramic board' /
&FACE N=142,155,154, SURF_ID='ceramic board' /
&FACE N=388,389,401, SURF_ID='ceramic board' /
&FACE N=192,25,26, SURF_ID='ceramic board' /
&FACE N=422,434,421, SURF_ID='ceramic board' /
&FACE N=190,202,189, SURF_ID='ceramic board' /
&FACE N=204,203,191, SURF_ID='ceramic board' /
&FACE N=247,259,246, SURF_ID='ceramic board' /
&FACE N=304,317,316, SURF_ID='ceramic board' /
&FACE N=238,250,237, SURF_ID='ceramic board' /
&FACE N=14,126,15, SURF_ID='ceramic board' /
&FACE N=14,15,139, SURF_ID='ceramic board' /
&FACE N=191,203,190, SURF_ID='ceramic board' /
&FACE N=203,202,190, SURF_ID='ceramic board' /
&FACE N=267,255,268, SURF_ID='ceramic board' /
&FACE N=405,406,418, SURF_ID='ceramic board' /
&FACE N=187,200,199, SURF_ID='ceramic board' /
&FACE N=418,431,430, SURF_ID='ceramic board' /
&FACE N=388,376,389, SURF_ID='ceramic board' /
&FACE N=164,163,151, SURF_ID='ceramic board' /
&FACE N=86,87,36, SURF_ID='ceramic board' /
&FACE N=553,87,86, SURF_ID='ceramic board' /
&FACE N=185,186,198, SURF_ID='ceramic board' /
&FACE N=207,206,194, SURF_ID='ceramic board' /
&FACE N=506,505,493, SURF_ID='ceramic board' /
&FACE N=197,184,185, SURF_ID='ceramic board' /
&FACE N=61,253,60, SURF_ID='ceramic board' /
&FACE N=196,183,184, SURF_ID='ceramic board' /
&FACE N=301,56,57, SURF_ID='ceramic board' /
&FACE N=107,57,56, SURF_ID='ceramic board' /
&FACE N=391,392,404, SURF_ID='ceramic board' /
&FACE N=354,341,342, SURF_ID='ceramic board' /
&FACE N=242,254,241, SURF_ID='ceramic board' /
&FACE N=117,66,116, SURF_ID='ceramic board' /
&FACE N=66,193,65, SURF_ID='ceramic board' /
&FACE N=194,193,181, SURF_ID='ceramic board' /
&FACE N=324,323,311, SURF_ID='ceramic board' /
&FACE N=65,205,64, SURF_ID='ceramic board' /
&FACE N=476,477,489, SURF_ID='ceramic board' /
&FACE N=75,25,24, SURF_ID='ceramic board' /
&FACE N=86,85,541, SURF_ID='ceramic board' /
&FACE N=86,35,85, SURF_ID='ceramic board' /
&FACE N=348,38,39, SURF_ID='ceramic board' /
&FACE N=386,385,373, SURF_ID='ceramic board' /
&FACE N=204,192,26, SURF_ID='ceramic board' /
&FACE N=399,398,386, SURF_ID='ceramic board' /
&FACE N=154,166,153, SURF_ID='ceramic board' /
&FACE N=188,189,201, SURF_ID='ceramic board' /
&FACE N=222,221,209, SURF_ID='ceramic board' /
&FACE N=371,122,372, SURF_ID='ceramic board' /
&FACE N=187,175,188, SURF_ID='ceramic board' /
&FACE N=184,172,185, SURF_ID='ceramic board' /
&FACE N=222,209,210, SURF_ID='ceramic board' /
&FACE N=392,391,379, SURF_ID='ceramic board' /
&FACE N=68,157,169, SURF_ID='ceramic board' /
&FACE N=493,81,481, SURF_ID='ceramic board' /
&FACE N=410,409,397, SURF_ID='ceramic board' /
&FACE N=204,26,27, SURF_ID='ceramic board' /
&FACE N=408,116,420, SURF_ID='ceramic board' /
&FACE N=312,311,299, SURF_ID='ceramic board' /
&FACE N=191,179,192, SURF_ID='ceramic board' /
&FACE N=225,226,238, SURF_ID='ceramic board' /
&FACE N=25,180,24, SURF_ID='ceramic board' /
&FACE N=180,167,168, SURF_ID='ceramic board' /
&FACE N=485,484,472, SURF_ID='ceramic board' /
&FACE N=447,446,434, SURF_ID='ceramic board' /
&FACE N=25,192,180, SURF_ID='ceramic board' /
&FACE N=177,178,190, SURF_ID='ceramic board' /
&FACE N=507,508,520, SURF_ID='ceramic board' /
&FACE N=62,241,61, SURF_ID='ceramic board' /
&FACE N=55,313,325, SURF_ID='ceramic board' /
&FACE N=520,533,532, SURF_ID='ceramic board' /
&FACE N=557,556,544, SURF_ID='ceramic board' /
&FACE N=180,179,167, SURF_ID='ceramic board' /
&FACE N=147,148,160, SURF_ID='ceramic board' /
&FACE N=375,387,374, SURF_ID='ceramic board' /
&FACE N=176,177,189, SURF_ID='ceramic board' /
&FACE N=134,133,9, SURF_ID='ceramic board' /
&FACE N=167,179,166, SURF_ID='ceramic board' /
&FACE N=175,163,176, SURF_ID='ceramic board' /
&FACE N=9,133,1, SURF_ID='ceramic board' /
&FACE N=372,384,371, SURF_ID='ceramic board' /
&FACE N=378,390,377, SURF_ID='ceramic board' /
&FACE N=122,121,372, SURF_ID='ceramic board' /
&FACE N=10,134,9, SURF_ID='ceramic board' /
&FACE N=121,10,9, SURF_ID='ceramic board' /
&FACE N=162,163,175, SURF_ID='ceramic board' /
&FACE N=33,83,84, SURF_ID='ceramic board' /
&FACE N=133,70,1, SURF_ID='ceramic board' /
&FACE N=137,138,150, SURF_ID='ceramic board' /
&FACE N=172,159,160, SURF_ID='ceramic board' /
&FACE N=169,182,181, SURF_ID='ceramic board' /
&FACE N=157,170,169, SURF_ID='ceramic board' /
&FACE N=159,172,171, SURF_ID='ceramic board' /
&FACE N=117,118,67, SURF_ID='ceramic board' /
&FACE N=120,69,119, SURF_ID='ceramic board' /
&FACE N=120,121,8, SURF_ID='ceramic board' /
&FACE N=117,408,396, SURF_ID='ceramic board' /
&FACE N=179,191,178, SURF_ID='ceramic board' /
&FACE N=370,371,383, SURF_ID='ceramic board' /
&FACE N=155,167,154, SURF_ID='ceramic board' /
&FACE N=166,178,165, SURF_ID='ceramic board' /
&FACE N=123,122,371, SURF_ID='ceramic board' /
&FACE N=34,33,84, SURF_ID='ceramic board' /
&FACE N=156,168,155, SURF_ID='ceramic board' /
&FACE N=124,125,13, SURF_ID='ceramic board' /
&FACE N=11,122,123, SURF_ID='ceramic board' /
&FACE N=363,376,375, SURF_ID='ceramic board' /
&FACE N=135,136,148, SURF_ID='ceramic board' /
&FACE N=165,153,166, SURF_ID='ceramic board' /
&FACE N=10,11,135, SURF_ID='ceramic board' /
&FACE N=10,122,11, SURF_ID='ceramic board' /
&FACE N=396,395,383, SURF_ID='ceramic board' /
&FACE N=162,150,163, SURF_ID='ceramic board' /
&FACE N=379,366,367, SURF_ID='ceramic board' /
&FACE N=80,469,481, SURF_ID='ceramic board' /
&FACE N=124,370,369, SURF_ID='ceramic board' /
&FACE N=137,13,138, SURF_ID='ceramic board' /
&FACE N=151,138,139, SURF_ID='ceramic board' /
&FACE N=150,162,149, SURF_ID='ceramic board' /
&FACE N=182,194,181, SURF_ID='ceramic board' /
&FACE N=158,159,171, SURF_ID='ceramic board' /
&FACE N=371,384,383, SURF_ID='ceramic board' /
&FACE N=118,119,68, SURF_ID='ceramic board' /
&FACE N=136,11,12, SURF_ID='ceramic board' /
&FACE N=123,12,11, SURF_ID='ceramic board' /
&FACE N=2,132,5, SURF_ID='ceramic board' /
&FACE N=141,154,153, SURF_ID='ceramic board' /
&FACE N=146,133,134, SURF_ID='ceramic board' /
&FACE N=368,367,126, SURF_ID='ceramic board' /
&FACE N=216,28,228, SURF_ID='ceramic board' /
&FACE N=156,144,22, SURF_ID='ceramic board' /
&FACE N=27,78,28, SURF_ID='ceramic board' /
&FACE N=363,362,131, SURF_ID='ceramic board' /
&FACE N=139,138,14, SURF_ID='ceramic board' /
&FACE N=156,23,168, SURF_ID='ceramic board' /
&FACE N=457,79,78, SURF_ID='ceramic board' /
&FACE N=27,28,216, SURF_ID='ceramic board' /
&FACE N=125,369,368, SURF_ID='ceramic board' /
&FACE N=457,78,445, SURF_ID='ceramic board' /
&FACE N=124,12,123, SURF_ID='ceramic board' /
&FACE N=28,29,228, SURF_ID='ceramic board' /
&FACE N=139,15,140, SURF_ID='ceramic board' /
&FACE N=156,143,144, SURF_ID='ceramic board' /
&FACE N=216,215,203, SURF_ID='ceramic board' /
&FACE N=155,142,143, SURF_ID='ceramic board' /
&FACE N=165,164,152, SURF_ID='ceramic board' /
&FACE N=228,29,240, SURF_ID='ceramic board' /
&FACE N=191,190,178, SURF_ID='ceramic board' /
&FACE N=388,400,387, SURF_ID='ceramic board' /
&FACE N=134,135,147, SURF_ID='ceramic board' /
&FACE N=150,138,151, SURF_ID='ceramic board' /
&FACE N=151,139,152, SURF_ID='ceramic board' /
&FACE N=151,163,150, SURF_ID='ceramic board' /
&FACE N=140,16,141, SURF_ID='ceramic board' /
&FACE N=147,146,134, SURF_ID='ceramic board' /
&FACE N=79,28,78, SURF_ID='ceramic board' /
&FACE N=364,129,365, SURF_ID='ceramic board' /
&FACE N=30,31,252, SURF_ID='ceramic board' /
&FACE N=17,142,141, SURF_ID='ceramic board' /
&FACE N=481,81,80, SURF_ID='ceramic board' /
&FACE N=81,31,30, SURF_ID='ceramic board' /
&FACE N=30,80,81, SURF_ID='ceramic board' /
&FACE N=168,167,155, SURF_ID='ceramic board' /
&FACE N=155,143,156, SURF_ID='ceramic board' /
&FACE N=19,20,144, SURF_ID='ceramic board' /
&FACE N=156,22,23, SURF_ID='ceramic board' /
&FACE N=19,144,143, SURF_ID='ceramic board' /
&FACE N=71,5,361, SURF_ID='ceramic board' /
&FACE N=152,140,153, SURF_ID='ceramic board' /
&FACE N=365,129,128, SURF_ID='ceramic board' /
&FACE N=290,303,302, SURF_ID='ceramic board' /
&FACE N=300,287,288, SURF_ID='ceramic board' /
&FACE N=83,517,84, SURF_ID='ceramic board' /
  
&TAIL /
