&HEAD CHID='Lattimer_20_kW_10_degree', TITLE='Surface temperature on slopped wall, 20 kW propane fire' /
  
&MESH IJK=30,30,30, XB=-0.75,0.75,-0.20,1.30,-0.45,1.05 /
  
&MULT ID='m1', DX=.5, DY=.5, DZ=.5, I_LOWER=-1,I_UPPER=1, J_UPPER=2, K_LOWER=-1,K_UPPER=1/
    
&TIME T_END=1000./
  
&DUMP DT_SLCF=0.1, DT_BNDF=1., DT_DEVC_LINE=100., DT_DEVC=1. /
  
&MISC IMMERSED_BOUNDARY_METHOD=1 /
&MISC BNDF_DEFAULT=.FALSE. /
&MISC GVEC=0.,-9.81,0. /
  
&DEVC XYZ=0,0,0.3, ID='burner on', QUANTITY='TIME', SETPOINT=900., INITIAL_STATE=.TRUE. /
&SURF ID='burner', HRRPUA=222., TMP_FRONT=400., COLOR='RED' /
&VENT XB=0.00,0.30,0.001,0.001,0.15,0.45, SURF_ID='burner', DEVC_ID='burner on' /
&OBST XB=0.00,0.30,-0.1,0.00,0.15,0.45 /
  
&MATL ID='ceramic', CONDUCTIVITY=.15, SPECIFIC_HEAT=1., DENSITY=272. /
&SURF ID='ceramic board', EMISSIVITY=0.95, COLOR='BLUE', MATL_ID='ceramic', THICKNESS=0.0254, BACKING='EXPOSED' /
  
&REAC FUEL='PROPANE', SOOT_YIELD=0.01/
  
&VENT MB='XMIN', SURF_ID='OPEN'/
&VENT MB='XMAX', SURF_ID='OPEN'/
&VENT MB='YMAX', SURF_ID='OPEN'/
&VENT MB='ZMIN', SURF_ID='OPEN'/
&VENT MB='ZMAX', SURF_ID='OPEN'/
  
&BNDF QUANTITY='GAS TEMPERATURE' /
  
  
&SLCF PBZ=0.3, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBZ=0.3, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
  
&VERT X=-0.15889,0.9011,0.61 /
&VERT X=0,0,0.61 /
&VERT X=0,0,0 /
&VERT X=-0.15889,0.9011,0 /
&VERT X=-0.025014,-0.0044107,0.61 /
&VERT X=-0.025014,-0.0044107,0 /
&VERT X=-0.1839,0.89669,0 /
&VERT X=-0.1839,0.89669,0.61 /
&VERT X=-0.15543,0.88151,0.61 /
&VERT X=-0.15198,0.86192,0.61 /
&VERT X=-0.14853,0.84233,0.61 /
&VERT X=-0.14507,0.82274,0.61 /
&VERT X=-0.14162,0.80315,0.61 /
&VERT X=-0.13816,0.78356,0.61 /
&VERT X=-0.13471,0.76398,0.61 /
&VERT X=-0.13126,0.74439,0.61 /
&VERT X=-0.1278,0.7248,0.61 /
&VERT X=-0.12435,0.70521,0.61 /
&VERT X=-0.12089,0.68562,0.61 /
&VERT X=-0.11744,0.66603,0.61 /
&VERT X=-0.11398,0.64644,0.61 /
&VERT X=-0.11053,0.62685,0.61 /
&VERT X=-0.10708,0.60726,0.61 /
&VERT X=-0.10362,0.58767,0.61 /
&VERT X=-0.10017,0.56808,0.61 /
&VERT X=-0.096714,0.5485,0.61 /
&VERT X=-0.09326,0.52891,0.61 /
&VERT X=-0.089806,0.50932,0.61 /
&VERT X=-0.086352,0.48973,0.61 /
&VERT X=-0.082898,0.47014,0.61 /
&VERT X=-0.079444,0.45055,0.61 /
&VERT X=-0.07599,0.43096,0.61 /
&VERT X=-0.072536,0.41137,0.61 /
&VERT X=-0.069082,0.39178,0.61 /
&VERT X=-0.065628,0.37219,0.61 /
&VERT X=-0.062174,0.3526,0.61 /
&VERT X=-0.05872,0.33301,0.61 /
&VERT X=-0.055265,0.31343,0.61 /
&VERT X=-0.051811,0.29384,0.61 /
&VERT X=-0.048357,0.27425,0.61 /
&VERT X=-0.044903,0.25466,0.61 /
&VERT X=-0.041449,0.23507,0.61 /
&VERT X=-0.037995,0.21548,0.61 /
&VERT X=-0.034541,0.19589,0.61 /
&VERT X=-0.031087,0.1763,0.61 /
&VERT X=-0.027633,0.15671,0.61 /
&VERT X=-0.024179,0.13712,0.61 /
&VERT X=-0.020725,0.11753,0.61 /
&VERT X=-0.01727,0.097946,0.61 /
&VERT X=-0.013816,0.078356,0.61 /
&VERT X=-0.010362,0.058767,0.61 /
&VERT X=-0.0069082,0.039178,0.61 /
&VERT X=-0.0034541,0.019589,0.61 /
&VERT X=0,0,0.59032 /
&VERT X=0,0,0.57065 /
&VERT X=0,0,0.55097 /
&VERT X=0,0,0.53129 /
&VERT X=0,0,0.51161 /
&VERT X=0,0,0.49194 /
&VERT X=0,0,0.47226 /
&VERT X=0,0,0.45258 /
&VERT X=0,0,0.4329 /
&VERT X=0,0,0.41323 /
&VERT X=0,0,0.39355 /
&VERT X=0,0,0.37387 /
&VERT X=0,0,0.35419 /
&VERT X=0,0,0.33452 /
&VERT X=0,0,0.31484 /
&VERT X=0,0,0.29516 /
&VERT X=0,0,0.27548 /
&VERT X=0,0,0.25581 /
&VERT X=0,0,0.23613 /
&VERT X=0,0,0.21645 /
&VERT X=0,0,0.19677 /
&VERT X=0,0,0.1771 /
&VERT X=0,0,0.15742 /
&VERT X=0,0,0.13774 /
&VERT X=0,0,0.11806 /
&VERT X=0,0,0.098387 /
&VERT X=0,0,0.07871 /
&VERT X=0,0,0.059032 /
&VERT X=0,0,0.039355 /
&VERT X=0,0,0.019677 /
&VERT X=-0.0034541,0.019589,0 /
&VERT X=-0.0069082,0.039178,0 /
&VERT X=-0.010362,0.058767,0 /
&VERT X=-0.013816,0.078356,0 /
&VERT X=-0.01727,0.097946,0 /
&VERT X=-0.020725,0.11753,0 /
&VERT X=-0.024179,0.13712,0 /
&VERT X=-0.027633,0.15671,0 /
&VERT X=-0.031087,0.1763,0 /
&VERT X=-0.034541,0.19589,0 /
&VERT X=-0.037995,0.21548,0 /
&VERT X=-0.041449,0.23507,0 /
&VERT X=-0.044903,0.25466,0 /
&VERT X=-0.048357,0.27425,0 /
&VERT X=-0.051811,0.29384,0 /
&VERT X=-0.055265,0.31343,0 /
&VERT X=-0.05872,0.33301,0 /
&VERT X=-0.062174,0.3526,0 /
&VERT X=-0.065628,0.37219,0 /
&VERT X=-0.069082,0.39178,0 /
&VERT X=-0.072536,0.41137,0 /
&VERT X=-0.07599,0.43096,0 /
&VERT X=-0.079444,0.45055,0 /
&VERT X=-0.082898,0.47014,0 /
&VERT X=-0.086352,0.48973,0 /
&VERT X=-0.089806,0.50932,0 /
&VERT X=-0.09326,0.52891,0 /
&VERT X=-0.096714,0.5485,0 /
&VERT X=-0.10017,0.56808,0 /
&VERT X=-0.10362,0.58767,0 /
&VERT X=-0.10708,0.60726,0 /
&VERT X=-0.11053,0.62685,0 /
&VERT X=-0.11398,0.64644,0 /
&VERT X=-0.11744,0.66603,0 /
&VERT X=-0.12089,0.68562,0 /
&VERT X=-0.12435,0.70521,0 /
&VERT X=-0.1278,0.7248,0 /
&VERT X=-0.13126,0.74439,0 /
&VERT X=-0.13471,0.76398,0 /
&VERT X=-0.13816,0.78356,0 /
&VERT X=-0.14162,0.80315,0 /
&VERT X=-0.14507,0.82274,0 /
&VERT X=-0.14853,0.84233,0 /
&VERT X=-0.15198,0.86192,0 /
&VERT X=-0.15543,0.88151,0 /
&VERT X=-0.15889,0.9011,0.019677 /
&VERT X=-0.15889,0.9011,0.039355 /
&VERT X=-0.15889,0.9011,0.059032 /
&VERT X=-0.15889,0.9011,0.07871 /
&VERT X=-0.15889,0.9011,0.098387 /
&VERT X=-0.15889,0.9011,0.11806 /
&VERT X=-0.15889,0.9011,0.13774 /
&VERT X=-0.15889,0.9011,0.15742 /
&VERT X=-0.15889,0.9011,0.1771 /
&VERT X=-0.15889,0.9011,0.19677 /
&VERT X=-0.15889,0.9011,0.21645 /
&VERT X=-0.15889,0.9011,0.23613 /
&VERT X=-0.15889,0.9011,0.25581 /
&VERT X=-0.15889,0.9011,0.27548 /
&VERT X=-0.15889,0.9011,0.29516 /
&VERT X=-0.15889,0.9011,0.31484 /
&VERT X=-0.15889,0.9011,0.33452 /
&VERT X=-0.15889,0.9011,0.35419 /
&VERT X=-0.15889,0.9011,0.37387 /
&VERT X=-0.15889,0.9011,0.39355 /
&VERT X=-0.15889,0.9011,0.41323 /
&VERT X=-0.15889,0.9011,0.4329 /
&VERT X=-0.15889,0.9011,0.45258 /
&VERT X=-0.15889,0.9011,0.47226 /
&VERT X=-0.15889,0.9011,0.49194 /
&VERT X=-0.15889,0.9011,0.51161 /
&VERT X=-0.15889,0.9011,0.53129 /
&VERT X=-0.15889,0.9011,0.55097 /
&VERT X=-0.15889,0.9011,0.57065 /
&VERT X=-0.15889,0.9011,0.59032 /
&VERT X=-0.0062535,-0.0011027,0.61 /
&VERT X=-0.012507,-0.0022053,0.61 /
&VERT X=-0.018761,-0.003308,0.61 /
&VERT X=-0.025014,-0.0044107,0.59032 /
&VERT X=-0.025014,-0.0044107,0.57065 /
&VERT X=-0.025014,-0.0044107,0.55097 /
&VERT X=-0.025014,-0.0044107,0.53129 /
&VERT X=-0.025014,-0.0044107,0.51161 /
&VERT X=-0.025014,-0.0044107,0.49194 /
&VERT X=-0.025014,-0.0044107,0.47226 /
&VERT X=-0.025014,-0.0044107,0.45258 /
&VERT X=-0.025014,-0.0044107,0.4329 /
&VERT X=-0.025014,-0.0044107,0.41323 /
&VERT X=-0.025014,-0.0044107,0.39355 /
&VERT X=-0.025014,-0.0044107,0.37387 /
&VERT X=-0.025014,-0.0044107,0.35419 /
&VERT X=-0.025014,-0.0044107,0.33452 /
&VERT X=-0.025014,-0.0044107,0.31484 /
&VERT X=-0.025014,-0.0044107,0.29516 /
&VERT X=-0.025014,-0.0044107,0.27548 /
&VERT X=-0.025014,-0.0044107,0.25581 /
&VERT X=-0.025014,-0.0044107,0.23613 /
&VERT X=-0.025014,-0.0044107,0.21645 /
&VERT X=-0.025014,-0.0044107,0.19677 /
&VERT X=-0.025014,-0.0044107,0.1771 /
&VERT X=-0.025014,-0.0044107,0.15742 /
&VERT X=-0.025014,-0.0044107,0.13774 /
&VERT X=-0.025014,-0.0044107,0.11806 /
&VERT X=-0.025014,-0.0044107,0.098387 /
&VERT X=-0.025014,-0.0044107,0.07871 /
&VERT X=-0.025014,-0.0044107,0.059032 /
&VERT X=-0.025014,-0.0044107,0.039355 /
&VERT X=-0.025014,-0.0044107,0.019677 /
&VERT X=-0.018761,-0.003308,0 /
&VERT X=-0.012507,-0.0022053,0 /
&VERT X=-0.0062535,-0.0011027,0 /
&VERT X=-0.028468,0.015178,0 /
&VERT X=-0.031922,0.034768,0 /
&VERT X=-0.035376,0.054357,0 /
&VERT X=-0.03883,0.073946,0 /
&VERT X=-0.042285,0.093535,0 /
&VERT X=-0.045739,0.11312,0 /
&VERT X=-0.049193,0.13271,0 /
&VERT X=-0.052647,0.1523,0 /
&VERT X=-0.056101,0.17189,0 /
&VERT X=-0.059555,0.19148,0 /
&VERT X=-0.063009,0.21107,0 /
&VERT X=-0.066463,0.23066,0 /
&VERT X=-0.069917,0.25025,0 /
&VERT X=-0.073371,0.26984,0 /
&VERT X=-0.076825,0.28943,0 /
&VERT X=-0.08028,0.30902,0 /
&VERT X=-0.083734,0.3286,0 /
&VERT X=-0.087188,0.34819,0 /
&VERT X=-0.090642,0.36778,0 /
&VERT X=-0.094096,0.38737,0 /
&VERT X=-0.09755,0.40696,0 /
&VERT X=-0.101,0.42655,0 /
&VERT X=-0.10446,0.44614,0 /
&VERT X=-0.10791,0.46573,0 /
&VERT X=-0.11137,0.48532,0 /
&VERT X=-0.11482,0.50491,0 /
&VERT X=-0.11827,0.5245,0 /
&VERT X=-0.12173,0.54408,0 /
&VERT X=-0.12518,0.56367,0 /
&VERT X=-0.12864,0.58326,0 /
&VERT X=-0.13209,0.60285,0 /
&VERT X=-0.13554,0.62244,0 /
&VERT X=-0.139,0.64203,0 /
&VERT X=-0.14245,0.66162,0 /
&VERT X=-0.14591,0.68121,0 /
&VERT X=-0.14936,0.7008,0 /
&VERT X=-0.15282,0.72039,0 /
&VERT X=-0.15627,0.73998,0 /
&VERT X=-0.15972,0.75956,0 /
&VERT X=-0.16318,0.77915,0 /
&VERT X=-0.16663,0.79874,0 /
&VERT X=-0.17009,0.81833,0 /
&VERT X=-0.17354,0.83792,0 /
&VERT X=-0.17699,0.85751,0 /
&VERT X=-0.18045,0.8771,0 /
&VERT X=-0.17765,0.89779,0 /
&VERT X=-0.1714,0.89889,0 /
&VERT X=-0.16514,0.9,0 /
&VERT X=-0.17765,0.89779,0.61 /
&VERT X=-0.1714,0.89889,0.61 /
&VERT X=-0.16514,0.9,0.61 /
&VERT X=-0.1839,0.89669,0.019677 /
&VERT X=-0.1839,0.89669,0.039355 /
&VERT X=-0.1839,0.89669,0.059032 /
&VERT X=-0.1839,0.89669,0.07871 /
&VERT X=-0.1839,0.89669,0.098387 /
&VERT X=-0.1839,0.89669,0.11806 /
&VERT X=-0.1839,0.89669,0.13774 /
&VERT X=-0.1839,0.89669,0.15742 /
&VERT X=-0.1839,0.89669,0.1771 /
&VERT X=-0.1839,0.89669,0.19677 /
&VERT X=-0.1839,0.89669,0.21645 /
&VERT X=-0.1839,0.89669,0.23613 /
&VERT X=-0.1839,0.89669,0.25581 /
&VERT X=-0.1839,0.89669,0.27548 /
&VERT X=-0.1839,0.89669,0.29516 /
&VERT X=-0.1839,0.89669,0.31484 /
&VERT X=-0.1839,0.89669,0.33452 /
&VERT X=-0.1839,0.89669,0.35419 /
&VERT X=-0.1839,0.89669,0.37387 /
&VERT X=-0.1839,0.89669,0.39355 /
&VERT X=-0.1839,0.89669,0.41323 /
&VERT X=-0.1839,0.89669,0.4329 /
&VERT X=-0.1839,0.89669,0.45258 /
&VERT X=-0.1839,0.89669,0.47226 /
&VERT X=-0.1839,0.89669,0.49194 /
&VERT X=-0.1839,0.89669,0.51161 /
&VERT X=-0.1839,0.89669,0.53129 /
&VERT X=-0.1839,0.89669,0.55097 /
&VERT X=-0.1839,0.89669,0.57065 /
&VERT X=-0.1839,0.89669,0.59032 /
&VERT X=-0.18045,0.8771,0.61 /
&VERT X=-0.17699,0.85751,0.61 /
&VERT X=-0.17354,0.83792,0.61 /
&VERT X=-0.17009,0.81833,0.61 /
&VERT X=-0.16663,0.79874,0.61 /
&VERT X=-0.16318,0.77915,0.61 /
&VERT X=-0.15972,0.75956,0.61 /
&VERT X=-0.15627,0.73998,0.61 /
&VERT X=-0.15282,0.72039,0.61 /
&VERT X=-0.14936,0.7008,0.61 /
&VERT X=-0.14591,0.68121,0.61 /
&VERT X=-0.14245,0.66162,0.61 /
&VERT X=-0.139,0.64203,0.61 /
&VERT X=-0.13554,0.62244,0.61 /
&VERT X=-0.13209,0.60285,0.61 /
&VERT X=-0.12864,0.58326,0.61 /
&VERT X=-0.12518,0.56367,0.61 /
&VERT X=-0.12173,0.54408,0.61 /
&VERT X=-0.11827,0.5245,0.61 /
&VERT X=-0.11482,0.50491,0.61 /
&VERT X=-0.11137,0.48532,0.61 /
&VERT X=-0.10791,0.46573,0.61 /
&VERT X=-0.10446,0.44614,0.61 /
&VERT X=-0.101,0.42655,0.61 /
&VERT X=-0.09755,0.40696,0.61 /
&VERT X=-0.094096,0.38737,0.61 /
&VERT X=-0.090642,0.36778,0.61 /
&VERT X=-0.087188,0.34819,0.61 /
&VERT X=-0.083734,0.3286,0.61 /
&VERT X=-0.08028,0.30902,0.61 /
&VERT X=-0.076825,0.28943,0.61 /
&VERT X=-0.073371,0.26984,0.61 /
&VERT X=-0.069917,0.25025,0.61 /
&VERT X=-0.066463,0.23066,0.61 /
&VERT X=-0.063009,0.21107,0.61 /
&VERT X=-0.059555,0.19148,0.61 /
&VERT X=-0.056101,0.17189,0.61 /
&VERT X=-0.052647,0.1523,0.61 /
&VERT X=-0.049193,0.13271,0.61 /
&VERT X=-0.045739,0.11312,0.61 /
&VERT X=-0.042285,0.093535,0.61 /
&VERT X=-0.03883,0.073946,0.61 /
&VERT X=-0.035376,0.054357,0.61 /
&VERT X=-0.031922,0.034768,0.61 /
&VERT X=-0.028468,0.015178,0.61 /
&VERT X=-0.15543,0.88151,0.59032 /
&VERT X=-0.15198,0.86192,0.59032 /
&VERT X=-0.14853,0.84233,0.59032 /
&VERT X=-0.14507,0.82274,0.59032 /
&VERT X=-0.14162,0.80315,0.59032 /
&VERT X=-0.13816,0.78356,0.59032 /
&VERT X=-0.13471,0.76398,0.59032 /
&VERT X=-0.13126,0.74439,0.59032 /
&VERT X=-0.1278,0.7248,0.59032 /
&VERT X=-0.12435,0.70521,0.59032 /
&VERT X=-0.12089,0.68562,0.59032 /
&VERT X=-0.11744,0.66603,0.59032 /
&VERT X=-0.11398,0.64644,0.59032 /
&VERT X=-0.11053,0.62685,0.59032 /
&VERT X=-0.10708,0.60726,0.59032 /
&VERT X=-0.10362,0.58767,0.59032 /
&VERT X=-0.10017,0.56808,0.59032 /
&VERT X=-0.096714,0.5485,0.59032 /
&VERT X=-0.09326,0.52891,0.59032 /
&VERT X=-0.089806,0.50932,0.59032 /
&VERT X=-0.086352,0.48973,0.59032 /
&VERT X=-0.082898,0.47014,0.59032 /
&VERT X=-0.079444,0.45055,0.59032 /
&VERT X=-0.07599,0.43096,0.59032 /
&VERT X=-0.072536,0.41137,0.59032 /
&VERT X=-0.069082,0.39178,0.59032 /
&VERT X=-0.065628,0.37219,0.59032 /
&VERT X=-0.062174,0.3526,0.59032 /
&VERT X=-0.05872,0.33301,0.59032 /
&VERT X=-0.055265,0.31343,0.59032 /
&VERT X=-0.051811,0.29384,0.59032 /
&VERT X=-0.048357,0.27425,0.59032 /
&VERT X=-0.044903,0.25466,0.59032 /
&VERT X=-0.041449,0.23507,0.59032 /
&VERT X=-0.037995,0.21548,0.59032 /
&VERT X=-0.034541,0.19589,0.59032 /
&VERT X=-0.031087,0.1763,0.59032 /
&VERT X=-0.027633,0.15671,0.59032 /
&VERT X=-0.024179,0.13712,0.59032 /
&VERT X=-0.020725,0.11753,0.59032 /
&VERT X=-0.01727,0.097946,0.59032 /
&VERT X=-0.013816,0.078356,0.59032 /
&VERT X=-0.010362,0.058767,0.59032 /
&VERT X=-0.0069082,0.039178,0.59032 /
&VERT X=-0.0034541,0.019589,0.59032 /
&VERT X=-0.15543,0.88151,0.57065 /
&VERT X=-0.15198,0.86192,0.57065 /
&VERT X=-0.14853,0.84233,0.57065 /
&VERT X=-0.14507,0.82274,0.57065 /
&VERT X=-0.14162,0.80315,0.57065 /
&VERT X=-0.13816,0.78356,0.57065 /
&VERT X=-0.13471,0.76398,0.57065 /
&VERT X=-0.13126,0.74439,0.57065 /
&VERT X=-0.1278,0.7248,0.57065 /
&VERT X=-0.12435,0.70521,0.57065 /
&VERT X=-0.12089,0.68562,0.57065 /
&VERT X=-0.11744,0.66603,0.57065 /
&VERT X=-0.11398,0.64644,0.57065 /
&VERT X=-0.11053,0.62685,0.57065 /
&VERT X=-0.10708,0.60726,0.57065 /
&VERT X=-0.10362,0.58767,0.57065 /
&VERT X=-0.10017,0.56808,0.57065 /
&VERT X=-0.096714,0.5485,0.57065 /
&VERT X=-0.09326,0.52891,0.57065 /
&VERT X=-0.089806,0.50932,0.57065 /
&VERT X=-0.086352,0.48973,0.57065 /
&VERT X=-0.082898,0.47014,0.57065 /
&VERT X=-0.079444,0.45055,0.57065 /
&VERT X=-0.07599,0.43096,0.57065 /
&VERT X=-0.072536,0.41137,0.57065 /
&VERT X=-0.069082,0.39178,0.57065 /
&VERT X=-0.065628,0.37219,0.57065 /
&VERT X=-0.062174,0.3526,0.57065 /
&VERT X=-0.05872,0.33301,0.57065 /
&VERT X=-0.055265,0.31343,0.57065 /
&VERT X=-0.051811,0.29384,0.57065 /
&VERT X=-0.048357,0.27425,0.57065 /
&VERT X=-0.044903,0.25466,0.57065 /
&VERT X=-0.041449,0.23507,0.57065 /
&VERT X=-0.037995,0.21548,0.57065 /
&VERT X=-0.034541,0.19589,0.57065 /
&VERT X=-0.031087,0.1763,0.57065 /
&VERT X=-0.027633,0.15671,0.57065 /
&VERT X=-0.024179,0.13712,0.57065 /
&VERT X=-0.020725,0.11753,0.57065 /
&VERT X=-0.01727,0.097946,0.57065 /
&VERT X=-0.013816,0.078356,0.57065 /
&VERT X=-0.010362,0.058767,0.57065 /
&VERT X=-0.0069082,0.039178,0.57065 /
&VERT X=-0.0034541,0.019589,0.57065 /
&VERT X=-0.15543,0.88151,0.55097 /
&VERT X=-0.15198,0.86192,0.55097 /
&VERT X=-0.14853,0.84233,0.55097 /
&VERT X=-0.14507,0.82274,0.55097 /
&VERT X=-0.14162,0.80315,0.55097 /
&VERT X=-0.13816,0.78356,0.55097 /
&VERT X=-0.13471,0.76398,0.55097 /
&VERT X=-0.13126,0.74439,0.55097 /
&VERT X=-0.1278,0.7248,0.55097 /
&VERT X=-0.12435,0.70521,0.55097 /
&VERT X=-0.12089,0.68562,0.55097 /
&VERT X=-0.11744,0.66603,0.55097 /
&VERT X=-0.11398,0.64644,0.55097 /
&VERT X=-0.11053,0.62685,0.55097 /
&VERT X=-0.10708,0.60726,0.55097 /
&VERT X=-0.10362,0.58767,0.55097 /
&VERT X=-0.10017,0.56808,0.55097 /
&VERT X=-0.096714,0.5485,0.55097 /
&VERT X=-0.09326,0.52891,0.55097 /
&VERT X=-0.089806,0.50932,0.55097 /
&VERT X=-0.086352,0.48973,0.55097 /
&VERT X=-0.082898,0.47014,0.55097 /
&VERT X=-0.079444,0.45055,0.55097 /
&VERT X=-0.07599,0.43096,0.55097 /
&VERT X=-0.072536,0.41137,0.55097 /
&VERT X=-0.069082,0.39178,0.55097 /
&VERT X=-0.065628,0.37219,0.55097 /
&VERT X=-0.062174,0.3526,0.55097 /
&VERT X=-0.05872,0.33301,0.55097 /
&VERT X=-0.055265,0.31343,0.55097 /
&VERT X=-0.051811,0.29384,0.55097 /
&VERT X=-0.048357,0.27425,0.55097 /
&VERT X=-0.044903,0.25466,0.55097 /
&VERT X=-0.041449,0.23507,0.55097 /
&VERT X=-0.037995,0.21548,0.55097 /
&VERT X=-0.034541,0.19589,0.55097 /
&VERT X=-0.031087,0.1763,0.55097 /
&VERT X=-0.027633,0.15671,0.55097 /
&VERT X=-0.024179,0.13712,0.55097 /
&VERT X=-0.020725,0.11753,0.55097 /
&VERT X=-0.01727,0.097946,0.55097 /
&VERT X=-0.013816,0.078356,0.55097 /
&VERT X=-0.010362,0.058767,0.55097 /
&VERT X=-0.0069082,0.039178,0.55097 /
&VERT X=-0.0034541,0.019589,0.55097 /
&VERT X=-0.15543,0.88151,0.53129 /
&VERT X=-0.15198,0.86192,0.53129 /
&VERT X=-0.14853,0.84233,0.53129 /
&VERT X=-0.14507,0.82274,0.53129 /
&VERT X=-0.14162,0.80315,0.53129 /
&VERT X=-0.13816,0.78356,0.53129 /
&VERT X=-0.13471,0.76398,0.53129 /
&VERT X=-0.13126,0.74439,0.53129 /
&VERT X=-0.1278,0.7248,0.53129 /
&VERT X=-0.12435,0.70521,0.53129 /
&VERT X=-0.12089,0.68562,0.53129 /
&VERT X=-0.11744,0.66603,0.53129 /
&VERT X=-0.11398,0.64644,0.53129 /
&VERT X=-0.11053,0.62685,0.53129 /
&VERT X=-0.10708,0.60726,0.53129 /
&VERT X=-0.10362,0.58767,0.53129 /
&VERT X=-0.10017,0.56808,0.53129 /
&VERT X=-0.096714,0.5485,0.53129 /
&VERT X=-0.09326,0.52891,0.53129 /
&VERT X=-0.089806,0.50932,0.53129 /
&VERT X=-0.086352,0.48973,0.53129 /
&VERT X=-0.082898,0.47014,0.53129 /
&VERT X=-0.079444,0.45055,0.53129 /
&VERT X=-0.07599,0.43096,0.53129 /
&VERT X=-0.072536,0.41137,0.53129 /
&VERT X=-0.069082,0.39178,0.53129 /
&VERT X=-0.065628,0.37219,0.53129 /
&VERT X=-0.062174,0.3526,0.53129 /
&VERT X=-0.05872,0.33301,0.53129 /
&VERT X=-0.055265,0.31343,0.53129 /
&VERT X=-0.051811,0.29384,0.53129 /
&VERT X=-0.048357,0.27425,0.53129 /
&VERT X=-0.044903,0.25466,0.53129 /
&VERT X=-0.041449,0.23507,0.53129 /
&VERT X=-0.037995,0.21548,0.53129 /
&VERT X=-0.034541,0.19589,0.53129 /
&VERT X=-0.031087,0.1763,0.53129 /
&VERT X=-0.027633,0.15671,0.53129 /
&VERT X=-0.024179,0.13712,0.53129 /
&VERT X=-0.020725,0.11753,0.53129 /
&VERT X=-0.01727,0.097946,0.53129 /
&VERT X=-0.013816,0.078356,0.53129 /
&VERT X=-0.010362,0.058767,0.53129 /
&VERT X=-0.0069082,0.039178,0.53129 /
&VERT X=-0.0034541,0.019589,0.53129 /
&VERT X=-0.15543,0.88151,0.51161 /
&VERT X=-0.15198,0.86192,0.51161 /
&VERT X=-0.14853,0.84233,0.51161 /
&VERT X=-0.14507,0.82274,0.51161 /
&VERT X=-0.14162,0.80315,0.51161 /
&VERT X=-0.13816,0.78356,0.51161 /
&VERT X=-0.13471,0.76398,0.51161 /
&VERT X=-0.13126,0.74439,0.51161 /
&VERT X=-0.1278,0.7248,0.51161 /
&VERT X=-0.12435,0.70521,0.51161 /
&VERT X=-0.12089,0.68562,0.51161 /
&VERT X=-0.11744,0.66603,0.51161 /
&VERT X=-0.11398,0.64644,0.51161 /
&VERT X=-0.11053,0.62685,0.51161 /
&VERT X=-0.10708,0.60726,0.51161 /
&VERT X=-0.10362,0.58767,0.51161 /
&VERT X=-0.10017,0.56808,0.51161 /
&VERT X=-0.096714,0.5485,0.51161 /
&VERT X=-0.09326,0.52891,0.51161 /
&VERT X=-0.089806,0.50932,0.51161 /
&VERT X=-0.086352,0.48973,0.51161 /
&VERT X=-0.082898,0.47014,0.51161 /
&VERT X=-0.079444,0.45055,0.51161 /
&VERT X=-0.07599,0.43096,0.51161 /
&VERT X=-0.072536,0.41137,0.51161 /
&VERT X=-0.069082,0.39178,0.51161 /
&VERT X=-0.065628,0.37219,0.51161 /
&VERT X=-0.062174,0.3526,0.51161 /
&VERT X=-0.05872,0.33301,0.51161 /
&VERT X=-0.055265,0.31343,0.51161 /
&VERT X=-0.051811,0.29384,0.51161 /
&VERT X=-0.048357,0.27425,0.51161 /
&VERT X=-0.044903,0.25466,0.51161 /
&VERT X=-0.041449,0.23507,0.51161 /
&VERT X=-0.037995,0.21548,0.51161 /
&VERT X=-0.034541,0.19589,0.51161 /
&VERT X=-0.031087,0.1763,0.51161 /
&VERT X=-0.027633,0.15671,0.51161 /
&VERT X=-0.024179,0.13712,0.51161 /
&VERT X=-0.020725,0.11753,0.51161 /
&VERT X=-0.01727,0.097946,0.51161 /
&VERT X=-0.013816,0.078356,0.51161 /
&VERT X=-0.010362,0.058767,0.51161 /
&VERT X=-0.0069082,0.039178,0.51161 /
&VERT X=-0.0034541,0.019589,0.51161 /
&VERT X=-0.15543,0.88151,0.49194 /
&VERT X=-0.15198,0.86192,0.49194 /
&VERT X=-0.14853,0.84233,0.49194 /
&VERT X=-0.14507,0.82274,0.49194 /
&VERT X=-0.14162,0.80315,0.49194 /
&VERT X=-0.13816,0.78356,0.49194 /
&VERT X=-0.13471,0.76398,0.49194 /
&VERT X=-0.13126,0.74439,0.49194 /
&VERT X=-0.1278,0.7248,0.49194 /
&VERT X=-0.12435,0.70521,0.49194 /
&VERT X=-0.12089,0.68562,0.49194 /
&VERT X=-0.11744,0.66603,0.49194 /
&VERT X=-0.11398,0.64644,0.49194 /
&VERT X=-0.11053,0.62685,0.49194 /
&VERT X=-0.10708,0.60726,0.49194 /
&VERT X=-0.10362,0.58767,0.49194 /
&VERT X=-0.10017,0.56808,0.49194 /
&VERT X=-0.096714,0.5485,0.49194 /
&VERT X=-0.09326,0.52891,0.49194 /
&VERT X=-0.089806,0.50932,0.49194 /
&VERT X=-0.086352,0.48973,0.49194 /
&VERT X=-0.082898,0.47014,0.49194 /
&VERT X=-0.079444,0.45055,0.49194 /
&VERT X=-0.07599,0.43096,0.49194 /
&VERT X=-0.072536,0.41137,0.49194 /
&VERT X=-0.069082,0.39178,0.49194 /
&VERT X=-0.065628,0.37219,0.49194 /
&VERT X=-0.062174,0.3526,0.49194 /
&VERT X=-0.05872,0.33301,0.49194 /
&VERT X=-0.055265,0.31343,0.49194 /
&VERT X=-0.051811,0.29384,0.49194 /
&VERT X=-0.048357,0.27425,0.49194 /
&VERT X=-0.044903,0.25466,0.49194 /
&VERT X=-0.041449,0.23507,0.49194 /
&VERT X=-0.037995,0.21548,0.49194 /
&VERT X=-0.034541,0.19589,0.49194 /
&VERT X=-0.031087,0.1763,0.49194 /
&VERT X=-0.027633,0.15671,0.49194 /
&VERT X=-0.024179,0.13712,0.49194 /
&VERT X=-0.020725,0.11753,0.49194 /
&VERT X=-0.01727,0.097946,0.49194 /
&VERT X=-0.013816,0.078356,0.49194 /
&VERT X=-0.010362,0.058767,0.49194 /
&VERT X=-0.0069082,0.039178,0.49194 /
&VERT X=-0.0034541,0.019589,0.49194 /
&VERT X=-0.15543,0.88151,0.47226 /
&VERT X=-0.15198,0.86192,0.47226 /
&VERT X=-0.14853,0.84233,0.47226 /
&VERT X=-0.14507,0.82274,0.47226 /
&VERT X=-0.14162,0.80315,0.47226 /
&VERT X=-0.13816,0.78356,0.47226 /
&VERT X=-0.13471,0.76398,0.47226 /
&VERT X=-0.13126,0.74439,0.47226 /
&VERT X=-0.1278,0.7248,0.47226 /
&VERT X=-0.12435,0.70521,0.47226 /
&VERT X=-0.12089,0.68562,0.47226 /
&VERT X=-0.11744,0.66603,0.47226 /
&VERT X=-0.11398,0.64644,0.47226 /
&VERT X=-0.11053,0.62685,0.47226 /
&VERT X=-0.10708,0.60726,0.47226 /
&VERT X=-0.10362,0.58767,0.47226 /
&VERT X=-0.10017,0.56808,0.47226 /
&VERT X=-0.096714,0.5485,0.47226 /
&VERT X=-0.09326,0.52891,0.47226 /
&VERT X=-0.089806,0.50932,0.47226 /
&VERT X=-0.086352,0.48973,0.47226 /
&VERT X=-0.082898,0.47014,0.47226 /
&VERT X=-0.079444,0.45055,0.47226 /
&VERT X=-0.07599,0.43096,0.47226 /
&VERT X=-0.072536,0.41137,0.47226 /
&VERT X=-0.069082,0.39178,0.47226 /
&VERT X=-0.065628,0.37219,0.47226 /
&VERT X=-0.062174,0.3526,0.47226 /
&VERT X=-0.05872,0.33301,0.47226 /
&VERT X=-0.055265,0.31343,0.47226 /
&VERT X=-0.051811,0.29384,0.47226 /
&VERT X=-0.048357,0.27425,0.47226 /
&VERT X=-0.044903,0.25466,0.47226 /
&VERT X=-0.041449,0.23507,0.47226 /
&VERT X=-0.037995,0.21548,0.47226 /
&VERT X=-0.034541,0.19589,0.47226 /
&VERT X=-0.031087,0.1763,0.47226 /
&VERT X=-0.027633,0.15671,0.47226 /
&VERT X=-0.024179,0.13712,0.47226 /
&VERT X=-0.020725,0.11753,0.47226 /
&VERT X=-0.01727,0.097946,0.47226 /
&VERT X=-0.013816,0.078356,0.47226 /
&VERT X=-0.010362,0.058767,0.47226 /
&VERT X=-0.0069082,0.039178,0.47226 /
&VERT X=-0.0034541,0.019589,0.47226 /
&VERT X=-0.15543,0.88151,0.45258 /
&VERT X=-0.15198,0.86192,0.45258 /
&VERT X=-0.14853,0.84233,0.45258 /
&VERT X=-0.14507,0.82274,0.45258 /
&VERT X=-0.14162,0.80315,0.45258 /
&VERT X=-0.13816,0.78356,0.45258 /
&VERT X=-0.13471,0.76398,0.45258 /
&VERT X=-0.13126,0.74439,0.45258 /
&VERT X=-0.1278,0.7248,0.45258 /
&VERT X=-0.12435,0.70521,0.45258 /
&VERT X=-0.12089,0.68562,0.45258 /
&VERT X=-0.11744,0.66603,0.45258 /
&VERT X=-0.11398,0.64644,0.45258 /
&VERT X=-0.11053,0.62685,0.45258 /
&VERT X=-0.10708,0.60726,0.45258 /
&VERT X=-0.10362,0.58767,0.45258 /
&VERT X=-0.10017,0.56808,0.45258 /
&VERT X=-0.096714,0.5485,0.45258 /
&VERT X=-0.09326,0.52891,0.45258 /
&VERT X=-0.089806,0.50932,0.45258 /
&VERT X=-0.086352,0.48973,0.45258 /
&VERT X=-0.082898,0.47014,0.45258 /
&VERT X=-0.079444,0.45055,0.45258 /
&VERT X=-0.07599,0.43096,0.45258 /
&VERT X=-0.072536,0.41137,0.45258 /
&VERT X=-0.069082,0.39178,0.45258 /
&VERT X=-0.065628,0.37219,0.45258 /
&VERT X=-0.062174,0.3526,0.45258 /
&VERT X=-0.05872,0.33301,0.45258 /
&VERT X=-0.055265,0.31343,0.45258 /
&VERT X=-0.051811,0.29384,0.45258 /
&VERT X=-0.048357,0.27425,0.45258 /
&VERT X=-0.044903,0.25466,0.45258 /
&VERT X=-0.041449,0.23507,0.45258 /
&VERT X=-0.037995,0.21548,0.45258 /
&VERT X=-0.034541,0.19589,0.45258 /
&VERT X=-0.031087,0.1763,0.45258 /
&VERT X=-0.027633,0.15671,0.45258 /
&VERT X=-0.024179,0.13712,0.45258 /
&VERT X=-0.020725,0.11753,0.45258 /
&VERT X=-0.01727,0.097946,0.45258 /
&VERT X=-0.013816,0.078356,0.45258 /
&VERT X=-0.010362,0.058767,0.45258 /
&VERT X=-0.0069082,0.039178,0.45258 /
&VERT X=-0.0034541,0.019589,0.45258 /
&VERT X=-0.15543,0.88151,0.4329 /
&VERT X=-0.15198,0.86192,0.4329 /
&VERT X=-0.14853,0.84233,0.4329 /
&VERT X=-0.14507,0.82274,0.4329 /
&VERT X=-0.14162,0.80315,0.4329 /
&VERT X=-0.13816,0.78356,0.4329 /
&VERT X=-0.13471,0.76398,0.4329 /
&VERT X=-0.13126,0.74439,0.4329 /
&VERT X=-0.1278,0.7248,0.4329 /
&VERT X=-0.12435,0.70521,0.4329 /
&VERT X=-0.12089,0.68562,0.4329 /
&VERT X=-0.11744,0.66603,0.4329 /
&VERT X=-0.11398,0.64644,0.4329 /
&VERT X=-0.11053,0.62685,0.4329 /
&VERT X=-0.10708,0.60726,0.4329 /
&VERT X=-0.10362,0.58767,0.4329 /
&VERT X=-0.10017,0.56808,0.4329 /
&VERT X=-0.096714,0.5485,0.4329 /
&VERT X=-0.09326,0.52891,0.4329 /
&VERT X=-0.089806,0.50932,0.4329 /
&VERT X=-0.086352,0.48973,0.4329 /
&VERT X=-0.082898,0.47014,0.4329 /
&VERT X=-0.079444,0.45055,0.4329 /
&VERT X=-0.07599,0.43096,0.4329 /
&VERT X=-0.072536,0.41137,0.4329 /
&VERT X=-0.069082,0.39178,0.4329 /
&VERT X=-0.065628,0.37219,0.4329 /
&VERT X=-0.062174,0.3526,0.4329 /
&VERT X=-0.05872,0.33301,0.4329 /
&VERT X=-0.055265,0.31343,0.4329 /
&VERT X=-0.051811,0.29384,0.4329 /
&VERT X=-0.048357,0.27425,0.4329 /
&VERT X=-0.044903,0.25466,0.4329 /
&VERT X=-0.041449,0.23507,0.4329 /
&VERT X=-0.037995,0.21548,0.4329 /
&VERT X=-0.034541,0.19589,0.4329 /
&VERT X=-0.031087,0.1763,0.4329 /
&VERT X=-0.027633,0.15671,0.4329 /
&VERT X=-0.024179,0.13712,0.4329 /
&VERT X=-0.020725,0.11753,0.4329 /
&VERT X=-0.01727,0.097946,0.4329 /
&VERT X=-0.013816,0.078356,0.4329 /
&VERT X=-0.010362,0.058767,0.4329 /
&VERT X=-0.0069082,0.039178,0.4329 /
&VERT X=-0.0034541,0.019589,0.4329 /
&VERT X=-0.15543,0.88151,0.41323 /
&VERT X=-0.15198,0.86192,0.41323 /
&VERT X=-0.14853,0.84233,0.41323 /
&VERT X=-0.14507,0.82274,0.41323 /
&VERT X=-0.14162,0.80315,0.41323 /
&VERT X=-0.13816,0.78356,0.41323 /
&VERT X=-0.13471,0.76398,0.41323 /
&VERT X=-0.13126,0.74439,0.41323 /
&VERT X=-0.1278,0.7248,0.41323 /
&VERT X=-0.12435,0.70521,0.41323 /
&VERT X=-0.12089,0.68562,0.41323 /
&VERT X=-0.11744,0.66603,0.41323 /
&VERT X=-0.11398,0.64644,0.41323 /
&VERT X=-0.11053,0.62685,0.41323 /
&VERT X=-0.10708,0.60726,0.41323 /
&VERT X=-0.10362,0.58767,0.41323 /
&VERT X=-0.10017,0.56808,0.41323 /
&VERT X=-0.096714,0.5485,0.41323 /
&VERT X=-0.09326,0.52891,0.41323 /
&VERT X=-0.089806,0.50932,0.41323 /
&VERT X=-0.086352,0.48973,0.41323 /
&VERT X=-0.082898,0.47014,0.41323 /
&VERT X=-0.079444,0.45055,0.41323 /
&VERT X=-0.07599,0.43096,0.41323 /
&VERT X=-0.072536,0.41137,0.41323 /
&VERT X=-0.069082,0.39178,0.41323 /
&VERT X=-0.065628,0.37219,0.41323 /
&VERT X=-0.062174,0.3526,0.41323 /
&VERT X=-0.05872,0.33301,0.41323 /
&VERT X=-0.055265,0.31343,0.41323 /
&VERT X=-0.051811,0.29384,0.41323 /
&VERT X=-0.048357,0.27425,0.41323 /
&VERT X=-0.044903,0.25466,0.41323 /
&VERT X=-0.041449,0.23507,0.41323 /
&VERT X=-0.037995,0.21548,0.41323 /
&VERT X=-0.034541,0.19589,0.41323 /
&VERT X=-0.031087,0.1763,0.41323 /
&VERT X=-0.027633,0.15671,0.41323 /
&VERT X=-0.024179,0.13712,0.41323 /
&VERT X=-0.020725,0.11753,0.41323 /
&VERT X=-0.01727,0.097946,0.41323 /
&VERT X=-0.013816,0.078356,0.41323 /
&VERT X=-0.010362,0.058767,0.41323 /
&VERT X=-0.0069082,0.039178,0.41323 /
&VERT X=-0.0034541,0.019589,0.41323 /
&VERT X=-0.15543,0.88151,0.39355 /
&VERT X=-0.15198,0.86192,0.39355 /
&VERT X=-0.14853,0.84233,0.39355 /
&VERT X=-0.14507,0.82274,0.39355 /
&VERT X=-0.14162,0.80315,0.39355 /
&VERT X=-0.13816,0.78356,0.39355 /
&VERT X=-0.13471,0.76398,0.39355 /
&VERT X=-0.13126,0.74439,0.39355 /
&VERT X=-0.1278,0.7248,0.39355 /
&VERT X=-0.12435,0.70521,0.39355 /
&VERT X=-0.12089,0.68562,0.39355 /
&VERT X=-0.11744,0.66603,0.39355 /
&VERT X=-0.11398,0.64644,0.39355 /
&VERT X=-0.11053,0.62685,0.39355 /
&VERT X=-0.10708,0.60726,0.39355 /
&VERT X=-0.10362,0.58767,0.39355 /
&VERT X=-0.10017,0.56808,0.39355 /
&VERT X=-0.096714,0.5485,0.39355 /
&VERT X=-0.09326,0.52891,0.39355 /
&VERT X=-0.089806,0.50932,0.39355 /
&VERT X=-0.086352,0.48973,0.39355 /
&VERT X=-0.082898,0.47014,0.39355 /
&VERT X=-0.079444,0.45055,0.39355 /
&VERT X=-0.07599,0.43096,0.39355 /
&VERT X=-0.072536,0.41137,0.39355 /
&VERT X=-0.069082,0.39178,0.39355 /
&VERT X=-0.065628,0.37219,0.39355 /
&VERT X=-0.062174,0.3526,0.39355 /
&VERT X=-0.05872,0.33301,0.39355 /
&VERT X=-0.055265,0.31343,0.39355 /
&VERT X=-0.051811,0.29384,0.39355 /
&VERT X=-0.048357,0.27425,0.39355 /
&VERT X=-0.044903,0.25466,0.39355 /
&VERT X=-0.041449,0.23507,0.39355 /
&VERT X=-0.037995,0.21548,0.39355 /
&VERT X=-0.034541,0.19589,0.39355 /
&VERT X=-0.031087,0.1763,0.39355 /
&VERT X=-0.027633,0.15671,0.39355 /
&VERT X=-0.024179,0.13712,0.39355 /
&VERT X=-0.020725,0.11753,0.39355 /
&VERT X=-0.01727,0.097946,0.39355 /
&VERT X=-0.013816,0.078356,0.39355 /
&VERT X=-0.010362,0.058767,0.39355 /
&VERT X=-0.0069082,0.039178,0.39355 /
&VERT X=-0.0034541,0.019589,0.39355 /
&VERT X=-0.15543,0.88151,0.37387 /
&VERT X=-0.15198,0.86192,0.37387 /
&VERT X=-0.14853,0.84233,0.37387 /
&VERT X=-0.14507,0.82274,0.37387 /
&VERT X=-0.14162,0.80315,0.37387 /
&VERT X=-0.13816,0.78356,0.37387 /
&VERT X=-0.13471,0.76398,0.37387 /
&VERT X=-0.13126,0.74439,0.37387 /
&VERT X=-0.1278,0.7248,0.37387 /
&VERT X=-0.12435,0.70521,0.37387 /
&VERT X=-0.12089,0.68562,0.37387 /
&VERT X=-0.11744,0.66603,0.37387 /
&VERT X=-0.11398,0.64644,0.37387 /
&VERT X=-0.11053,0.62685,0.37387 /
&VERT X=-0.10708,0.60726,0.37387 /
&VERT X=-0.10362,0.58767,0.37387 /
&VERT X=-0.10017,0.56808,0.37387 /
&VERT X=-0.096714,0.5485,0.37387 /
&VERT X=-0.09326,0.52891,0.37387 /
&VERT X=-0.089806,0.50932,0.37387 /
&VERT X=-0.086352,0.48973,0.37387 /
&VERT X=-0.082898,0.47014,0.37387 /
&VERT X=-0.079444,0.45055,0.37387 /
&VERT X=-0.07599,0.43096,0.37387 /
&VERT X=-0.072536,0.41137,0.37387 /
&VERT X=-0.069082,0.39178,0.37387 /
&VERT X=-0.065628,0.37219,0.37387 /
&VERT X=-0.062174,0.3526,0.37387 /
&VERT X=-0.05872,0.33301,0.37387 /
&VERT X=-0.055265,0.31343,0.37387 /
&VERT X=-0.051811,0.29384,0.37387 /
&VERT X=-0.048357,0.27425,0.37387 /
&VERT X=-0.044903,0.25466,0.37387 /
&VERT X=-0.041449,0.23507,0.37387 /
&VERT X=-0.037995,0.21548,0.37387 /
&VERT X=-0.034541,0.19589,0.37387 /
&VERT X=-0.031087,0.1763,0.37387 /
&VERT X=-0.027633,0.15671,0.37387 /
&VERT X=-0.024179,0.13712,0.37387 /
&VERT X=-0.020725,0.11753,0.37387 /
&VERT X=-0.01727,0.097946,0.37387 /
&VERT X=-0.013816,0.078356,0.37387 /
&VERT X=-0.010362,0.058767,0.37387 /
&VERT X=-0.0069082,0.039178,0.37387 /
&VERT X=-0.0034541,0.019589,0.37387 /
&VERT X=-0.15543,0.88151,0.35419 /
&VERT X=-0.15198,0.86192,0.35419 /
&VERT X=-0.14853,0.84233,0.35419 /
&VERT X=-0.14507,0.82274,0.35419 /
&VERT X=-0.14162,0.80315,0.35419 /
&VERT X=-0.13816,0.78356,0.35419 /
&VERT X=-0.13471,0.76398,0.35419 /
&VERT X=-0.13126,0.74439,0.35419 /
&VERT X=-0.1278,0.7248,0.35419 /
&VERT X=-0.12435,0.70521,0.35419 /
&VERT X=-0.12089,0.68562,0.35419 /
&VERT X=-0.11744,0.66603,0.35419 /
&VERT X=-0.11398,0.64644,0.35419 /
&VERT X=-0.11053,0.62685,0.35419 /
&VERT X=-0.10708,0.60726,0.35419 /
&VERT X=-0.10362,0.58767,0.35419 /
&VERT X=-0.10017,0.56808,0.35419 /
&VERT X=-0.096714,0.5485,0.35419 /
&VERT X=-0.09326,0.52891,0.35419 /
&VERT X=-0.089806,0.50932,0.35419 /
&VERT X=-0.086352,0.48973,0.35419 /
&VERT X=-0.082898,0.47014,0.35419 /
&VERT X=-0.079444,0.45055,0.35419 /
&VERT X=-0.07599,0.43096,0.35419 /
&VERT X=-0.072536,0.41137,0.35419 /
&VERT X=-0.069082,0.39178,0.35419 /
&VERT X=-0.065628,0.37219,0.35419 /
&VERT X=-0.062174,0.3526,0.35419 /
&VERT X=-0.05872,0.33301,0.35419 /
&VERT X=-0.055265,0.31343,0.35419 /
&VERT X=-0.051811,0.29384,0.35419 /
&VERT X=-0.048357,0.27425,0.35419 /
&VERT X=-0.044903,0.25466,0.35419 /
&VERT X=-0.041449,0.23507,0.35419 /
&VERT X=-0.037995,0.21548,0.35419 /
&VERT X=-0.034541,0.19589,0.35419 /
&VERT X=-0.031087,0.1763,0.35419 /
&VERT X=-0.027633,0.15671,0.35419 /
&VERT X=-0.024179,0.13712,0.35419 /
&VERT X=-0.020725,0.11753,0.35419 /
&VERT X=-0.01727,0.097946,0.35419 /
&VERT X=-0.013816,0.078356,0.35419 /
&VERT X=-0.010362,0.058767,0.35419 /
&VERT X=-0.0069082,0.039178,0.35419 /
&VERT X=-0.0034541,0.019589,0.35419 /
&VERT X=-0.15543,0.88151,0.33452 /
&VERT X=-0.15198,0.86192,0.33452 /
&VERT X=-0.14853,0.84233,0.33452 /
&VERT X=-0.14507,0.82274,0.33452 /
&VERT X=-0.14162,0.80315,0.33452 /
&VERT X=-0.13816,0.78356,0.33452 /
&VERT X=-0.13471,0.76398,0.33452 /
&VERT X=-0.13126,0.74439,0.33452 /
&VERT X=-0.1278,0.7248,0.33452 /
&VERT X=-0.12435,0.70521,0.33452 /
&VERT X=-0.12089,0.68562,0.33452 /
&VERT X=-0.11744,0.66603,0.33452 /
&VERT X=-0.11398,0.64644,0.33452 /
&VERT X=-0.11053,0.62685,0.33452 /
&VERT X=-0.10708,0.60726,0.33452 /
&VERT X=-0.10362,0.58767,0.33452 /
&VERT X=-0.10017,0.56808,0.33452 /
&VERT X=-0.096714,0.5485,0.33452 /
&VERT X=-0.09326,0.52891,0.33452 /
&VERT X=-0.089806,0.50932,0.33452 /
&VERT X=-0.086352,0.48973,0.33452 /
&VERT X=-0.082898,0.47014,0.33452 /
&VERT X=-0.079444,0.45055,0.33452 /
&VERT X=-0.07599,0.43096,0.33452 /
&VERT X=-0.072536,0.41137,0.33452 /
&VERT X=-0.069082,0.39178,0.33452 /
&VERT X=-0.065628,0.37219,0.33452 /
&VERT X=-0.062174,0.3526,0.33452 /
&VERT X=-0.05872,0.33301,0.33452 /
&VERT X=-0.055265,0.31343,0.33452 /
&VERT X=-0.051811,0.29384,0.33452 /
&VERT X=-0.048357,0.27425,0.33452 /
&VERT X=-0.044903,0.25466,0.33452 /
&VERT X=-0.041449,0.23507,0.33452 /
&VERT X=-0.037995,0.21548,0.33452 /
&VERT X=-0.034541,0.19589,0.33452 /
&VERT X=-0.031087,0.1763,0.33452 /
&VERT X=-0.027633,0.15671,0.33452 /
&VERT X=-0.024179,0.13712,0.33452 /
&VERT X=-0.020725,0.11753,0.33452 /
&VERT X=-0.01727,0.097946,0.33452 /
&VERT X=-0.013816,0.078356,0.33452 /
&VERT X=-0.010362,0.058767,0.33452 /
&VERT X=-0.0069082,0.039178,0.33452 /
&VERT X=-0.0034541,0.019589,0.33452 /
&VERT X=-0.15543,0.88151,0.31484 /
&VERT X=-0.15198,0.86192,0.31484 /
&VERT X=-0.14853,0.84233,0.31484 /
&VERT X=-0.14507,0.82274,0.31484 /
&VERT X=-0.14162,0.80315,0.31484 /
&VERT X=-0.13816,0.78356,0.31484 /
&VERT X=-0.13471,0.76398,0.31484 /
&VERT X=-0.13126,0.74439,0.31484 /
&VERT X=-0.1278,0.7248,0.31484 /
&VERT X=-0.12435,0.70521,0.31484 /
&VERT X=-0.12089,0.68562,0.31484 /
&VERT X=-0.11744,0.66603,0.31484 /
&VERT X=-0.11398,0.64644,0.31484 /
&VERT X=-0.11053,0.62685,0.31484 /
&VERT X=-0.10708,0.60726,0.31484 /
&VERT X=-0.10362,0.58767,0.31484 /
&VERT X=-0.10017,0.56808,0.31484 /
&VERT X=-0.096714,0.5485,0.31484 /
&VERT X=-0.09326,0.52891,0.31484 /
&VERT X=-0.089806,0.50932,0.31484 /
&VERT X=-0.086352,0.48973,0.31484 /
&VERT X=-0.082898,0.47014,0.31484 /
&VERT X=-0.079444,0.45055,0.31484 /
&VERT X=-0.07599,0.43096,0.31484 /
&VERT X=-0.072536,0.41137,0.31484 /
&VERT X=-0.069082,0.39178,0.31484 /
&VERT X=-0.065628,0.37219,0.31484 /
&VERT X=-0.062174,0.3526,0.31484 /
&VERT X=-0.05872,0.33301,0.31484 /
&VERT X=-0.055265,0.31343,0.31484 /
&VERT X=-0.051811,0.29384,0.31484 /
&VERT X=-0.048357,0.27425,0.31484 /
&VERT X=-0.044903,0.25466,0.31484 /
&VERT X=-0.041449,0.23507,0.31484 /
&VERT X=-0.037995,0.21548,0.31484 /
&VERT X=-0.034541,0.19589,0.31484 /
&VERT X=-0.031087,0.1763,0.31484 /
&VERT X=-0.027633,0.15671,0.31484 /
&VERT X=-0.024179,0.13712,0.31484 /
&VERT X=-0.020725,0.11753,0.31484 /
&VERT X=-0.01727,0.097946,0.31484 /
&VERT X=-0.013816,0.078356,0.31484 /
&VERT X=-0.010362,0.058767,0.31484 /
&VERT X=-0.0069082,0.039178,0.31484 /
&VERT X=-0.0034541,0.019589,0.31484 /
&VERT X=-0.15543,0.88151,0.29516 /
&VERT X=-0.15198,0.86192,0.29516 /
&VERT X=-0.14853,0.84233,0.29516 /
&VERT X=-0.14507,0.82274,0.29516 /
&VERT X=-0.14162,0.80315,0.29516 /
&VERT X=-0.13816,0.78356,0.29516 /
&VERT X=-0.13471,0.76398,0.29516 /
&VERT X=-0.13126,0.74439,0.29516 /
&VERT X=-0.1278,0.7248,0.29516 /
&VERT X=-0.12435,0.70521,0.29516 /
&VERT X=-0.12089,0.68562,0.29516 /
&VERT X=-0.11744,0.66603,0.29516 /
&VERT X=-0.11398,0.64644,0.29516 /
&VERT X=-0.11053,0.62685,0.29516 /
&VERT X=-0.10708,0.60726,0.29516 /
&VERT X=-0.10362,0.58767,0.29516 /
&VERT X=-0.10017,0.56808,0.29516 /
&VERT X=-0.096714,0.5485,0.29516 /
&VERT X=-0.09326,0.52891,0.29516 /
&VERT X=-0.089806,0.50932,0.29516 /
&VERT X=-0.086352,0.48973,0.29516 /
&VERT X=-0.082898,0.47014,0.29516 /
&VERT X=-0.079444,0.45055,0.29516 /
&VERT X=-0.07599,0.43096,0.29516 /
&VERT X=-0.072536,0.41137,0.29516 /
&VERT X=-0.069082,0.39178,0.29516 /
&VERT X=-0.065628,0.37219,0.29516 /
&VERT X=-0.062174,0.3526,0.29516 /
&VERT X=-0.05872,0.33301,0.29516 /
&VERT X=-0.055265,0.31343,0.29516 /
&VERT X=-0.051811,0.29384,0.29516 /
&VERT X=-0.048357,0.27425,0.29516 /
&VERT X=-0.044903,0.25466,0.29516 /
&VERT X=-0.041449,0.23507,0.29516 /
&VERT X=-0.037995,0.21548,0.29516 /
&VERT X=-0.034541,0.19589,0.29516 /
&VERT X=-0.031087,0.1763,0.29516 /
&VERT X=-0.027633,0.15671,0.29516 /
&VERT X=-0.024179,0.13712,0.29516 /
&VERT X=-0.020725,0.11753,0.29516 /
&VERT X=-0.01727,0.097946,0.29516 /
&VERT X=-0.013816,0.078356,0.29516 /
&VERT X=-0.010362,0.058767,0.29516 /
&VERT X=-0.0069082,0.039178,0.29516 /
&VERT X=-0.0034541,0.019589,0.29516 /
&VERT X=-0.15543,0.88151,0.27548 /
&VERT X=-0.15198,0.86192,0.27548 /
&VERT X=-0.14853,0.84233,0.27548 /
&VERT X=-0.14507,0.82274,0.27548 /
&VERT X=-0.14162,0.80315,0.27548 /
&VERT X=-0.13816,0.78356,0.27548 /
&VERT X=-0.13471,0.76398,0.27548 /
&VERT X=-0.13126,0.74439,0.27548 /
&VERT X=-0.1278,0.7248,0.27548 /
&VERT X=-0.12435,0.70521,0.27548 /
&VERT X=-0.12089,0.68562,0.27548 /
&VERT X=-0.11744,0.66603,0.27548 /
&VERT X=-0.11398,0.64644,0.27548 /
&VERT X=-0.11053,0.62685,0.27548 /
&VERT X=-0.10708,0.60726,0.27548 /
&VERT X=-0.10362,0.58767,0.27548 /
&VERT X=-0.10017,0.56808,0.27548 /
&VERT X=-0.096714,0.5485,0.27548 /
&VERT X=-0.09326,0.52891,0.27548 /
&VERT X=-0.089806,0.50932,0.27548 /
&VERT X=-0.086352,0.48973,0.27548 /
&VERT X=-0.082898,0.47014,0.27548 /
&VERT X=-0.079444,0.45055,0.27548 /
&VERT X=-0.07599,0.43096,0.27548 /
&VERT X=-0.072536,0.41137,0.27548 /
&VERT X=-0.069082,0.39178,0.27548 /
&VERT X=-0.065628,0.37219,0.27548 /
&VERT X=-0.062174,0.3526,0.27548 /
&VERT X=-0.05872,0.33301,0.27548 /
&VERT X=-0.055265,0.31343,0.27548 /
&VERT X=-0.051811,0.29384,0.27548 /
&VERT X=-0.048357,0.27425,0.27548 /
&VERT X=-0.044903,0.25466,0.27548 /
&VERT X=-0.041449,0.23507,0.27548 /
&VERT X=-0.037995,0.21548,0.27548 /
&VERT X=-0.034541,0.19589,0.27548 /
&VERT X=-0.031087,0.1763,0.27548 /
&VERT X=-0.027633,0.15671,0.27548 /
&VERT X=-0.024179,0.13712,0.27548 /
&VERT X=-0.020725,0.11753,0.27548 /
&VERT X=-0.01727,0.097946,0.27548 /
&VERT X=-0.013816,0.078356,0.27548 /
&VERT X=-0.010362,0.058767,0.27548 /
&VERT X=-0.0069082,0.039178,0.27548 /
&VERT X=-0.0034541,0.019589,0.27548 /
&VERT X=-0.15543,0.88151,0.25581 /
&VERT X=-0.15198,0.86192,0.25581 /
&VERT X=-0.14853,0.84233,0.25581 /
&VERT X=-0.14507,0.82274,0.25581 /
&VERT X=-0.14162,0.80315,0.25581 /
&VERT X=-0.13816,0.78356,0.25581 /
&VERT X=-0.13471,0.76398,0.25581 /
&VERT X=-0.13126,0.74439,0.25581 /
&VERT X=-0.1278,0.7248,0.25581 /
&VERT X=-0.12435,0.70521,0.25581 /
&VERT X=-0.12089,0.68562,0.25581 /
&VERT X=-0.11744,0.66603,0.25581 /
&VERT X=-0.11398,0.64644,0.25581 /
&VERT X=-0.11053,0.62685,0.25581 /
&VERT X=-0.10708,0.60726,0.25581 /
&VERT X=-0.10362,0.58767,0.25581 /
&VERT X=-0.10017,0.56808,0.25581 /
&VERT X=-0.096714,0.5485,0.25581 /
&VERT X=-0.09326,0.52891,0.25581 /
&VERT X=-0.089806,0.50932,0.25581 /
&VERT X=-0.086352,0.48973,0.25581 /
&VERT X=-0.082898,0.47014,0.25581 /
&VERT X=-0.079444,0.45055,0.25581 /
&VERT X=-0.07599,0.43096,0.25581 /
&VERT X=-0.072536,0.41137,0.25581 /
&VERT X=-0.069082,0.39178,0.25581 /
&VERT X=-0.065628,0.37219,0.25581 /
&VERT X=-0.062174,0.3526,0.25581 /
&VERT X=-0.05872,0.33301,0.25581 /
&VERT X=-0.055265,0.31343,0.25581 /
&VERT X=-0.051811,0.29384,0.25581 /
&VERT X=-0.048357,0.27425,0.25581 /
&VERT X=-0.044903,0.25466,0.25581 /
&VERT X=-0.041449,0.23507,0.25581 /
&VERT X=-0.037995,0.21548,0.25581 /
&VERT X=-0.034541,0.19589,0.25581 /
&VERT X=-0.031087,0.1763,0.25581 /
&VERT X=-0.027633,0.15671,0.25581 /
&VERT X=-0.024179,0.13712,0.25581 /
&VERT X=-0.020725,0.11753,0.25581 /
&VERT X=-0.01727,0.097946,0.25581 /
&VERT X=-0.013816,0.078356,0.25581 /
&VERT X=-0.010362,0.058767,0.25581 /
&VERT X=-0.0069082,0.039178,0.25581 /
&VERT X=-0.0034541,0.019589,0.25581 /
&VERT X=-0.15543,0.88151,0.23613 /
&VERT X=-0.15198,0.86192,0.23613 /
&VERT X=-0.14853,0.84233,0.23613 /
&VERT X=-0.14507,0.82274,0.23613 /
&VERT X=-0.14162,0.80315,0.23613 /
&VERT X=-0.13816,0.78356,0.23613 /
&VERT X=-0.13471,0.76398,0.23613 /
&VERT X=-0.13126,0.74439,0.23613 /
&VERT X=-0.1278,0.7248,0.23613 /
&VERT X=-0.12435,0.70521,0.23613 /
&VERT X=-0.12089,0.68562,0.23613 /
&VERT X=-0.11744,0.66603,0.23613 /
&VERT X=-0.11398,0.64644,0.23613 /
&VERT X=-0.11053,0.62685,0.23613 /
&VERT X=-0.10708,0.60726,0.23613 /
&VERT X=-0.10362,0.58767,0.23613 /
&VERT X=-0.10017,0.56808,0.23613 /
&VERT X=-0.096714,0.5485,0.23613 /
&VERT X=-0.09326,0.52891,0.23613 /
&VERT X=-0.089806,0.50932,0.23613 /
&VERT X=-0.086352,0.48973,0.23613 /
&VERT X=-0.082898,0.47014,0.23613 /
&VERT X=-0.079444,0.45055,0.23613 /
&VERT X=-0.07599,0.43096,0.23613 /
&VERT X=-0.072536,0.41137,0.23613 /
&VERT X=-0.069082,0.39178,0.23613 /
&VERT X=-0.065628,0.37219,0.23613 /
&VERT X=-0.062174,0.3526,0.23613 /
&VERT X=-0.05872,0.33301,0.23613 /
&VERT X=-0.055265,0.31343,0.23613 /
&VERT X=-0.051811,0.29384,0.23613 /
&VERT X=-0.048357,0.27425,0.23613 /
&VERT X=-0.044903,0.25466,0.23613 /
&VERT X=-0.041449,0.23507,0.23613 /
&VERT X=-0.037995,0.21548,0.23613 /
&VERT X=-0.034541,0.19589,0.23613 /
&VERT X=-0.031087,0.1763,0.23613 /
&VERT X=-0.027633,0.15671,0.23613 /
&VERT X=-0.024179,0.13712,0.23613 /
&VERT X=-0.020725,0.11753,0.23613 /
&VERT X=-0.01727,0.097946,0.23613 /
&VERT X=-0.013816,0.078356,0.23613 /
&VERT X=-0.010362,0.058767,0.23613 /
&VERT X=-0.0069082,0.039178,0.23613 /
&VERT X=-0.0034541,0.019589,0.23613 /
&VERT X=-0.15543,0.88151,0.21645 /
&VERT X=-0.15198,0.86192,0.21645 /
&VERT X=-0.14853,0.84233,0.21645 /
&VERT X=-0.14507,0.82274,0.21645 /
&VERT X=-0.14162,0.80315,0.21645 /
&VERT X=-0.13816,0.78356,0.21645 /
&VERT X=-0.13471,0.76398,0.21645 /
&VERT X=-0.13126,0.74439,0.21645 /
&VERT X=-0.1278,0.7248,0.21645 /
&VERT X=-0.12435,0.70521,0.21645 /
&VERT X=-0.12089,0.68562,0.21645 /
&VERT X=-0.11744,0.66603,0.21645 /
&VERT X=-0.11398,0.64644,0.21645 /
&VERT X=-0.11053,0.62685,0.21645 /
&VERT X=-0.10708,0.60726,0.21645 /
&VERT X=-0.10362,0.58767,0.21645 /
&VERT X=-0.10017,0.56808,0.21645 /
&VERT X=-0.096714,0.5485,0.21645 /
&VERT X=-0.09326,0.52891,0.21645 /
&VERT X=-0.089806,0.50932,0.21645 /
&VERT X=-0.086352,0.48973,0.21645 /
&VERT X=-0.082898,0.47014,0.21645 /
&VERT X=-0.079444,0.45055,0.21645 /
&VERT X=-0.07599,0.43096,0.21645 /
&VERT X=-0.072536,0.41137,0.21645 /
&VERT X=-0.069082,0.39178,0.21645 /
&VERT X=-0.065628,0.37219,0.21645 /
&VERT X=-0.062174,0.3526,0.21645 /
&VERT X=-0.05872,0.33301,0.21645 /
&VERT X=-0.055265,0.31343,0.21645 /
&VERT X=-0.051811,0.29384,0.21645 /
&VERT X=-0.048357,0.27425,0.21645 /
&VERT X=-0.044903,0.25466,0.21645 /
&VERT X=-0.041449,0.23507,0.21645 /
&VERT X=-0.037995,0.21548,0.21645 /
&VERT X=-0.034541,0.19589,0.21645 /
&VERT X=-0.031087,0.1763,0.21645 /
&VERT X=-0.027633,0.15671,0.21645 /
&VERT X=-0.024179,0.13712,0.21645 /
&VERT X=-0.020725,0.11753,0.21645 /
&VERT X=-0.01727,0.097946,0.21645 /
&VERT X=-0.013816,0.078356,0.21645 /
&VERT X=-0.010362,0.058767,0.21645 /
&VERT X=-0.0069082,0.039178,0.21645 /
&VERT X=-0.0034541,0.019589,0.21645 /
&VERT X=-0.15543,0.88151,0.19677 /
&VERT X=-0.15198,0.86192,0.19677 /
&VERT X=-0.14853,0.84233,0.19677 /
&VERT X=-0.14507,0.82274,0.19677 /
&VERT X=-0.14162,0.80315,0.19677 /
&VERT X=-0.13816,0.78356,0.19677 /
&VERT X=-0.13471,0.76398,0.19677 /
&VERT X=-0.13126,0.74439,0.19677 /
&VERT X=-0.1278,0.7248,0.19677 /
&VERT X=-0.12435,0.70521,0.19677 /
&VERT X=-0.12089,0.68562,0.19677 /
&VERT X=-0.11744,0.66603,0.19677 /
&VERT X=-0.11398,0.64644,0.19677 /
&VERT X=-0.11053,0.62685,0.19677 /
&VERT X=-0.10708,0.60726,0.19677 /
&VERT X=-0.10362,0.58767,0.19677 /
&VERT X=-0.10017,0.56808,0.19677 /
&VERT X=-0.096714,0.5485,0.19677 /
&VERT X=-0.09326,0.52891,0.19677 /
&VERT X=-0.089806,0.50932,0.19677 /
&VERT X=-0.086352,0.48973,0.19677 /
&VERT X=-0.082898,0.47014,0.19677 /
&VERT X=-0.079444,0.45055,0.19677 /
&VERT X=-0.07599,0.43096,0.19677 /
&VERT X=-0.072536,0.41137,0.19677 /
&VERT X=-0.069082,0.39178,0.19677 /
&VERT X=-0.065628,0.37219,0.19677 /
&VERT X=-0.062174,0.3526,0.19677 /
&VERT X=-0.05872,0.33301,0.19677 /
&VERT X=-0.055265,0.31343,0.19677 /
&VERT X=-0.051811,0.29384,0.19677 /
&VERT X=-0.048357,0.27425,0.19677 /
&VERT X=-0.044903,0.25466,0.19677 /
&VERT X=-0.041449,0.23507,0.19677 /
&VERT X=-0.037995,0.21548,0.19677 /
&VERT X=-0.034541,0.19589,0.19677 /
&VERT X=-0.031087,0.1763,0.19677 /
&VERT X=-0.027633,0.15671,0.19677 /
&VERT X=-0.024179,0.13712,0.19677 /
&VERT X=-0.020725,0.11753,0.19677 /
&VERT X=-0.01727,0.097946,0.19677 /
&VERT X=-0.013816,0.078356,0.19677 /
&VERT X=-0.010362,0.058767,0.19677 /
&VERT X=-0.0069082,0.039178,0.19677 /
&VERT X=-0.0034541,0.019589,0.19677 /
&VERT X=-0.15543,0.88151,0.1771 /
&VERT X=-0.15198,0.86192,0.1771 /
&VERT X=-0.14853,0.84233,0.1771 /
&VERT X=-0.14507,0.82274,0.1771 /
&VERT X=-0.14162,0.80315,0.1771 /
&VERT X=-0.13816,0.78356,0.1771 /
&VERT X=-0.13471,0.76398,0.1771 /
&VERT X=-0.13126,0.74439,0.1771 /
&VERT X=-0.1278,0.7248,0.1771 /
&VERT X=-0.12435,0.70521,0.1771 /
&VERT X=-0.12089,0.68562,0.1771 /
&VERT X=-0.11744,0.66603,0.1771 /
&VERT X=-0.11398,0.64644,0.1771 /
&VERT X=-0.11053,0.62685,0.1771 /
&VERT X=-0.10708,0.60726,0.1771 /
&VERT X=-0.10362,0.58767,0.1771 /
&VERT X=-0.10017,0.56808,0.1771 /
&VERT X=-0.096714,0.5485,0.1771 /
&VERT X=-0.09326,0.52891,0.1771 /
&VERT X=-0.089806,0.50932,0.1771 /
&VERT X=-0.086352,0.48973,0.1771 /
&VERT X=-0.082898,0.47014,0.1771 /
&VERT X=-0.079444,0.45055,0.1771 /
&VERT X=-0.07599,0.43096,0.1771 /
&VERT X=-0.072536,0.41137,0.1771 /
&VERT X=-0.069082,0.39178,0.1771 /
&VERT X=-0.065628,0.37219,0.1771 /
&VERT X=-0.062174,0.3526,0.1771 /
&VERT X=-0.05872,0.33301,0.1771 /
&VERT X=-0.055265,0.31343,0.1771 /
&VERT X=-0.051811,0.29384,0.1771 /
&VERT X=-0.048357,0.27425,0.1771 /
&VERT X=-0.044903,0.25466,0.1771 /
&VERT X=-0.041449,0.23507,0.1771 /
&VERT X=-0.037995,0.21548,0.1771 /
&VERT X=-0.034541,0.19589,0.1771 /
&VERT X=-0.031087,0.1763,0.1771 /
&VERT X=-0.027633,0.15671,0.1771 /
&VERT X=-0.024179,0.13712,0.1771 /
&VERT X=-0.020725,0.11753,0.1771 /
&VERT X=-0.01727,0.097946,0.1771 /
&VERT X=-0.013816,0.078356,0.1771 /
&VERT X=-0.010362,0.058767,0.1771 /
&VERT X=-0.0069082,0.039178,0.1771 /
&VERT X=-0.0034541,0.019589,0.1771 /
&VERT X=-0.15543,0.88151,0.15742 /
&VERT X=-0.15198,0.86192,0.15742 /
&VERT X=-0.14853,0.84233,0.15742 /
&VERT X=-0.14507,0.82274,0.15742 /
&VERT X=-0.14162,0.80315,0.15742 /
&VERT X=-0.13816,0.78356,0.15742 /
&VERT X=-0.13471,0.76398,0.15742 /
&VERT X=-0.13126,0.74439,0.15742 /
&VERT X=-0.1278,0.7248,0.15742 /
&VERT X=-0.12435,0.70521,0.15742 /
&VERT X=-0.12089,0.68562,0.15742 /
&VERT X=-0.11744,0.66603,0.15742 /
&VERT X=-0.11398,0.64644,0.15742 /
&VERT X=-0.11053,0.62685,0.15742 /
&VERT X=-0.10708,0.60726,0.15742 /
&VERT X=-0.10362,0.58767,0.15742 /
&VERT X=-0.10017,0.56808,0.15742 /
&VERT X=-0.096714,0.5485,0.15742 /
&VERT X=-0.09326,0.52891,0.15742 /
&VERT X=-0.089806,0.50932,0.15742 /
&VERT X=-0.086352,0.48973,0.15742 /
&VERT X=-0.082898,0.47014,0.15742 /
&VERT X=-0.079444,0.45055,0.15742 /
&VERT X=-0.07599,0.43096,0.15742 /
&VERT X=-0.072536,0.41137,0.15742 /
&VERT X=-0.069082,0.39178,0.15742 /
&VERT X=-0.065628,0.37219,0.15742 /
&VERT X=-0.062174,0.3526,0.15742 /
&VERT X=-0.05872,0.33301,0.15742 /
&VERT X=-0.055265,0.31343,0.15742 /
&VERT X=-0.051811,0.29384,0.15742 /
&VERT X=-0.048357,0.27425,0.15742 /
&VERT X=-0.044903,0.25466,0.15742 /
&VERT X=-0.041449,0.23507,0.15742 /
&VERT X=-0.037995,0.21548,0.15742 /
&VERT X=-0.034541,0.19589,0.15742 /
&VERT X=-0.031087,0.1763,0.15742 /
&VERT X=-0.027633,0.15671,0.15742 /
&VERT X=-0.024179,0.13712,0.15742 /
&VERT X=-0.020725,0.11753,0.15742 /
&VERT X=-0.01727,0.097946,0.15742 /
&VERT X=-0.013816,0.078356,0.15742 /
&VERT X=-0.010362,0.058767,0.15742 /
&VERT X=-0.0069082,0.039178,0.15742 /
&VERT X=-0.0034541,0.019589,0.15742 /
&VERT X=-0.15543,0.88151,0.13774 /
&VERT X=-0.15198,0.86192,0.13774 /
&VERT X=-0.14853,0.84233,0.13774 /
&VERT X=-0.14507,0.82274,0.13774 /
&VERT X=-0.14162,0.80315,0.13774 /
&VERT X=-0.13816,0.78356,0.13774 /
&VERT X=-0.13471,0.76398,0.13774 /
&VERT X=-0.13126,0.74439,0.13774 /
&VERT X=-0.1278,0.7248,0.13774 /
&VERT X=-0.12435,0.70521,0.13774 /
&VERT X=-0.12089,0.68562,0.13774 /
&VERT X=-0.11744,0.66603,0.13774 /
&VERT X=-0.11398,0.64644,0.13774 /
&VERT X=-0.11053,0.62685,0.13774 /
&VERT X=-0.10708,0.60726,0.13774 /
&VERT X=-0.10362,0.58767,0.13774 /
&VERT X=-0.10017,0.56808,0.13774 /
&VERT X=-0.096714,0.5485,0.13774 /
&VERT X=-0.09326,0.52891,0.13774 /
&VERT X=-0.089806,0.50932,0.13774 /
&VERT X=-0.086352,0.48973,0.13774 /
&VERT X=-0.082898,0.47014,0.13774 /
&VERT X=-0.079444,0.45055,0.13774 /
&VERT X=-0.07599,0.43096,0.13774 /
&VERT X=-0.072536,0.41137,0.13774 /
&VERT X=-0.069082,0.39178,0.13774 /
&VERT X=-0.065628,0.37219,0.13774 /
&VERT X=-0.062174,0.3526,0.13774 /
&VERT X=-0.05872,0.33301,0.13774 /
&VERT X=-0.055265,0.31343,0.13774 /
&VERT X=-0.051811,0.29384,0.13774 /
&VERT X=-0.048357,0.27425,0.13774 /
&VERT X=-0.044903,0.25466,0.13774 /
&VERT X=-0.041449,0.23507,0.13774 /
&VERT X=-0.037995,0.21548,0.13774 /
&VERT X=-0.034541,0.19589,0.13774 /
&VERT X=-0.031087,0.1763,0.13774 /
&VERT X=-0.027633,0.15671,0.13774 /
&VERT X=-0.024179,0.13712,0.13774 /
&VERT X=-0.020725,0.11753,0.13774 /
&VERT X=-0.01727,0.097946,0.13774 /
&VERT X=-0.013816,0.078356,0.13774 /
&VERT X=-0.010362,0.058767,0.13774 /
&VERT X=-0.0069082,0.039178,0.13774 /
&VERT X=-0.0034541,0.019589,0.13774 /
&VERT X=-0.15543,0.88151,0.11806 /
&VERT X=-0.15198,0.86192,0.11806 /
&VERT X=-0.14853,0.84233,0.11806 /
&VERT X=-0.14507,0.82274,0.11806 /
&VERT X=-0.14162,0.80315,0.11806 /
&VERT X=-0.13816,0.78356,0.11806 /
&VERT X=-0.13471,0.76398,0.11806 /
&VERT X=-0.13126,0.74439,0.11806 /
&VERT X=-0.1278,0.7248,0.11806 /
&VERT X=-0.12435,0.70521,0.11806 /
&VERT X=-0.12089,0.68562,0.11806 /
&VERT X=-0.11744,0.66603,0.11806 /
&VERT X=-0.11398,0.64644,0.11806 /
&VERT X=-0.11053,0.62685,0.11806 /
&VERT X=-0.10708,0.60726,0.11806 /
&VERT X=-0.10362,0.58767,0.11806 /
&VERT X=-0.10017,0.56808,0.11806 /
&VERT X=-0.096714,0.5485,0.11806 /
&VERT X=-0.09326,0.52891,0.11806 /
&VERT X=-0.089806,0.50932,0.11806 /
&VERT X=-0.086352,0.48973,0.11806 /
&VERT X=-0.082898,0.47014,0.11806 /
&VERT X=-0.079444,0.45055,0.11806 /
&VERT X=-0.07599,0.43096,0.11806 /
&VERT X=-0.072536,0.41137,0.11806 /
&VERT X=-0.069082,0.39178,0.11806 /
&VERT X=-0.065628,0.37219,0.11806 /
&VERT X=-0.062174,0.3526,0.11806 /
&VERT X=-0.05872,0.33301,0.11806 /
&VERT X=-0.055265,0.31343,0.11806 /
&VERT X=-0.051811,0.29384,0.11806 /
&VERT X=-0.048357,0.27425,0.11806 /
&VERT X=-0.044903,0.25466,0.11806 /
&VERT X=-0.041449,0.23507,0.11806 /
&VERT X=-0.037995,0.21548,0.11806 /
&VERT X=-0.034541,0.19589,0.11806 /
&VERT X=-0.031087,0.1763,0.11806 /
&VERT X=-0.027633,0.15671,0.11806 /
&VERT X=-0.024179,0.13712,0.11806 /
&VERT X=-0.020725,0.11753,0.11806 /
&VERT X=-0.01727,0.097946,0.11806 /
&VERT X=-0.013816,0.078356,0.11806 /
&VERT X=-0.010362,0.058767,0.11806 /
&VERT X=-0.0069082,0.039178,0.11806 /
&VERT X=-0.0034541,0.019589,0.11806 /
&VERT X=-0.15543,0.88151,0.098387 /
&VERT X=-0.15198,0.86192,0.098387 /
&VERT X=-0.14853,0.84233,0.098387 /
&VERT X=-0.14507,0.82274,0.098387 /
&VERT X=-0.14162,0.80315,0.098387 /
&VERT X=-0.13816,0.78356,0.098387 /
&VERT X=-0.13471,0.76398,0.098387 /
&VERT X=-0.13126,0.74439,0.098387 /
&VERT X=-0.1278,0.7248,0.098387 /
&VERT X=-0.12435,0.70521,0.098387 /
&VERT X=-0.12089,0.68562,0.098387 /
&VERT X=-0.11744,0.66603,0.098387 /
&VERT X=-0.11398,0.64644,0.098387 /
&VERT X=-0.11053,0.62685,0.098387 /
&VERT X=-0.10708,0.60726,0.098387 /
&VERT X=-0.10362,0.58767,0.098387 /
&VERT X=-0.10017,0.56808,0.098387 /
&VERT X=-0.096714,0.5485,0.098387 /
&VERT X=-0.09326,0.52891,0.098387 /
&VERT X=-0.089806,0.50932,0.098387 /
&VERT X=-0.086352,0.48973,0.098387 /
&VERT X=-0.082898,0.47014,0.098387 /
&VERT X=-0.079444,0.45055,0.098387 /
&VERT X=-0.07599,0.43096,0.098387 /
&VERT X=-0.072536,0.41137,0.098387 /
&VERT X=-0.069082,0.39178,0.098387 /
&VERT X=-0.065628,0.37219,0.098387 /
&VERT X=-0.062174,0.3526,0.098387 /
&VERT X=-0.05872,0.33301,0.098387 /
&VERT X=-0.055265,0.31343,0.098387 /
&VERT X=-0.051811,0.29384,0.098387 /
&VERT X=-0.048357,0.27425,0.098387 /
&VERT X=-0.044903,0.25466,0.098387 /
&VERT X=-0.041449,0.23507,0.098387 /
&VERT X=-0.037995,0.21548,0.098387 /
&VERT X=-0.034541,0.19589,0.098387 /
&VERT X=-0.031087,0.1763,0.098387 /
&VERT X=-0.027633,0.15671,0.098387 /
&VERT X=-0.024179,0.13712,0.098387 /
&VERT X=-0.020725,0.11753,0.098387 /
&VERT X=-0.01727,0.097946,0.098387 /
&VERT X=-0.013816,0.078356,0.098387 /
&VERT X=-0.010362,0.058767,0.098387 /
&VERT X=-0.0069082,0.039178,0.098387 /
&VERT X=-0.0034541,0.019589,0.098387 /
&VERT X=-0.15543,0.88151,0.07871 /
&VERT X=-0.15198,0.86192,0.07871 /
&VERT X=-0.14853,0.84233,0.07871 /
&VERT X=-0.14507,0.82274,0.07871 /
&VERT X=-0.14162,0.80315,0.07871 /
&VERT X=-0.13816,0.78356,0.07871 /
&VERT X=-0.13471,0.76398,0.07871 /
&VERT X=-0.13126,0.74439,0.07871 /
&VERT X=-0.1278,0.7248,0.07871 /
&VERT X=-0.12435,0.70521,0.07871 /
&VERT X=-0.12089,0.68562,0.07871 /
&VERT X=-0.11744,0.66603,0.07871 /
&VERT X=-0.11398,0.64644,0.07871 /
&VERT X=-0.11053,0.62685,0.07871 /
&VERT X=-0.10708,0.60726,0.07871 /
&VERT X=-0.10362,0.58767,0.07871 /
&VERT X=-0.10017,0.56808,0.07871 /
&VERT X=-0.096714,0.5485,0.07871 /
&VERT X=-0.09326,0.52891,0.07871 /
&VERT X=-0.089806,0.50932,0.07871 /
&VERT X=-0.086352,0.48973,0.07871 /
&VERT X=-0.082898,0.47014,0.07871 /
&VERT X=-0.079444,0.45055,0.07871 /
&VERT X=-0.07599,0.43096,0.07871 /
&VERT X=-0.072536,0.41137,0.07871 /
&VERT X=-0.069082,0.39178,0.07871 /
&VERT X=-0.065628,0.37219,0.07871 /
&VERT X=-0.062174,0.3526,0.07871 /
&VERT X=-0.05872,0.33301,0.07871 /
&VERT X=-0.055265,0.31343,0.07871 /
&VERT X=-0.051811,0.29384,0.07871 /
&VERT X=-0.048357,0.27425,0.07871 /
&VERT X=-0.044903,0.25466,0.07871 /
&VERT X=-0.041449,0.23507,0.07871 /
&VERT X=-0.037995,0.21548,0.07871 /
&VERT X=-0.034541,0.19589,0.07871 /
&VERT X=-0.031087,0.1763,0.07871 /
&VERT X=-0.027633,0.15671,0.07871 /
&VERT X=-0.024179,0.13712,0.07871 /
&VERT X=-0.020725,0.11753,0.07871 /
&VERT X=-0.01727,0.097946,0.07871 /
&VERT X=-0.013816,0.078356,0.07871 /
&VERT X=-0.010362,0.058767,0.07871 /
&VERT X=-0.0069082,0.039178,0.07871 /
&VERT X=-0.0034541,0.019589,0.07871 /
&VERT X=-0.15543,0.88151,0.059032 /
&VERT X=-0.15198,0.86192,0.059032 /
&VERT X=-0.14853,0.84233,0.059032 /
&VERT X=-0.14507,0.82274,0.059032 /
&VERT X=-0.14162,0.80315,0.059032 /
&VERT X=-0.13816,0.78356,0.059032 /
&VERT X=-0.13471,0.76398,0.059032 /
&VERT X=-0.13126,0.74439,0.059032 /
&VERT X=-0.1278,0.7248,0.059032 /
&VERT X=-0.12435,0.70521,0.059032 /
&VERT X=-0.12089,0.68562,0.059032 /
&VERT X=-0.11744,0.66603,0.059032 /
&VERT X=-0.11398,0.64644,0.059032 /
&VERT X=-0.11053,0.62685,0.059032 /
&VERT X=-0.10708,0.60726,0.059032 /
&VERT X=-0.10362,0.58767,0.059032 /
&VERT X=-0.10017,0.56808,0.059032 /
&VERT X=-0.096714,0.5485,0.059032 /
&VERT X=-0.09326,0.52891,0.059032 /
&VERT X=-0.089806,0.50932,0.059032 /
&VERT X=-0.086352,0.48973,0.059032 /
&VERT X=-0.082898,0.47014,0.059032 /
&VERT X=-0.079444,0.45055,0.059032 /
&VERT X=-0.07599,0.43096,0.059032 /
&VERT X=-0.072536,0.41137,0.059032 /
&VERT X=-0.069082,0.39178,0.059032 /
&VERT X=-0.065628,0.37219,0.059032 /
&VERT X=-0.062174,0.3526,0.059032 /
&VERT X=-0.05872,0.33301,0.059032 /
&VERT X=-0.055265,0.31343,0.059032 /
&VERT X=-0.051811,0.29384,0.059032 /
&VERT X=-0.048357,0.27425,0.059032 /
&VERT X=-0.044903,0.25466,0.059032 /
&VERT X=-0.041449,0.23507,0.059032 /
&VERT X=-0.037995,0.21548,0.059032 /
&VERT X=-0.034541,0.19589,0.059032 /
&VERT X=-0.031087,0.1763,0.059032 /
&VERT X=-0.027633,0.15671,0.059032 /
&VERT X=-0.024179,0.13712,0.059032 /
&VERT X=-0.020725,0.11753,0.059032 /
&VERT X=-0.01727,0.097946,0.059032 /
&VERT X=-0.013816,0.078356,0.059032 /
&VERT X=-0.010362,0.058767,0.059032 /
&VERT X=-0.0069082,0.039178,0.059032 /
&VERT X=-0.0034541,0.019589,0.059032 /
&VERT X=-0.15543,0.88151,0.039355 /
&VERT X=-0.15198,0.86192,0.039355 /
&VERT X=-0.14853,0.84233,0.039355 /
&VERT X=-0.14507,0.82274,0.039355 /
&VERT X=-0.14162,0.80315,0.039355 /
&VERT X=-0.13816,0.78356,0.039355 /
&VERT X=-0.13471,0.76398,0.039355 /
&VERT X=-0.13126,0.74439,0.039355 /
&VERT X=-0.1278,0.7248,0.039355 /
&VERT X=-0.12435,0.70521,0.039355 /
&VERT X=-0.12089,0.68562,0.039355 /
&VERT X=-0.11744,0.66603,0.039355 /
&VERT X=-0.11398,0.64644,0.039355 /
&VERT X=-0.11053,0.62685,0.039355 /
&VERT X=-0.10708,0.60726,0.039355 /
&VERT X=-0.10362,0.58767,0.039355 /
&VERT X=-0.10017,0.56808,0.039355 /
&VERT X=-0.096714,0.5485,0.039355 /
&VERT X=-0.09326,0.52891,0.039355 /
&VERT X=-0.089806,0.50932,0.039355 /
&VERT X=-0.086352,0.48973,0.039355 /
&VERT X=-0.082898,0.47014,0.039355 /
&VERT X=-0.079444,0.45055,0.039355 /
&VERT X=-0.07599,0.43096,0.039355 /
&VERT X=-0.072536,0.41137,0.039355 /
&VERT X=-0.069082,0.39178,0.039355 /
&VERT X=-0.065628,0.37219,0.039355 /
&VERT X=-0.062174,0.3526,0.039355 /
&VERT X=-0.05872,0.33301,0.039355 /
&VERT X=-0.055265,0.31343,0.039355 /
&VERT X=-0.051811,0.29384,0.039355 /
&VERT X=-0.048357,0.27425,0.039355 /
&VERT X=-0.044903,0.25466,0.039355 /
&VERT X=-0.041449,0.23507,0.039355 /
&VERT X=-0.037995,0.21548,0.039355 /
&VERT X=-0.034541,0.19589,0.039355 /
&VERT X=-0.031087,0.1763,0.039355 /
&VERT X=-0.027633,0.15671,0.039355 /
&VERT X=-0.024179,0.13712,0.039355 /
&VERT X=-0.020725,0.11753,0.039355 /
&VERT X=-0.01727,0.097946,0.039355 /
&VERT X=-0.013816,0.078356,0.039355 /
&VERT X=-0.010362,0.058767,0.039355 /
&VERT X=-0.0069082,0.039178,0.039355 /
&VERT X=-0.0034541,0.019589,0.039355 /
&VERT X=-0.15543,0.88151,0.019677 /
&VERT X=-0.15198,0.86192,0.019677 /
&VERT X=-0.14853,0.84233,0.019677 /
&VERT X=-0.14507,0.82274,0.019677 /
&VERT X=-0.14162,0.80315,0.019677 /
&VERT X=-0.13816,0.78356,0.019677 /
&VERT X=-0.13471,0.76398,0.019677 /
&VERT X=-0.13126,0.74439,0.019677 /
&VERT X=-0.1278,0.7248,0.019677 /
&VERT X=-0.12435,0.70521,0.019677 /
&VERT X=-0.12089,0.68562,0.019677 /
&VERT X=-0.11744,0.66603,0.019677 /
&VERT X=-0.11398,0.64644,0.019677 /
&VERT X=-0.11053,0.62685,0.019677 /
&VERT X=-0.10708,0.60726,0.019677 /
&VERT X=-0.10362,0.58767,0.019677 /
&VERT X=-0.10017,0.56808,0.019677 /
&VERT X=-0.096714,0.5485,0.019677 /
&VERT X=-0.09326,0.52891,0.019677 /
&VERT X=-0.089806,0.50932,0.019677 /
&VERT X=-0.086352,0.48973,0.019677 /
&VERT X=-0.082898,0.47014,0.019677 /
&VERT X=-0.079444,0.45055,0.019677 /
&VERT X=-0.07599,0.43096,0.019677 /
&VERT X=-0.072536,0.41137,0.019677 /
&VERT X=-0.069082,0.39178,0.019677 /
&VERT X=-0.065628,0.37219,0.019677 /
&VERT X=-0.062174,0.3526,0.019677 /
&VERT X=-0.05872,0.33301,0.019677 /
&VERT X=-0.055265,0.31343,0.019677 /
&VERT X=-0.051811,0.29384,0.019677 /
&VERT X=-0.048357,0.27425,0.019677 /
&VERT X=-0.044903,0.25466,0.019677 /
&VERT X=-0.041449,0.23507,0.019677 /
&VERT X=-0.037995,0.21548,0.019677 /
&VERT X=-0.034541,0.19589,0.019677 /
&VERT X=-0.031087,0.1763,0.019677 /
&VERT X=-0.027633,0.15671,0.019677 /
&VERT X=-0.024179,0.13712,0.019677 /
&VERT X=-0.020725,0.11753,0.019677 /
&VERT X=-0.01727,0.097946,0.019677 /
&VERT X=-0.013816,0.078356,0.019677 /
&VERT X=-0.010362,0.058767,0.019677 /
&VERT X=-0.0069082,0.039178,0.019677 /
&VERT X=-0.0034541,0.019589,0.019677 /
&VERT X=-0.0062535,-0.0011027,0.59032 /
&VERT X=-0.012507,-0.0022053,0.59032 /
&VERT X=-0.018761,-0.003308,0.59032 /
&VERT X=-0.0062535,-0.0011027,0.57065 /
&VERT X=-0.012507,-0.0022053,0.57065 /
&VERT X=-0.018761,-0.003308,0.57065 /
&VERT X=-0.0062535,-0.0011027,0.55097 /
&VERT X=-0.012507,-0.0022053,0.55097 /
&VERT X=-0.018761,-0.003308,0.55097 /
&VERT X=-0.0062535,-0.0011027,0.53129 /
&VERT X=-0.012507,-0.0022053,0.53129 /
&VERT X=-0.018761,-0.003308,0.53129 /
&VERT X=-0.0062535,-0.0011027,0.51161 /
&VERT X=-0.012507,-0.0022053,0.51161 /
&VERT X=-0.018761,-0.003308,0.51161 /
&VERT X=-0.0062535,-0.0011027,0.49194 /
&VERT X=-0.012507,-0.0022053,0.49194 /
&VERT X=-0.018761,-0.003308,0.49194 /
&VERT X=-0.0062535,-0.0011027,0.47226 /
&VERT X=-0.012507,-0.0022053,0.47226 /
&VERT X=-0.018761,-0.003308,0.47226 /
&VERT X=-0.0062535,-0.0011027,0.45258 /
&VERT X=-0.012507,-0.0022053,0.45258 /
&VERT X=-0.018761,-0.003308,0.45258 /
&VERT X=-0.0062535,-0.0011027,0.4329 /
&VERT X=-0.012507,-0.0022053,0.4329 /
&VERT X=-0.018761,-0.003308,0.4329 /
&VERT X=-0.0062535,-0.0011027,0.41323 /
&VERT X=-0.012507,-0.0022053,0.41323 /
&VERT X=-0.018761,-0.003308,0.41323 /
&VERT X=-0.0062535,-0.0011027,0.39355 /
&VERT X=-0.012507,-0.0022053,0.39355 /
&VERT X=-0.018761,-0.003308,0.39355 /
&VERT X=-0.0062535,-0.0011027,0.37387 /
&VERT X=-0.012507,-0.0022053,0.37387 /
&VERT X=-0.018761,-0.003308,0.37387 /
&VERT X=-0.0062535,-0.0011027,0.35419 /
&VERT X=-0.012507,-0.0022053,0.35419 /
&VERT X=-0.018761,-0.003308,0.35419 /
&VERT X=-0.0062535,-0.0011027,0.33452 /
&VERT X=-0.012507,-0.0022053,0.33452 /
&VERT X=-0.018761,-0.003308,0.33452 /
&VERT X=-0.0062535,-0.0011027,0.31484 /
&VERT X=-0.012507,-0.0022053,0.31484 /
&VERT X=-0.018761,-0.003308,0.31484 /
&VERT X=-0.0062535,-0.0011027,0.29516 /
&VERT X=-0.012507,-0.0022053,0.29516 /
&VERT X=-0.018761,-0.003308,0.29516 /
&VERT X=-0.0062535,-0.0011027,0.27548 /
&VERT X=-0.012507,-0.0022053,0.27548 /
&VERT X=-0.018761,-0.003308,0.27548 /
&VERT X=-0.0062535,-0.0011027,0.25581 /
&VERT X=-0.012507,-0.0022053,0.25581 /
&VERT X=-0.018761,-0.003308,0.25581 /
&VERT X=-0.0062535,-0.0011027,0.23613 /
&VERT X=-0.012507,-0.0022053,0.23613 /
&VERT X=-0.018761,-0.003308,0.23613 /
&VERT X=-0.0062535,-0.0011027,0.21645 /
&VERT X=-0.012507,-0.0022053,0.21645 /
&VERT X=-0.018761,-0.003308,0.21645 /
&VERT X=-0.0062535,-0.0011027,0.19677 /
&VERT X=-0.012507,-0.0022053,0.19677 /
&VERT X=-0.018761,-0.003308,0.19677 /
&VERT X=-0.0062535,-0.0011027,0.1771 /
&VERT X=-0.012507,-0.0022053,0.1771 /
&VERT X=-0.018761,-0.003308,0.1771 /
&VERT X=-0.0062535,-0.0011027,0.15742 /
&VERT X=-0.012507,-0.0022053,0.15742 /
&VERT X=-0.018761,-0.003308,0.15742 /
&VERT X=-0.0062535,-0.0011027,0.13774 /
&VERT X=-0.012507,-0.0022053,0.13774 /
&VERT X=-0.018761,-0.003308,0.13774 /
&VERT X=-0.0062535,-0.0011027,0.11806 /
&VERT X=-0.012507,-0.0022053,0.11806 /
&VERT X=-0.018761,-0.003308,0.11806 /
&VERT X=-0.0062535,-0.0011027,0.098387 /
&VERT X=-0.012507,-0.0022053,0.098387 /
&VERT X=-0.018761,-0.003308,0.098387 /
&VERT X=-0.0062535,-0.0011027,0.07871 /
&VERT X=-0.012507,-0.0022053,0.07871 /
&VERT X=-0.018761,-0.003308,0.07871 /
&VERT X=-0.0062535,-0.0011027,0.059032 /
&VERT X=-0.012507,-0.0022053,0.059032 /
&VERT X=-0.018761,-0.003308,0.059032 /
&VERT X=-0.0062535,-0.0011027,0.039355 /
&VERT X=-0.012507,-0.0022053,0.039355 /
&VERT X=-0.018761,-0.003308,0.039355 /
&VERT X=-0.0062535,-0.0011027,0.019677 /
&VERT X=-0.012507,-0.0022053,0.019677 /
&VERT X=-0.018761,-0.003308,0.019677 /
&VERT X=-0.0097076,0.018486,0 /
&VERT X=-0.015961,0.017384,0 /
&VERT X=-0.022215,0.016281,0 /
&VERT X=-0.013162,0.038076,0 /
&VERT X=-0.019415,0.036973,0 /
&VERT X=-0.025669,0.03587,0 /
&VERT X=-0.016616,0.057665,0 /
&VERT X=-0.022869,0.056562,0 /
&VERT X=-0.029123,0.055459,0 /
&VERT X=-0.02007,0.077254,0 /
&VERT X=-0.026323,0.076151,0 /
&VERT X=-0.032577,0.075048,0 /
&VERT X=-0.023524,0.096843,0 /
&VERT X=-0.029778,0.09574,0 /
&VERT X=-0.036031,0.094638,0 /
&VERT X=-0.026978,0.11643,0 /
&VERT X=-0.033232,0.11533,0 /
&VERT X=-0.039485,0.11423,0 /
&VERT X=-0.030432,0.13602,0 /
&VERT X=-0.036686,0.13492,0 /
&VERT X=-0.042939,0.13382,0 /
&VERT X=-0.033886,0.15561,0 /
&VERT X=-0.04014,0.15451,0 /
&VERT X=-0.046393,0.1534,0 /
&VERT X=-0.03734,0.1752,0 /
&VERT X=-0.043594,0.1741,0 /
&VERT X=-0.049847,0.17299,0 /
&VERT X=-0.040794,0.19479,0 /
&VERT X=-0.047048,0.19369,0 /
&VERT X=-0.053301,0.19258,0 /
&VERT X=-0.044249,0.21438,0 /
&VERT X=-0.050502,0.21327,0 /
&VERT X=-0.056756,0.21217,0 /
&VERT X=-0.047703,0.23397,0 /
&VERT X=-0.053956,0.23286,0 /
&VERT X=-0.06021,0.23176,0 /
&VERT X=-0.051157,0.25356,0 /
&VERT X=-0.05741,0.25245,0 /
&VERT X=-0.063664,0.25135,0 /
&VERT X=-0.054611,0.27314,0 /
&VERT X=-0.060864,0.27204,0 /
&VERT X=-0.067118,0.27094,0 /
&VERT X=-0.058065,0.29273,0 /
&VERT X=-0.064318,0.29163,0 /
&VERT X=-0.070572,0.29053,0 /
&VERT X=-0.061519,0.31232,0 /
&VERT X=-0.067772,0.31122,0 /
&VERT X=-0.074026,0.31012,0 /
&VERT X=-0.064973,0.33191,0 /
&VERT X=-0.071227,0.33081,0 /
&VERT X=-0.07748,0.32971,0 /
&VERT X=-0.068427,0.3515,0 /
&VERT X=-0.074681,0.3504,0 /
&VERT X=-0.080934,0.3493,0 /
&VERT X=-0.071881,0.37109,0 /
&VERT X=-0.078135,0.36999,0 /
&VERT X=-0.084388,0.36889,0 /
&VERT X=-0.075335,0.39068,0 /
&VERT X=-0.081589,0.38958,0 /
&VERT X=-0.087842,0.38847,0 /
&VERT X=-0.078789,0.41027,0 /
&VERT X=-0.085043,0.40917,0 /
&VERT X=-0.091296,0.40806,0 /
&VERT X=-0.082243,0.42986,0 /
&VERT X=-0.088497,0.42876,0 /
&VERT X=-0.094751,0.42765,0 /
&VERT X=-0.085698,0.44945,0 /
&VERT X=-0.091951,0.44834,0 /
&VERT X=-0.098205,0.44724,0 /
&VERT X=-0.089152,0.46904,0 /
&VERT X=-0.095405,0.46793,0 /
&VERT X=-0.10166,0.46683,0 /
&VERT X=-0.092606,0.48863,0 /
&VERT X=-0.098859,0.48752,0 /
&VERT X=-0.10511,0.48642,0 /
&VERT X=-0.09606,0.50821,0 /
&VERT X=-0.10231,0.50711,0 /
&VERT X=-0.10857,0.50601,0 /
&VERT X=-0.099514,0.5278,0 /
&VERT X=-0.10577,0.5267,0 /
&VERT X=-0.11202,0.5256,0 /
&VERT X=-0.10297,0.54739,0 /
&VERT X=-0.10922,0.54629,0 /
&VERT X=-0.11548,0.54519,0 /
&VERT X=-0.10642,0.56698,0 /
&VERT X=-0.11268,0.56588,0 /
&VERT X=-0.11893,0.56478,0 /
&VERT X=-0.10988,0.58657,0 /
&VERT X=-0.11613,0.58547,0 /
&VERT X=-0.12238,0.58437,0 /
&VERT X=-0.11333,0.60616,0 /
&VERT X=-0.11958,0.60506,0 /
&VERT X=-0.12584,0.60395,0 /
&VERT X=-0.11678,0.62575,0 /
&VERT X=-0.12304,0.62465,0 /
&VERT X=-0.12929,0.62354,0 /
&VERT X=-0.12024,0.64534,0 /
&VERT X=-0.12649,0.64424,0 /
&VERT X=-0.13275,0.64313,0 /
&VERT X=-0.12369,0.66493,0 /
&VERT X=-0.12995,0.66382,0 /
&VERT X=-0.1362,0.66272,0 /
&VERT X=-0.12715,0.68452,0 /
&VERT X=-0.1334,0.68341,0 /
&VERT X=-0.13965,0.68231,0 /
&VERT X=-0.1306,0.70411,0 /
&VERT X=-0.13685,0.703,0 /
&VERT X=-0.14311,0.7019,0 /
&VERT X=-0.13405,0.72369,0 /
&VERT X=-0.14031,0.72259,0 /
&VERT X=-0.14656,0.72149,0 /
&VERT X=-0.13751,0.74328,0 /
&VERT X=-0.14376,0.74218,0 /
&VERT X=-0.15002,0.74108,0 /
&VERT X=-0.14096,0.76287,0 /
&VERT X=-0.14722,0.76177,0 /
&VERT X=-0.15347,0.76067,0 /
&VERT X=-0.14442,0.78246,0 /
&VERT X=-0.15067,0.78136,0 /
&VERT X=-0.15692,0.78026,0 /
&VERT X=-0.14787,0.80205,0 /
&VERT X=-0.15412,0.80095,0 /
&VERT X=-0.16038,0.79985,0 /
&VERT X=-0.15133,0.82164,0 /
&VERT X=-0.15758,0.82054,0 /
&VERT X=-0.16383,0.81943,0 /
&VERT X=-0.15478,0.84123,0 /
&VERT X=-0.16103,0.84013,0 /
&VERT X=-0.16729,0.83902,0 /
&VERT X=-0.15823,0.86082,0 /
&VERT X=-0.16449,0.85972,0 /
&VERT X=-0.17074,0.85861,0 /
&VERT X=-0.16169,0.88041,0 /
&VERT X=-0.16794,0.8793,0 /
&VERT X=-0.17419,0.8782,0 /
&VERT X=-0.17765,0.89779,0.59032 /
&VERT X=-0.1714,0.89889,0.59032 /
&VERT X=-0.16514,0.9,0.59032 /
&VERT X=-0.17765,0.89779,0.57065 /
&VERT X=-0.1714,0.89889,0.57065 /
&VERT X=-0.16514,0.9,0.57065 /
&VERT X=-0.17765,0.89779,0.55097 /
&VERT X=-0.1714,0.89889,0.55097 /
&VERT X=-0.16514,0.9,0.55097 /
&VERT X=-0.17765,0.89779,0.53129 /
&VERT X=-0.1714,0.89889,0.53129 /
&VERT X=-0.16514,0.9,0.53129 /
&VERT X=-0.17765,0.89779,0.51161 /
&VERT X=-0.1714,0.89889,0.51161 /
&VERT X=-0.16514,0.9,0.51161 /
&VERT X=-0.17765,0.89779,0.49194 /
&VERT X=-0.1714,0.89889,0.49194 /
&VERT X=-0.16514,0.9,0.49194 /
&VERT X=-0.17765,0.89779,0.47226 /
&VERT X=-0.1714,0.89889,0.47226 /
&VERT X=-0.16514,0.9,0.47226 /
&VERT X=-0.17765,0.89779,0.45258 /
&VERT X=-0.1714,0.89889,0.45258 /
&VERT X=-0.16514,0.9,0.45258 /
&VERT X=-0.17765,0.89779,0.4329 /
&VERT X=-0.1714,0.89889,0.4329 /
&VERT X=-0.16514,0.9,0.4329 /
&VERT X=-0.17765,0.89779,0.41323 /
&VERT X=-0.1714,0.89889,0.41323 /
&VERT X=-0.16514,0.9,0.41323 /
&VERT X=-0.17765,0.89779,0.39355 /
&VERT X=-0.1714,0.89889,0.39355 /
&VERT X=-0.16514,0.9,0.39355 /
&VERT X=-0.17765,0.89779,0.37387 /
&VERT X=-0.1714,0.89889,0.37387 /
&VERT X=-0.16514,0.9,0.37387 /
&VERT X=-0.17765,0.89779,0.35419 /
&VERT X=-0.1714,0.89889,0.35419 /
&VERT X=-0.16514,0.9,0.35419 /
&VERT X=-0.17765,0.89779,0.33452 /
&VERT X=-0.1714,0.89889,0.33452 /
&VERT X=-0.16514,0.9,0.33452 /
&VERT X=-0.17765,0.89779,0.31484 /
&VERT X=-0.1714,0.89889,0.31484 /
&VERT X=-0.16514,0.9,0.31484 /
&VERT X=-0.17765,0.89779,0.29516 /
&VERT X=-0.1714,0.89889,0.29516 /
&VERT X=-0.16514,0.9,0.29516 /
&VERT X=-0.17765,0.89779,0.27548 /
&VERT X=-0.1714,0.89889,0.27548 /
&VERT X=-0.16514,0.9,0.27548 /
&VERT X=-0.17765,0.89779,0.25581 /
&VERT X=-0.1714,0.89889,0.25581 /
&VERT X=-0.16514,0.9,0.25581 /
&VERT X=-0.17765,0.89779,0.23613 /
&VERT X=-0.1714,0.89889,0.23613 /
&VERT X=-0.16514,0.9,0.23613 /
&VERT X=-0.17765,0.89779,0.21645 /
&VERT X=-0.1714,0.89889,0.21645 /
&VERT X=-0.16514,0.9,0.21645 /
&VERT X=-0.17765,0.89779,0.19677 /
&VERT X=-0.1714,0.89889,0.19677 /
&VERT X=-0.16514,0.9,0.19677 /
&VERT X=-0.17765,0.89779,0.1771 /
&VERT X=-0.1714,0.89889,0.1771 /
&VERT X=-0.16514,0.9,0.1771 /
&VERT X=-0.17765,0.89779,0.15742 /
&VERT X=-0.1714,0.89889,0.15742 /
&VERT X=-0.16514,0.9,0.15742 /
&VERT X=-0.17765,0.89779,0.13774 /
&VERT X=-0.1714,0.89889,0.13774 /
&VERT X=-0.16514,0.9,0.13774 /
&VERT X=-0.17765,0.89779,0.11806 /
&VERT X=-0.1714,0.89889,0.11806 /
&VERT X=-0.16514,0.9,0.11806 /
&VERT X=-0.17765,0.89779,0.098387 /
&VERT X=-0.1714,0.89889,0.098387 /
&VERT X=-0.16514,0.9,0.098387 /
&VERT X=-0.17765,0.89779,0.07871 /
&VERT X=-0.1714,0.89889,0.07871 /
&VERT X=-0.16514,0.9,0.07871 /
&VERT X=-0.17765,0.89779,0.059032 /
&VERT X=-0.1714,0.89889,0.059032 /
&VERT X=-0.16514,0.9,0.059032 /
&VERT X=-0.17765,0.89779,0.039355 /
&VERT X=-0.1714,0.89889,0.039355 /
&VERT X=-0.16514,0.9,0.039355 /
&VERT X=-0.17765,0.89779,0.019677 /
&VERT X=-0.1714,0.89889,0.019677 /
&VERT X=-0.16514,0.9,0.019677 /
&VERT X=-0.17419,0.8782,0.61 /
&VERT X=-0.17074,0.85861,0.61 /
&VERT X=-0.16729,0.83902,0.61 /
&VERT X=-0.16383,0.81943,0.61 /
&VERT X=-0.16038,0.79985,0.61 /
&VERT X=-0.15692,0.78026,0.61 /
&VERT X=-0.15347,0.76067,0.61 /
&VERT X=-0.15002,0.74108,0.61 /
&VERT X=-0.14656,0.72149,0.61 /
&VERT X=-0.14311,0.7019,0.61 /
&VERT X=-0.13965,0.68231,0.61 /
&VERT X=-0.1362,0.66272,0.61 /
&VERT X=-0.13275,0.64313,0.61 /
&VERT X=-0.12929,0.62354,0.61 /
&VERT X=-0.12584,0.60395,0.61 /
&VERT X=-0.12238,0.58437,0.61 /
&VERT X=-0.11893,0.56478,0.61 /
&VERT X=-0.11548,0.54519,0.61 /
&VERT X=-0.11202,0.5256,0.61 /
&VERT X=-0.10857,0.50601,0.61 /
&VERT X=-0.10511,0.48642,0.61 /
&VERT X=-0.10166,0.46683,0.61 /
&VERT X=-0.098205,0.44724,0.61 /
&VERT X=-0.094751,0.42765,0.61 /
&VERT X=-0.091296,0.40806,0.61 /
&VERT X=-0.087842,0.38847,0.61 /
&VERT X=-0.084388,0.36889,0.61 /
&VERT X=-0.080934,0.3493,0.61 /
&VERT X=-0.07748,0.32971,0.61 /
&VERT X=-0.074026,0.31012,0.61 /
&VERT X=-0.070572,0.29053,0.61 /
&VERT X=-0.067118,0.27094,0.61 /
&VERT X=-0.063664,0.25135,0.61 /
&VERT X=-0.06021,0.23176,0.61 /
&VERT X=-0.056756,0.21217,0.61 /
&VERT X=-0.053301,0.19258,0.61 /
&VERT X=-0.049847,0.17299,0.61 /
&VERT X=-0.046393,0.1534,0.61 /
&VERT X=-0.042939,0.13382,0.61 /
&VERT X=-0.039485,0.11423,0.61 /
&VERT X=-0.036031,0.094638,0.61 /
&VERT X=-0.032577,0.075048,0.61 /
&VERT X=-0.029123,0.055459,0.61 /
&VERT X=-0.025669,0.03587,0.61 /
&VERT X=-0.022215,0.016281,0.61 /
&VERT X=-0.16794,0.8793,0.61 /
&VERT X=-0.16449,0.85972,0.61 /
&VERT X=-0.16103,0.84013,0.61 /
&VERT X=-0.15758,0.82054,0.61 /
&VERT X=-0.15412,0.80095,0.61 /
&VERT X=-0.15067,0.78136,0.61 /
&VERT X=-0.14722,0.76177,0.61 /
&VERT X=-0.14376,0.74218,0.61 /
&VERT X=-0.14031,0.72259,0.61 /
&VERT X=-0.13685,0.703,0.61 /
&VERT X=-0.1334,0.68341,0.61 /
&VERT X=-0.12995,0.66382,0.61 /
&VERT X=-0.12649,0.64424,0.61 /
&VERT X=-0.12304,0.62465,0.61 /
&VERT X=-0.11958,0.60506,0.61 /
&VERT X=-0.11613,0.58547,0.61 /
&VERT X=-0.11268,0.56588,0.61 /
&VERT X=-0.10922,0.54629,0.61 /
&VERT X=-0.10577,0.5267,0.61 /
&VERT X=-0.10231,0.50711,0.61 /
&VERT X=-0.098859,0.48752,0.61 /
&VERT X=-0.095405,0.46793,0.61 /
&VERT X=-0.091951,0.44834,0.61 /
&VERT X=-0.088497,0.42876,0.61 /
&VERT X=-0.085043,0.40917,0.61 /
&VERT X=-0.081589,0.38958,0.61 /
&VERT X=-0.078135,0.36999,0.61 /
&VERT X=-0.074681,0.3504,0.61 /
&VERT X=-0.071227,0.33081,0.61 /
&VERT X=-0.067772,0.31122,0.61 /
&VERT X=-0.064318,0.29163,0.61 /
&VERT X=-0.060864,0.27204,0.61 /
&VERT X=-0.05741,0.25245,0.61 /
&VERT X=-0.053956,0.23286,0.61 /
&VERT X=-0.050502,0.21327,0.61 /
&VERT X=-0.047048,0.19369,0.61 /
&VERT X=-0.043594,0.1741,0.61 /
&VERT X=-0.04014,0.15451,0.61 /
&VERT X=-0.036686,0.13492,0.61 /
&VERT X=-0.033232,0.11533,0.61 /
&VERT X=-0.029778,0.09574,0.61 /
&VERT X=-0.026323,0.076151,0.61 /
&VERT X=-0.022869,0.056562,0.61 /
&VERT X=-0.019415,0.036973,0.61 /
&VERT X=-0.015961,0.017384,0.61 /
&VERT X=-0.16169,0.88041,0.61 /
&VERT X=-0.15823,0.86082,0.61 /
&VERT X=-0.15478,0.84123,0.61 /
&VERT X=-0.15133,0.82164,0.61 /
&VERT X=-0.14787,0.80205,0.61 /
&VERT X=-0.14442,0.78246,0.61 /
&VERT X=-0.14096,0.76287,0.61 /
&VERT X=-0.13751,0.74328,0.61 /
&VERT X=-0.13405,0.72369,0.61 /
&VERT X=-0.1306,0.70411,0.61 /
&VERT X=-0.12715,0.68452,0.61 /
&VERT X=-0.12369,0.66493,0.61 /
&VERT X=-0.12024,0.64534,0.61 /
&VERT X=-0.11678,0.62575,0.61 /
&VERT X=-0.11333,0.60616,0.61 /
&VERT X=-0.10988,0.58657,0.61 /
&VERT X=-0.10642,0.56698,0.61 /
&VERT X=-0.10297,0.54739,0.61 /
&VERT X=-0.099514,0.5278,0.61 /
&VERT X=-0.09606,0.50821,0.61 /
&VERT X=-0.092606,0.48863,0.61 /
&VERT X=-0.089152,0.46904,0.61 /
&VERT X=-0.085698,0.44945,0.61 /
&VERT X=-0.082243,0.42986,0.61 /
&VERT X=-0.078789,0.41027,0.61 /
&VERT X=-0.075335,0.39068,0.61 /
&VERT X=-0.071881,0.37109,0.61 /
&VERT X=-0.068427,0.3515,0.61 /
&VERT X=-0.064973,0.33191,0.61 /
&VERT X=-0.061519,0.31232,0.61 /
&VERT X=-0.058065,0.29273,0.61 /
&VERT X=-0.054611,0.27314,0.61 /
&VERT X=-0.051157,0.25356,0.61 /
&VERT X=-0.047703,0.23397,0.61 /
&VERT X=-0.044249,0.21438,0.61 /
&VERT X=-0.040794,0.19479,0.61 /
&VERT X=-0.03734,0.1752,0.61 /
&VERT X=-0.033886,0.15561,0.61 /
&VERT X=-0.030432,0.13602,0.61 /
&VERT X=-0.026978,0.11643,0.61 /
&VERT X=-0.023524,0.096843,0.61 /
&VERT X=-0.02007,0.077254,0.61 /
&VERT X=-0.016616,0.057665,0.61 /
&VERT X=-0.013162,0.038076,0.61 /
&VERT X=-0.0097076,0.018486,0.61 /
&VERT X=-0.028468,0.015178,0.59032 /
&VERT X=-0.031922,0.034768,0.59032 /
&VERT X=-0.035376,0.054357,0.59032 /
&VERT X=-0.03883,0.073946,0.59032 /
&VERT X=-0.042285,0.093535,0.59032 /
&VERT X=-0.045739,0.11312,0.59032 /
&VERT X=-0.049193,0.13271,0.59032 /
&VERT X=-0.052647,0.1523,0.59032 /
&VERT X=-0.056101,0.17189,0.59032 /
&VERT X=-0.059555,0.19148,0.59032 /
&VERT X=-0.063009,0.21107,0.59032 /
&VERT X=-0.066463,0.23066,0.59032 /
&VERT X=-0.069917,0.25025,0.59032 /
&VERT X=-0.073371,0.26984,0.59032 /
&VERT X=-0.076825,0.28943,0.59032 /
&VERT X=-0.08028,0.30902,0.59032 /
&VERT X=-0.083734,0.3286,0.59032 /
&VERT X=-0.087188,0.34819,0.59032 /
&VERT X=-0.090642,0.36778,0.59032 /
&VERT X=-0.094096,0.38737,0.59032 /
&VERT X=-0.09755,0.40696,0.59032 /
&VERT X=-0.101,0.42655,0.59032 /
&VERT X=-0.10446,0.44614,0.59032 /
&VERT X=-0.10791,0.46573,0.59032 /
&VERT X=-0.11137,0.48532,0.59032 /
&VERT X=-0.11482,0.50491,0.59032 /
&VERT X=-0.11827,0.5245,0.59032 /
&VERT X=-0.12173,0.54408,0.59032 /
&VERT X=-0.12518,0.56367,0.59032 /
&VERT X=-0.12864,0.58326,0.59032 /
&VERT X=-0.13209,0.60285,0.59032 /
&VERT X=-0.13554,0.62244,0.59032 /
&VERT X=-0.139,0.64203,0.59032 /
&VERT X=-0.14245,0.66162,0.59032 /
&VERT X=-0.14591,0.68121,0.59032 /
&VERT X=-0.14936,0.7008,0.59032 /
&VERT X=-0.15282,0.72039,0.59032 /
&VERT X=-0.15627,0.73998,0.59032 /
&VERT X=-0.15972,0.75956,0.59032 /
&VERT X=-0.16318,0.77915,0.59032 /
&VERT X=-0.16663,0.79874,0.59032 /
&VERT X=-0.17009,0.81833,0.59032 /
&VERT X=-0.17354,0.83792,0.59032 /
&VERT X=-0.17699,0.85751,0.59032 /
&VERT X=-0.18045,0.8771,0.59032 /
&VERT X=-0.028468,0.015178,0.57065 /
&VERT X=-0.031922,0.034768,0.57065 /
&VERT X=-0.035376,0.054357,0.57065 /
&VERT X=-0.03883,0.073946,0.57065 /
&VERT X=-0.042285,0.093535,0.57065 /
&VERT X=-0.045739,0.11312,0.57065 /
&VERT X=-0.049193,0.13271,0.57065 /
&VERT X=-0.052647,0.1523,0.57065 /
&VERT X=-0.056101,0.17189,0.57065 /
&VERT X=-0.059555,0.19148,0.57065 /
&VERT X=-0.063009,0.21107,0.57065 /
&VERT X=-0.066463,0.23066,0.57065 /
&VERT X=-0.069917,0.25025,0.57065 /
&VERT X=-0.073371,0.26984,0.57065 /
&VERT X=-0.076825,0.28943,0.57065 /
&VERT X=-0.08028,0.30902,0.57065 /
&VERT X=-0.083734,0.3286,0.57065 /
&VERT X=-0.087188,0.34819,0.57065 /
&VERT X=-0.090642,0.36778,0.57065 /
&VERT X=-0.094096,0.38737,0.57065 /
&VERT X=-0.09755,0.40696,0.57065 /
&VERT X=-0.101,0.42655,0.57065 /
&VERT X=-0.10446,0.44614,0.57065 /
&VERT X=-0.10791,0.46573,0.57065 /
&VERT X=-0.11137,0.48532,0.57065 /
&VERT X=-0.11482,0.50491,0.57065 /
&VERT X=-0.11827,0.5245,0.57065 /
&VERT X=-0.12173,0.54408,0.57065 /
&VERT X=-0.12518,0.56367,0.57065 /
&VERT X=-0.12864,0.58326,0.57065 /
&VERT X=-0.13209,0.60285,0.57065 /
&VERT X=-0.13554,0.62244,0.57065 /
&VERT X=-0.139,0.64203,0.57065 /
&VERT X=-0.14245,0.66162,0.57065 /
&VERT X=-0.14591,0.68121,0.57065 /
&VERT X=-0.14936,0.7008,0.57065 /
&VERT X=-0.15282,0.72039,0.57065 /
&VERT X=-0.15627,0.73998,0.57065 /
&VERT X=-0.15972,0.75956,0.57065 /
&VERT X=-0.16318,0.77915,0.57065 /
&VERT X=-0.16663,0.79874,0.57065 /
&VERT X=-0.17009,0.81833,0.57065 /
&VERT X=-0.17354,0.83792,0.57065 /
&VERT X=-0.17699,0.85751,0.57065 /
&VERT X=-0.18045,0.8771,0.57065 /
&VERT X=-0.028468,0.015178,0.55097 /
&VERT X=-0.031922,0.034768,0.55097 /
&VERT X=-0.035376,0.054357,0.55097 /
&VERT X=-0.03883,0.073946,0.55097 /
&VERT X=-0.042285,0.093535,0.55097 /
&VERT X=-0.045739,0.11312,0.55097 /
&VERT X=-0.049193,0.13271,0.55097 /
&VERT X=-0.052647,0.1523,0.55097 /
&VERT X=-0.056101,0.17189,0.55097 /
&VERT X=-0.059555,0.19148,0.55097 /
&VERT X=-0.063009,0.21107,0.55097 /
&VERT X=-0.066463,0.23066,0.55097 /
&VERT X=-0.069917,0.25025,0.55097 /
&VERT X=-0.073371,0.26984,0.55097 /
&VERT X=-0.076825,0.28943,0.55097 /
&VERT X=-0.08028,0.30902,0.55097 /
&VERT X=-0.083734,0.3286,0.55097 /
&VERT X=-0.087188,0.34819,0.55097 /
&VERT X=-0.090642,0.36778,0.55097 /
&VERT X=-0.094096,0.38737,0.55097 /
&VERT X=-0.09755,0.40696,0.55097 /
&VERT X=-0.101,0.42655,0.55097 /
&VERT X=-0.10446,0.44614,0.55097 /
&VERT X=-0.10791,0.46573,0.55097 /
&VERT X=-0.11137,0.48532,0.55097 /
&VERT X=-0.11482,0.50491,0.55097 /
&VERT X=-0.11827,0.5245,0.55097 /
&VERT X=-0.12173,0.54408,0.55097 /
&VERT X=-0.12518,0.56367,0.55097 /
&VERT X=-0.12864,0.58326,0.55097 /
&VERT X=-0.13209,0.60285,0.55097 /
&VERT X=-0.13554,0.62244,0.55097 /
&VERT X=-0.139,0.64203,0.55097 /
&VERT X=-0.14245,0.66162,0.55097 /
&VERT X=-0.14591,0.68121,0.55097 /
&VERT X=-0.14936,0.7008,0.55097 /
&VERT X=-0.15282,0.72039,0.55097 /
&VERT X=-0.15627,0.73998,0.55097 /
&VERT X=-0.15972,0.75956,0.55097 /
&VERT X=-0.16318,0.77915,0.55097 /
&VERT X=-0.16663,0.79874,0.55097 /
&VERT X=-0.17009,0.81833,0.55097 /
&VERT X=-0.17354,0.83792,0.55097 /
&VERT X=-0.17699,0.85751,0.55097 /
&VERT X=-0.18045,0.8771,0.55097 /
&VERT X=-0.028468,0.015178,0.53129 /
&VERT X=-0.031922,0.034768,0.53129 /
&VERT X=-0.035376,0.054357,0.53129 /
&VERT X=-0.03883,0.073946,0.53129 /
&VERT X=-0.042285,0.093535,0.53129 /
&VERT X=-0.045739,0.11312,0.53129 /
&VERT X=-0.049193,0.13271,0.53129 /
&VERT X=-0.052647,0.1523,0.53129 /
&VERT X=-0.056101,0.17189,0.53129 /
&VERT X=-0.059555,0.19148,0.53129 /
&VERT X=-0.063009,0.21107,0.53129 /
&VERT X=-0.066463,0.23066,0.53129 /
&VERT X=-0.069917,0.25025,0.53129 /
&VERT X=-0.073371,0.26984,0.53129 /
&VERT X=-0.076825,0.28943,0.53129 /
&VERT X=-0.08028,0.30902,0.53129 /
&VERT X=-0.083734,0.3286,0.53129 /
&VERT X=-0.087188,0.34819,0.53129 /
&VERT X=-0.090642,0.36778,0.53129 /
&VERT X=-0.094096,0.38737,0.53129 /
&VERT X=-0.09755,0.40696,0.53129 /
&VERT X=-0.101,0.42655,0.53129 /
&VERT X=-0.10446,0.44614,0.53129 /
&VERT X=-0.10791,0.46573,0.53129 /
&VERT X=-0.11137,0.48532,0.53129 /
&VERT X=-0.11482,0.50491,0.53129 /
&VERT X=-0.11827,0.5245,0.53129 /
&VERT X=-0.12173,0.54408,0.53129 /
&VERT X=-0.12518,0.56367,0.53129 /
&VERT X=-0.12864,0.58326,0.53129 /
&VERT X=-0.13209,0.60285,0.53129 /
&VERT X=-0.13554,0.62244,0.53129 /
&VERT X=-0.139,0.64203,0.53129 /
&VERT X=-0.14245,0.66162,0.53129 /
&VERT X=-0.14591,0.68121,0.53129 /
&VERT X=-0.14936,0.7008,0.53129 /
&VERT X=-0.15282,0.72039,0.53129 /
&VERT X=-0.15627,0.73998,0.53129 /
&VERT X=-0.15972,0.75956,0.53129 /
&VERT X=-0.16318,0.77915,0.53129 /
&VERT X=-0.16663,0.79874,0.53129 /
&VERT X=-0.17009,0.81833,0.53129 /
&VERT X=-0.17354,0.83792,0.53129 /
&VERT X=-0.17699,0.85751,0.53129 /
&VERT X=-0.18045,0.8771,0.53129 /
&VERT X=-0.028468,0.015178,0.51161 /
&VERT X=-0.031922,0.034768,0.51161 /
&VERT X=-0.035376,0.054357,0.51161 /
&VERT X=-0.03883,0.073946,0.51161 /
&VERT X=-0.042285,0.093535,0.51161 /
&VERT X=-0.045739,0.11312,0.51161 /
&VERT X=-0.049193,0.13271,0.51161 /
&VERT X=-0.052647,0.1523,0.51161 /
&VERT X=-0.056101,0.17189,0.51161 /
&VERT X=-0.059555,0.19148,0.51161 /
&VERT X=-0.063009,0.21107,0.51161 /
&VERT X=-0.066463,0.23066,0.51161 /
&VERT X=-0.069917,0.25025,0.51161 /
&VERT X=-0.073371,0.26984,0.51161 /
&VERT X=-0.076825,0.28943,0.51161 /
&VERT X=-0.08028,0.30902,0.51161 /
&VERT X=-0.083734,0.3286,0.51161 /
&VERT X=-0.087188,0.34819,0.51161 /
&VERT X=-0.090642,0.36778,0.51161 /
&VERT X=-0.094096,0.38737,0.51161 /
&VERT X=-0.09755,0.40696,0.51161 /
&VERT X=-0.101,0.42655,0.51161 /
&VERT X=-0.10446,0.44614,0.51161 /
&VERT X=-0.10791,0.46573,0.51161 /
&VERT X=-0.11137,0.48532,0.51161 /
&VERT X=-0.11482,0.50491,0.51161 /
&VERT X=-0.11827,0.5245,0.51161 /
&VERT X=-0.12173,0.54408,0.51161 /
&VERT X=-0.12518,0.56367,0.51161 /
&VERT X=-0.12864,0.58326,0.51161 /
&VERT X=-0.13209,0.60285,0.51161 /
&VERT X=-0.13554,0.62244,0.51161 /
&VERT X=-0.139,0.64203,0.51161 /
&VERT X=-0.14245,0.66162,0.51161 /
&VERT X=-0.14591,0.68121,0.51161 /
&VERT X=-0.14936,0.7008,0.51161 /
&VERT X=-0.15282,0.72039,0.51161 /
&VERT X=-0.15627,0.73998,0.51161 /
&VERT X=-0.15972,0.75956,0.51161 /
&VERT X=-0.16318,0.77915,0.51161 /
&VERT X=-0.16663,0.79874,0.51161 /
&VERT X=-0.17009,0.81833,0.51161 /
&VERT X=-0.17354,0.83792,0.51161 /
&VERT X=-0.17699,0.85751,0.51161 /
&VERT X=-0.18045,0.8771,0.51161 /
&VERT X=-0.028468,0.015178,0.49194 /
&VERT X=-0.031922,0.034768,0.49194 /
&VERT X=-0.035376,0.054357,0.49194 /
&VERT X=-0.03883,0.073946,0.49194 /
&VERT X=-0.042285,0.093535,0.49194 /
&VERT X=-0.045739,0.11312,0.49194 /
&VERT X=-0.049193,0.13271,0.49194 /
&VERT X=-0.052647,0.1523,0.49194 /
&VERT X=-0.056101,0.17189,0.49194 /
&VERT X=-0.059555,0.19148,0.49194 /
&VERT X=-0.063009,0.21107,0.49194 /
&VERT X=-0.066463,0.23066,0.49194 /
&VERT X=-0.069917,0.25025,0.49194 /
&VERT X=-0.073371,0.26984,0.49194 /
&VERT X=-0.076825,0.28943,0.49194 /
&VERT X=-0.08028,0.30902,0.49194 /
&VERT X=-0.083734,0.3286,0.49194 /
&VERT X=-0.087188,0.34819,0.49194 /
&VERT X=-0.090642,0.36778,0.49194 /
&VERT X=-0.094096,0.38737,0.49194 /
&VERT X=-0.09755,0.40696,0.49194 /
&VERT X=-0.101,0.42655,0.49194 /
&VERT X=-0.10446,0.44614,0.49194 /
&VERT X=-0.10791,0.46573,0.49194 /
&VERT X=-0.11137,0.48532,0.49194 /
&VERT X=-0.11482,0.50491,0.49194 /
&VERT X=-0.11827,0.5245,0.49194 /
&VERT X=-0.12173,0.54408,0.49194 /
&VERT X=-0.12518,0.56367,0.49194 /
&VERT X=-0.12864,0.58326,0.49194 /
&VERT X=-0.13209,0.60285,0.49194 /
&VERT X=-0.13554,0.62244,0.49194 /
&VERT X=-0.139,0.64203,0.49194 /
&VERT X=-0.14245,0.66162,0.49194 /
&VERT X=-0.14591,0.68121,0.49194 /
&VERT X=-0.14936,0.7008,0.49194 /
&VERT X=-0.15282,0.72039,0.49194 /
&VERT X=-0.15627,0.73998,0.49194 /
&VERT X=-0.15972,0.75956,0.49194 /
&VERT X=-0.16318,0.77915,0.49194 /
&VERT X=-0.16663,0.79874,0.49194 /
&VERT X=-0.17009,0.81833,0.49194 /
&VERT X=-0.17354,0.83792,0.49194 /
&VERT X=-0.17699,0.85751,0.49194 /
&VERT X=-0.18045,0.8771,0.49194 /
&VERT X=-0.028468,0.015178,0.47226 /
&VERT X=-0.031922,0.034768,0.47226 /
&VERT X=-0.035376,0.054357,0.47226 /
&VERT X=-0.03883,0.073946,0.47226 /
&VERT X=-0.042285,0.093535,0.47226 /
&VERT X=-0.045739,0.11312,0.47226 /
&VERT X=-0.049193,0.13271,0.47226 /
&VERT X=-0.052647,0.1523,0.47226 /
&VERT X=-0.056101,0.17189,0.47226 /
&VERT X=-0.059555,0.19148,0.47226 /
&VERT X=-0.063009,0.21107,0.47226 /
&VERT X=-0.066463,0.23066,0.47226 /
&VERT X=-0.069917,0.25025,0.47226 /
&VERT X=-0.073371,0.26984,0.47226 /
&VERT X=-0.076825,0.28943,0.47226 /
&VERT X=-0.08028,0.30902,0.47226 /
&VERT X=-0.083734,0.3286,0.47226 /
&VERT X=-0.087188,0.34819,0.47226 /
&VERT X=-0.090642,0.36778,0.47226 /
&VERT X=-0.094096,0.38737,0.47226 /
&VERT X=-0.09755,0.40696,0.47226 /
&VERT X=-0.101,0.42655,0.47226 /
&VERT X=-0.10446,0.44614,0.47226 /
&VERT X=-0.10791,0.46573,0.47226 /
&VERT X=-0.11137,0.48532,0.47226 /
&VERT X=-0.11482,0.50491,0.47226 /
&VERT X=-0.11827,0.5245,0.47226 /
&VERT X=-0.12173,0.54408,0.47226 /
&VERT X=-0.12518,0.56367,0.47226 /
&VERT X=-0.12864,0.58326,0.47226 /
&VERT X=-0.13209,0.60285,0.47226 /
&VERT X=-0.13554,0.62244,0.47226 /
&VERT X=-0.139,0.64203,0.47226 /
&VERT X=-0.14245,0.66162,0.47226 /
&VERT X=-0.14591,0.68121,0.47226 /
&VERT X=-0.14936,0.7008,0.47226 /
&VERT X=-0.15282,0.72039,0.47226 /
&VERT X=-0.15627,0.73998,0.47226 /
&VERT X=-0.15972,0.75956,0.47226 /
&VERT X=-0.16318,0.77915,0.47226 /
&VERT X=-0.16663,0.79874,0.47226 /
&VERT X=-0.17009,0.81833,0.47226 /
&VERT X=-0.17354,0.83792,0.47226 /
&VERT X=-0.17699,0.85751,0.47226 /
&VERT X=-0.18045,0.8771,0.47226 /
&VERT X=-0.028468,0.015178,0.45258 /
&VERT X=-0.031922,0.034768,0.45258 /
&VERT X=-0.035376,0.054357,0.45258 /
&VERT X=-0.03883,0.073946,0.45258 /
&VERT X=-0.042285,0.093535,0.45258 /
&VERT X=-0.045739,0.11312,0.45258 /
&VERT X=-0.049193,0.13271,0.45258 /
&VERT X=-0.052647,0.1523,0.45258 /
&VERT X=-0.056101,0.17189,0.45258 /
&VERT X=-0.059555,0.19148,0.45258 /
&VERT X=-0.063009,0.21107,0.45258 /
&VERT X=-0.066463,0.23066,0.45258 /
&VERT X=-0.069917,0.25025,0.45258 /
&VERT X=-0.073371,0.26984,0.45258 /
&VERT X=-0.076825,0.28943,0.45258 /
&VERT X=-0.08028,0.30902,0.45258 /
&VERT X=-0.083734,0.3286,0.45258 /
&VERT X=-0.087188,0.34819,0.45258 /
&VERT X=-0.090642,0.36778,0.45258 /
&VERT X=-0.094096,0.38737,0.45258 /
&VERT X=-0.09755,0.40696,0.45258 /
&VERT X=-0.101,0.42655,0.45258 /
&VERT X=-0.10446,0.44614,0.45258 /
&VERT X=-0.10791,0.46573,0.45258 /
&VERT X=-0.11137,0.48532,0.45258 /
&VERT X=-0.11482,0.50491,0.45258 /
&VERT X=-0.11827,0.5245,0.45258 /
&VERT X=-0.12173,0.54408,0.45258 /
&VERT X=-0.12518,0.56367,0.45258 /
&VERT X=-0.12864,0.58326,0.45258 /
&VERT X=-0.13209,0.60285,0.45258 /
&VERT X=-0.13554,0.62244,0.45258 /
&VERT X=-0.139,0.64203,0.45258 /
&VERT X=-0.14245,0.66162,0.45258 /
&VERT X=-0.14591,0.68121,0.45258 /
&VERT X=-0.14936,0.7008,0.45258 /
&VERT X=-0.15282,0.72039,0.45258 /
&VERT X=-0.15627,0.73998,0.45258 /
&VERT X=-0.15972,0.75956,0.45258 /
&VERT X=-0.16318,0.77915,0.45258 /
&VERT X=-0.16663,0.79874,0.45258 /
&VERT X=-0.17009,0.81833,0.45258 /
&VERT X=-0.17354,0.83792,0.45258 /
&VERT X=-0.17699,0.85751,0.45258 /
&VERT X=-0.18045,0.8771,0.45258 /
&VERT X=-0.028468,0.015178,0.4329 /
&VERT X=-0.031922,0.034768,0.4329 /
&VERT X=-0.035376,0.054357,0.4329 /
&VERT X=-0.03883,0.073946,0.4329 /
&VERT X=-0.042285,0.093535,0.4329 /
&VERT X=-0.045739,0.11312,0.4329 /
&VERT X=-0.049193,0.13271,0.4329 /
&VERT X=-0.052647,0.1523,0.4329 /
&VERT X=-0.056101,0.17189,0.4329 /
&VERT X=-0.059555,0.19148,0.4329 /
&VERT X=-0.063009,0.21107,0.4329 /
&VERT X=-0.066463,0.23066,0.4329 /
&VERT X=-0.069917,0.25025,0.4329 /
&VERT X=-0.073371,0.26984,0.4329 /
&VERT X=-0.076825,0.28943,0.4329 /
&VERT X=-0.08028,0.30902,0.4329 /
&VERT X=-0.083734,0.3286,0.4329 /
&VERT X=-0.087188,0.34819,0.4329 /
&VERT X=-0.090642,0.36778,0.4329 /
&VERT X=-0.094096,0.38737,0.4329 /
&VERT X=-0.09755,0.40696,0.4329 /
&VERT X=-0.101,0.42655,0.4329 /
&VERT X=-0.10446,0.44614,0.4329 /
&VERT X=-0.10791,0.46573,0.4329 /
&VERT X=-0.11137,0.48532,0.4329 /
&VERT X=-0.11482,0.50491,0.4329 /
&VERT X=-0.11827,0.5245,0.4329 /
&VERT X=-0.12173,0.54408,0.4329 /
&VERT X=-0.12518,0.56367,0.4329 /
&VERT X=-0.12864,0.58326,0.4329 /
&VERT X=-0.13209,0.60285,0.4329 /
&VERT X=-0.13554,0.62244,0.4329 /
&VERT X=-0.139,0.64203,0.4329 /
&VERT X=-0.14245,0.66162,0.4329 /
&VERT X=-0.14591,0.68121,0.4329 /
&VERT X=-0.14936,0.7008,0.4329 /
&VERT X=-0.15282,0.72039,0.4329 /
&VERT X=-0.15627,0.73998,0.4329 /
&VERT X=-0.15972,0.75956,0.4329 /
&VERT X=-0.16318,0.77915,0.4329 /
&VERT X=-0.16663,0.79874,0.4329 /
&VERT X=-0.17009,0.81833,0.4329 /
&VERT X=-0.17354,0.83792,0.4329 /
&VERT X=-0.17699,0.85751,0.4329 /
&VERT X=-0.18045,0.8771,0.4329 /
&VERT X=-0.028468,0.015178,0.41323 /
&VERT X=-0.031922,0.034768,0.41323 /
&VERT X=-0.035376,0.054357,0.41323 /
&VERT X=-0.03883,0.073946,0.41323 /
&VERT X=-0.042285,0.093535,0.41323 /
&VERT X=-0.045739,0.11312,0.41323 /
&VERT X=-0.049193,0.13271,0.41323 /
&VERT X=-0.052647,0.1523,0.41323 /
&VERT X=-0.056101,0.17189,0.41323 /
&VERT X=-0.059555,0.19148,0.41323 /
&VERT X=-0.063009,0.21107,0.41323 /
&VERT X=-0.066463,0.23066,0.41323 /
&VERT X=-0.069917,0.25025,0.41323 /
&VERT X=-0.073371,0.26984,0.41323 /
&VERT X=-0.076825,0.28943,0.41323 /
&VERT X=-0.08028,0.30902,0.41323 /
&VERT X=-0.083734,0.3286,0.41323 /
&VERT X=-0.087188,0.34819,0.41323 /
&VERT X=-0.090642,0.36778,0.41323 /
&VERT X=-0.094096,0.38737,0.41323 /
&VERT X=-0.09755,0.40696,0.41323 /
&VERT X=-0.101,0.42655,0.41323 /
&VERT X=-0.10446,0.44614,0.41323 /
&VERT X=-0.10791,0.46573,0.41323 /
&VERT X=-0.11137,0.48532,0.41323 /
&VERT X=-0.11482,0.50491,0.41323 /
&VERT X=-0.11827,0.5245,0.41323 /
&VERT X=-0.12173,0.54408,0.41323 /
&VERT X=-0.12518,0.56367,0.41323 /
&VERT X=-0.12864,0.58326,0.41323 /
&VERT X=-0.13209,0.60285,0.41323 /
&VERT X=-0.13554,0.62244,0.41323 /
&VERT X=-0.139,0.64203,0.41323 /
&VERT X=-0.14245,0.66162,0.41323 /
&VERT X=-0.14591,0.68121,0.41323 /
&VERT X=-0.14936,0.7008,0.41323 /
&VERT X=-0.15282,0.72039,0.41323 /
&VERT X=-0.15627,0.73998,0.41323 /
&VERT X=-0.15972,0.75956,0.41323 /
&VERT X=-0.16318,0.77915,0.41323 /
&VERT X=-0.16663,0.79874,0.41323 /
&VERT X=-0.17009,0.81833,0.41323 /
&VERT X=-0.17354,0.83792,0.41323 /
&VERT X=-0.17699,0.85751,0.41323 /
&VERT X=-0.18045,0.8771,0.41323 /
&VERT X=-0.028468,0.015178,0.39355 /
&VERT X=-0.031922,0.034768,0.39355 /
&VERT X=-0.035376,0.054357,0.39355 /
&VERT X=-0.03883,0.073946,0.39355 /
&VERT X=-0.042285,0.093535,0.39355 /
&VERT X=-0.045739,0.11312,0.39355 /
&VERT X=-0.049193,0.13271,0.39355 /
&VERT X=-0.052647,0.1523,0.39355 /
&VERT X=-0.056101,0.17189,0.39355 /
&VERT X=-0.059555,0.19148,0.39355 /
&VERT X=-0.063009,0.21107,0.39355 /
&VERT X=-0.066463,0.23066,0.39355 /
&VERT X=-0.069917,0.25025,0.39355 /
&VERT X=-0.073371,0.26984,0.39355 /
&VERT X=-0.076825,0.28943,0.39355 /
&VERT X=-0.08028,0.30902,0.39355 /
&VERT X=-0.083734,0.3286,0.39355 /
&VERT X=-0.087188,0.34819,0.39355 /
&VERT X=-0.090642,0.36778,0.39355 /
&VERT X=-0.094096,0.38737,0.39355 /
&VERT X=-0.09755,0.40696,0.39355 /
&VERT X=-0.101,0.42655,0.39355 /
&VERT X=-0.10446,0.44614,0.39355 /
&VERT X=-0.10791,0.46573,0.39355 /
&VERT X=-0.11137,0.48532,0.39355 /
&VERT X=-0.11482,0.50491,0.39355 /
&VERT X=-0.11827,0.5245,0.39355 /
&VERT X=-0.12173,0.54408,0.39355 /
&VERT X=-0.12518,0.56367,0.39355 /
&VERT X=-0.12864,0.58326,0.39355 /
&VERT X=-0.13209,0.60285,0.39355 /
&VERT X=-0.13554,0.62244,0.39355 /
&VERT X=-0.139,0.64203,0.39355 /
&VERT X=-0.14245,0.66162,0.39355 /
&VERT X=-0.14591,0.68121,0.39355 /
&VERT X=-0.14936,0.7008,0.39355 /
&VERT X=-0.15282,0.72039,0.39355 /
&VERT X=-0.15627,0.73998,0.39355 /
&VERT X=-0.15972,0.75956,0.39355 /
&VERT X=-0.16318,0.77915,0.39355 /
&VERT X=-0.16663,0.79874,0.39355 /
&VERT X=-0.17009,0.81833,0.39355 /
&VERT X=-0.17354,0.83792,0.39355 /
&VERT X=-0.17699,0.85751,0.39355 /
&VERT X=-0.18045,0.8771,0.39355 /
&VERT X=-0.028468,0.015178,0.37387 /
&VERT X=-0.031922,0.034768,0.37387 /
&VERT X=-0.035376,0.054357,0.37387 /
&VERT X=-0.03883,0.073946,0.37387 /
&VERT X=-0.042285,0.093535,0.37387 /
&VERT X=-0.045739,0.11312,0.37387 /
&VERT X=-0.049193,0.13271,0.37387 /
&VERT X=-0.052647,0.1523,0.37387 /
&VERT X=-0.056101,0.17189,0.37387 /
&VERT X=-0.059555,0.19148,0.37387 /
&VERT X=-0.063009,0.21107,0.37387 /
&VERT X=-0.066463,0.23066,0.37387 /
&VERT X=-0.069917,0.25025,0.37387 /
&VERT X=-0.073371,0.26984,0.37387 /
&VERT X=-0.076825,0.28943,0.37387 /
&VERT X=-0.08028,0.30902,0.37387 /
&VERT X=-0.083734,0.3286,0.37387 /
&VERT X=-0.087188,0.34819,0.37387 /
&VERT X=-0.090642,0.36778,0.37387 /
&VERT X=-0.094096,0.38737,0.37387 /
&VERT X=-0.09755,0.40696,0.37387 /
&VERT X=-0.101,0.42655,0.37387 /
&VERT X=-0.10446,0.44614,0.37387 /
&VERT X=-0.10791,0.46573,0.37387 /
&VERT X=-0.11137,0.48532,0.37387 /
&VERT X=-0.11482,0.50491,0.37387 /
&VERT X=-0.11827,0.5245,0.37387 /
&VERT X=-0.12173,0.54408,0.37387 /
&VERT X=-0.12518,0.56367,0.37387 /
&VERT X=-0.12864,0.58326,0.37387 /
&VERT X=-0.13209,0.60285,0.37387 /
&VERT X=-0.13554,0.62244,0.37387 /
&VERT X=-0.139,0.64203,0.37387 /
&VERT X=-0.14245,0.66162,0.37387 /
&VERT X=-0.14591,0.68121,0.37387 /
&VERT X=-0.14936,0.7008,0.37387 /
&VERT X=-0.15282,0.72039,0.37387 /
&VERT X=-0.15627,0.73998,0.37387 /
&VERT X=-0.15972,0.75956,0.37387 /
&VERT X=-0.16318,0.77915,0.37387 /
&VERT X=-0.16663,0.79874,0.37387 /
&VERT X=-0.17009,0.81833,0.37387 /
&VERT X=-0.17354,0.83792,0.37387 /
&VERT X=-0.17699,0.85751,0.37387 /
&VERT X=-0.18045,0.8771,0.37387 /
&VERT X=-0.028468,0.015178,0.35419 /
&VERT X=-0.031922,0.034768,0.35419 /
&VERT X=-0.035376,0.054357,0.35419 /
&VERT X=-0.03883,0.073946,0.35419 /
&VERT X=-0.042285,0.093535,0.35419 /
&VERT X=-0.045739,0.11312,0.35419 /
&VERT X=-0.049193,0.13271,0.35419 /
&VERT X=-0.052647,0.1523,0.35419 /
&VERT X=-0.056101,0.17189,0.35419 /
&VERT X=-0.059555,0.19148,0.35419 /
&VERT X=-0.063009,0.21107,0.35419 /
&VERT X=-0.066463,0.23066,0.35419 /
&VERT X=-0.069917,0.25025,0.35419 /
&VERT X=-0.073371,0.26984,0.35419 /
&VERT X=-0.076825,0.28943,0.35419 /
&VERT X=-0.08028,0.30902,0.35419 /
&VERT X=-0.083734,0.3286,0.35419 /
&VERT X=-0.087188,0.34819,0.35419 /
&VERT X=-0.090642,0.36778,0.35419 /
&VERT X=-0.094096,0.38737,0.35419 /
&VERT X=-0.09755,0.40696,0.35419 /
&VERT X=-0.101,0.42655,0.35419 /
&VERT X=-0.10446,0.44614,0.35419 /
&VERT X=-0.10791,0.46573,0.35419 /
&VERT X=-0.11137,0.48532,0.35419 /
&VERT X=-0.11482,0.50491,0.35419 /
&VERT X=-0.11827,0.5245,0.35419 /
&VERT X=-0.12173,0.54408,0.35419 /
&VERT X=-0.12518,0.56367,0.35419 /
&VERT X=-0.12864,0.58326,0.35419 /
&VERT X=-0.13209,0.60285,0.35419 /
&VERT X=-0.13554,0.62244,0.35419 /
&VERT X=-0.139,0.64203,0.35419 /
&VERT X=-0.14245,0.66162,0.35419 /
&VERT X=-0.14591,0.68121,0.35419 /
&VERT X=-0.14936,0.7008,0.35419 /
&VERT X=-0.15282,0.72039,0.35419 /
&VERT X=-0.15627,0.73998,0.35419 /
&VERT X=-0.15972,0.75956,0.35419 /
&VERT X=-0.16318,0.77915,0.35419 /
&VERT X=-0.16663,0.79874,0.35419 /
&VERT X=-0.17009,0.81833,0.35419 /
&VERT X=-0.17354,0.83792,0.35419 /
&VERT X=-0.17699,0.85751,0.35419 /
&VERT X=-0.18045,0.8771,0.35419 /
&VERT X=-0.028468,0.015178,0.33452 /
&VERT X=-0.031922,0.034768,0.33452 /
&VERT X=-0.035376,0.054357,0.33452 /
&VERT X=-0.03883,0.073946,0.33452 /
&VERT X=-0.042285,0.093535,0.33452 /
&VERT X=-0.045739,0.11312,0.33452 /
&VERT X=-0.049193,0.13271,0.33452 /
&VERT X=-0.052647,0.1523,0.33452 /
&VERT X=-0.056101,0.17189,0.33452 /
&VERT X=-0.059555,0.19148,0.33452 /
&VERT X=-0.063009,0.21107,0.33452 /
&VERT X=-0.066463,0.23066,0.33452 /
&VERT X=-0.069917,0.25025,0.33452 /
&VERT X=-0.073371,0.26984,0.33452 /
&VERT X=-0.076825,0.28943,0.33452 /
&VERT X=-0.08028,0.30902,0.33452 /
&VERT X=-0.083734,0.3286,0.33452 /
&VERT X=-0.087188,0.34819,0.33452 /
&VERT X=-0.090642,0.36778,0.33452 /
&VERT X=-0.094096,0.38737,0.33452 /
&VERT X=-0.09755,0.40696,0.33452 /
&VERT X=-0.101,0.42655,0.33452 /
&VERT X=-0.10446,0.44614,0.33452 /
&VERT X=-0.10791,0.46573,0.33452 /
&VERT X=-0.11137,0.48532,0.33452 /
&VERT X=-0.11482,0.50491,0.33452 /
&VERT X=-0.11827,0.5245,0.33452 /
&VERT X=-0.12173,0.54408,0.33452 /
&VERT X=-0.12518,0.56367,0.33452 /
&VERT X=-0.12864,0.58326,0.33452 /
&VERT X=-0.13209,0.60285,0.33452 /
&VERT X=-0.13554,0.62244,0.33452 /
&VERT X=-0.139,0.64203,0.33452 /
&VERT X=-0.14245,0.66162,0.33452 /
&VERT X=-0.14591,0.68121,0.33452 /
&VERT X=-0.14936,0.7008,0.33452 /
&VERT X=-0.15282,0.72039,0.33452 /
&VERT X=-0.15627,0.73998,0.33452 /
&VERT X=-0.15972,0.75956,0.33452 /
&VERT X=-0.16318,0.77915,0.33452 /
&VERT X=-0.16663,0.79874,0.33452 /
&VERT X=-0.17009,0.81833,0.33452 /
&VERT X=-0.17354,0.83792,0.33452 /
&VERT X=-0.17699,0.85751,0.33452 /
&VERT X=-0.18045,0.8771,0.33452 /
&VERT X=-0.028468,0.015178,0.31484 /
&VERT X=-0.031922,0.034768,0.31484 /
&VERT X=-0.035376,0.054357,0.31484 /
&VERT X=-0.03883,0.073946,0.31484 /
&VERT X=-0.042285,0.093535,0.31484 /
&VERT X=-0.045739,0.11312,0.31484 /
&VERT X=-0.049193,0.13271,0.31484 /
&VERT X=-0.052647,0.1523,0.31484 /
&VERT X=-0.056101,0.17189,0.31484 /
&VERT X=-0.059555,0.19148,0.31484 /
&VERT X=-0.063009,0.21107,0.31484 /
&VERT X=-0.066463,0.23066,0.31484 /
&VERT X=-0.069917,0.25025,0.31484 /
&VERT X=-0.073371,0.26984,0.31484 /
&VERT X=-0.076825,0.28943,0.31484 /
&VERT X=-0.08028,0.30902,0.31484 /
&VERT X=-0.083734,0.3286,0.31484 /
&VERT X=-0.087188,0.34819,0.31484 /
&VERT X=-0.090642,0.36778,0.31484 /
&VERT X=-0.094096,0.38737,0.31484 /
&VERT X=-0.09755,0.40696,0.31484 /
&VERT X=-0.101,0.42655,0.31484 /
&VERT X=-0.10446,0.44614,0.31484 /
&VERT X=-0.10791,0.46573,0.31484 /
&VERT X=-0.11137,0.48532,0.31484 /
&VERT X=-0.11482,0.50491,0.31484 /
&VERT X=-0.11827,0.5245,0.31484 /
&VERT X=-0.12173,0.54408,0.31484 /
&VERT X=-0.12518,0.56367,0.31484 /
&VERT X=-0.12864,0.58326,0.31484 /
&VERT X=-0.13209,0.60285,0.31484 /
&VERT X=-0.13554,0.62244,0.31484 /
&VERT X=-0.139,0.64203,0.31484 /
&VERT X=-0.14245,0.66162,0.31484 /
&VERT X=-0.14591,0.68121,0.31484 /
&VERT X=-0.14936,0.7008,0.31484 /
&VERT X=-0.15282,0.72039,0.31484 /
&VERT X=-0.15627,0.73998,0.31484 /
&VERT X=-0.15972,0.75956,0.31484 /
&VERT X=-0.16318,0.77915,0.31484 /
&VERT X=-0.16663,0.79874,0.31484 /
&VERT X=-0.17009,0.81833,0.31484 /
&VERT X=-0.17354,0.83792,0.31484 /
&VERT X=-0.17699,0.85751,0.31484 /
&VERT X=-0.18045,0.8771,0.31484 /
&VERT X=-0.028468,0.015178,0.29516 /
&VERT X=-0.031922,0.034768,0.29516 /
&VERT X=-0.035376,0.054357,0.29516 /
&VERT X=-0.03883,0.073946,0.29516 /
&VERT X=-0.042285,0.093535,0.29516 /
&VERT X=-0.045739,0.11312,0.29516 /
&VERT X=-0.049193,0.13271,0.29516 /
&VERT X=-0.052647,0.1523,0.29516 /
&VERT X=-0.056101,0.17189,0.29516 /
&VERT X=-0.059555,0.19148,0.29516 /
&VERT X=-0.063009,0.21107,0.29516 /
&VERT X=-0.066463,0.23066,0.29516 /
&VERT X=-0.069917,0.25025,0.29516 /
&VERT X=-0.073371,0.26984,0.29516 /
&VERT X=-0.076825,0.28943,0.29516 /
&VERT X=-0.08028,0.30902,0.29516 /
&VERT X=-0.083734,0.3286,0.29516 /
&VERT X=-0.087188,0.34819,0.29516 /
&VERT X=-0.090642,0.36778,0.29516 /
&VERT X=-0.094096,0.38737,0.29516 /
&VERT X=-0.09755,0.40696,0.29516 /
&VERT X=-0.101,0.42655,0.29516 /
&VERT X=-0.10446,0.44614,0.29516 /
&VERT X=-0.10791,0.46573,0.29516 /
&VERT X=-0.11137,0.48532,0.29516 /
&VERT X=-0.11482,0.50491,0.29516 /
&VERT X=-0.11827,0.5245,0.29516 /
&VERT X=-0.12173,0.54408,0.29516 /
&VERT X=-0.12518,0.56367,0.29516 /
&VERT X=-0.12864,0.58326,0.29516 /
&VERT X=-0.13209,0.60285,0.29516 /
&VERT X=-0.13554,0.62244,0.29516 /
&VERT X=-0.139,0.64203,0.29516 /
&VERT X=-0.14245,0.66162,0.29516 /
&VERT X=-0.14591,0.68121,0.29516 /
&VERT X=-0.14936,0.7008,0.29516 /
&VERT X=-0.15282,0.72039,0.29516 /
&VERT X=-0.15627,0.73998,0.29516 /
&VERT X=-0.15972,0.75956,0.29516 /
&VERT X=-0.16318,0.77915,0.29516 /
&VERT X=-0.16663,0.79874,0.29516 /
&VERT X=-0.17009,0.81833,0.29516 /
&VERT X=-0.17354,0.83792,0.29516 /
&VERT X=-0.17699,0.85751,0.29516 /
&VERT X=-0.18045,0.8771,0.29516 /
&VERT X=-0.028468,0.015178,0.27548 /
&VERT X=-0.031922,0.034768,0.27548 /
&VERT X=-0.035376,0.054357,0.27548 /
&VERT X=-0.03883,0.073946,0.27548 /
&VERT X=-0.042285,0.093535,0.27548 /
&VERT X=-0.045739,0.11312,0.27548 /
&VERT X=-0.049193,0.13271,0.27548 /
&VERT X=-0.052647,0.1523,0.27548 /
&VERT X=-0.056101,0.17189,0.27548 /
&VERT X=-0.059555,0.19148,0.27548 /
&VERT X=-0.063009,0.21107,0.27548 /
&VERT X=-0.066463,0.23066,0.27548 /
&VERT X=-0.069917,0.25025,0.27548 /
&VERT X=-0.073371,0.26984,0.27548 /
&VERT X=-0.076825,0.28943,0.27548 /
&VERT X=-0.08028,0.30902,0.27548 /
&VERT X=-0.083734,0.3286,0.27548 /
&VERT X=-0.087188,0.34819,0.27548 /
&VERT X=-0.090642,0.36778,0.27548 /
&VERT X=-0.094096,0.38737,0.27548 /
&VERT X=-0.09755,0.40696,0.27548 /
&VERT X=-0.101,0.42655,0.27548 /
&VERT X=-0.10446,0.44614,0.27548 /
&VERT X=-0.10791,0.46573,0.27548 /
&VERT X=-0.11137,0.48532,0.27548 /
&VERT X=-0.11482,0.50491,0.27548 /
&VERT X=-0.11827,0.5245,0.27548 /
&VERT X=-0.12173,0.54408,0.27548 /
&VERT X=-0.12518,0.56367,0.27548 /
&VERT X=-0.12864,0.58326,0.27548 /
&VERT X=-0.13209,0.60285,0.27548 /
&VERT X=-0.13554,0.62244,0.27548 /
&VERT X=-0.139,0.64203,0.27548 /
&VERT X=-0.14245,0.66162,0.27548 /
&VERT X=-0.14591,0.68121,0.27548 /
&VERT X=-0.14936,0.7008,0.27548 /
&VERT X=-0.15282,0.72039,0.27548 /
&VERT X=-0.15627,0.73998,0.27548 /
&VERT X=-0.15972,0.75956,0.27548 /
&VERT X=-0.16318,0.77915,0.27548 /
&VERT X=-0.16663,0.79874,0.27548 /
&VERT X=-0.17009,0.81833,0.27548 /
&VERT X=-0.17354,0.83792,0.27548 /
&VERT X=-0.17699,0.85751,0.27548 /
&VERT X=-0.18045,0.8771,0.27548 /
&VERT X=-0.028468,0.015178,0.25581 /
&VERT X=-0.031922,0.034768,0.25581 /
&VERT X=-0.035376,0.054357,0.25581 /
&VERT X=-0.03883,0.073946,0.25581 /
&VERT X=-0.042285,0.093535,0.25581 /
&VERT X=-0.045739,0.11312,0.25581 /
&VERT X=-0.049193,0.13271,0.25581 /
&VERT X=-0.052647,0.1523,0.25581 /
&VERT X=-0.056101,0.17189,0.25581 /
&VERT X=-0.059555,0.19148,0.25581 /
&VERT X=-0.063009,0.21107,0.25581 /
&VERT X=-0.066463,0.23066,0.25581 /
&VERT X=-0.069917,0.25025,0.25581 /
&VERT X=-0.073371,0.26984,0.25581 /
&VERT X=-0.076825,0.28943,0.25581 /
&VERT X=-0.08028,0.30902,0.25581 /
&VERT X=-0.083734,0.3286,0.25581 /
&VERT X=-0.087188,0.34819,0.25581 /
&VERT X=-0.090642,0.36778,0.25581 /
&VERT X=-0.094096,0.38737,0.25581 /
&VERT X=-0.09755,0.40696,0.25581 /
&VERT X=-0.101,0.42655,0.25581 /
&VERT X=-0.10446,0.44614,0.25581 /
&VERT X=-0.10791,0.46573,0.25581 /
&VERT X=-0.11137,0.48532,0.25581 /
&VERT X=-0.11482,0.50491,0.25581 /
&VERT X=-0.11827,0.5245,0.25581 /
&VERT X=-0.12173,0.54408,0.25581 /
&VERT X=-0.12518,0.56367,0.25581 /
&VERT X=-0.12864,0.58326,0.25581 /
&VERT X=-0.13209,0.60285,0.25581 /
&VERT X=-0.13554,0.62244,0.25581 /
&VERT X=-0.139,0.64203,0.25581 /
&VERT X=-0.14245,0.66162,0.25581 /
&VERT X=-0.14591,0.68121,0.25581 /
&VERT X=-0.14936,0.7008,0.25581 /
&VERT X=-0.15282,0.72039,0.25581 /
&VERT X=-0.15627,0.73998,0.25581 /
&VERT X=-0.15972,0.75956,0.25581 /
&VERT X=-0.16318,0.77915,0.25581 /
&VERT X=-0.16663,0.79874,0.25581 /
&VERT X=-0.17009,0.81833,0.25581 /
&VERT X=-0.17354,0.83792,0.25581 /
&VERT X=-0.17699,0.85751,0.25581 /
&VERT X=-0.18045,0.8771,0.25581 /
&VERT X=-0.028468,0.015178,0.23613 /
&VERT X=-0.031922,0.034768,0.23613 /
&VERT X=-0.035376,0.054357,0.23613 /
&VERT X=-0.03883,0.073946,0.23613 /
&VERT X=-0.042285,0.093535,0.23613 /
&VERT X=-0.045739,0.11312,0.23613 /
&VERT X=-0.049193,0.13271,0.23613 /
&VERT X=-0.052647,0.1523,0.23613 /
&VERT X=-0.056101,0.17189,0.23613 /
&VERT X=-0.059555,0.19148,0.23613 /
&VERT X=-0.063009,0.21107,0.23613 /
&VERT X=-0.066463,0.23066,0.23613 /
&VERT X=-0.069917,0.25025,0.23613 /
&VERT X=-0.073371,0.26984,0.23613 /
&VERT X=-0.076825,0.28943,0.23613 /
&VERT X=-0.08028,0.30902,0.23613 /
&VERT X=-0.083734,0.3286,0.23613 /
&VERT X=-0.087188,0.34819,0.23613 /
&VERT X=-0.090642,0.36778,0.23613 /
&VERT X=-0.094096,0.38737,0.23613 /
&VERT X=-0.09755,0.40696,0.23613 /
&VERT X=-0.101,0.42655,0.23613 /
&VERT X=-0.10446,0.44614,0.23613 /
&VERT X=-0.10791,0.46573,0.23613 /
&VERT X=-0.11137,0.48532,0.23613 /
&VERT X=-0.11482,0.50491,0.23613 /
&VERT X=-0.11827,0.5245,0.23613 /
&VERT X=-0.12173,0.54408,0.23613 /
&VERT X=-0.12518,0.56367,0.23613 /
&VERT X=-0.12864,0.58326,0.23613 /
&VERT X=-0.13209,0.60285,0.23613 /
&VERT X=-0.13554,0.62244,0.23613 /
&VERT X=-0.139,0.64203,0.23613 /
&VERT X=-0.14245,0.66162,0.23613 /
&VERT X=-0.14591,0.68121,0.23613 /
&VERT X=-0.14936,0.7008,0.23613 /
&VERT X=-0.15282,0.72039,0.23613 /
&VERT X=-0.15627,0.73998,0.23613 /
&VERT X=-0.15972,0.75956,0.23613 /
&VERT X=-0.16318,0.77915,0.23613 /
&VERT X=-0.16663,0.79874,0.23613 /
&VERT X=-0.17009,0.81833,0.23613 /
&VERT X=-0.17354,0.83792,0.23613 /
&VERT X=-0.17699,0.85751,0.23613 /
&VERT X=-0.18045,0.8771,0.23613 /
&VERT X=-0.028468,0.015178,0.21645 /
&VERT X=-0.031922,0.034768,0.21645 /
&VERT X=-0.035376,0.054357,0.21645 /
&VERT X=-0.03883,0.073946,0.21645 /
&VERT X=-0.042285,0.093535,0.21645 /
&VERT X=-0.045739,0.11312,0.21645 /
&VERT X=-0.049193,0.13271,0.21645 /
&VERT X=-0.052647,0.1523,0.21645 /
&VERT X=-0.056101,0.17189,0.21645 /
&VERT X=-0.059555,0.19148,0.21645 /
&VERT X=-0.063009,0.21107,0.21645 /
&VERT X=-0.066463,0.23066,0.21645 /
&VERT X=-0.069917,0.25025,0.21645 /
&VERT X=-0.073371,0.26984,0.21645 /
&VERT X=-0.076825,0.28943,0.21645 /
&VERT X=-0.08028,0.30902,0.21645 /
&VERT X=-0.083734,0.3286,0.21645 /
&VERT X=-0.087188,0.34819,0.21645 /
&VERT X=-0.090642,0.36778,0.21645 /
&VERT X=-0.094096,0.38737,0.21645 /
&VERT X=-0.09755,0.40696,0.21645 /
&VERT X=-0.101,0.42655,0.21645 /
&VERT X=-0.10446,0.44614,0.21645 /
&VERT X=-0.10791,0.46573,0.21645 /
&VERT X=-0.11137,0.48532,0.21645 /
&VERT X=-0.11482,0.50491,0.21645 /
&VERT X=-0.11827,0.5245,0.21645 /
&VERT X=-0.12173,0.54408,0.21645 /
&VERT X=-0.12518,0.56367,0.21645 /
&VERT X=-0.12864,0.58326,0.21645 /
&VERT X=-0.13209,0.60285,0.21645 /
&VERT X=-0.13554,0.62244,0.21645 /
&VERT X=-0.139,0.64203,0.21645 /
&VERT X=-0.14245,0.66162,0.21645 /
&VERT X=-0.14591,0.68121,0.21645 /
&VERT X=-0.14936,0.7008,0.21645 /
&VERT X=-0.15282,0.72039,0.21645 /
&VERT X=-0.15627,0.73998,0.21645 /
&VERT X=-0.15972,0.75956,0.21645 /
&VERT X=-0.16318,0.77915,0.21645 /
&VERT X=-0.16663,0.79874,0.21645 /
&VERT X=-0.17009,0.81833,0.21645 /
&VERT X=-0.17354,0.83792,0.21645 /
&VERT X=-0.17699,0.85751,0.21645 /
&VERT X=-0.18045,0.8771,0.21645 /
&VERT X=-0.028468,0.015178,0.19677 /
&VERT X=-0.031922,0.034768,0.19677 /
&VERT X=-0.035376,0.054357,0.19677 /
&VERT X=-0.03883,0.073946,0.19677 /
&VERT X=-0.042285,0.093535,0.19677 /
&VERT X=-0.045739,0.11312,0.19677 /
&VERT X=-0.049193,0.13271,0.19677 /
&VERT X=-0.052647,0.1523,0.19677 /
&VERT X=-0.056101,0.17189,0.19677 /
&VERT X=-0.059555,0.19148,0.19677 /
&VERT X=-0.063009,0.21107,0.19677 /
&VERT X=-0.066463,0.23066,0.19677 /
&VERT X=-0.069917,0.25025,0.19677 /
&VERT X=-0.073371,0.26984,0.19677 /
&VERT X=-0.076825,0.28943,0.19677 /
&VERT X=-0.08028,0.30902,0.19677 /
&VERT X=-0.083734,0.3286,0.19677 /
&VERT X=-0.087188,0.34819,0.19677 /
&VERT X=-0.090642,0.36778,0.19677 /
&VERT X=-0.094096,0.38737,0.19677 /
&VERT X=-0.09755,0.40696,0.19677 /
&VERT X=-0.101,0.42655,0.19677 /
&VERT X=-0.10446,0.44614,0.19677 /
&VERT X=-0.10791,0.46573,0.19677 /
&VERT X=-0.11137,0.48532,0.19677 /
&VERT X=-0.11482,0.50491,0.19677 /
&VERT X=-0.11827,0.5245,0.19677 /
&VERT X=-0.12173,0.54408,0.19677 /
&VERT X=-0.12518,0.56367,0.19677 /
&VERT X=-0.12864,0.58326,0.19677 /
&VERT X=-0.13209,0.60285,0.19677 /
&VERT X=-0.13554,0.62244,0.19677 /
&VERT X=-0.139,0.64203,0.19677 /
&VERT X=-0.14245,0.66162,0.19677 /
&VERT X=-0.14591,0.68121,0.19677 /
&VERT X=-0.14936,0.7008,0.19677 /
&VERT X=-0.15282,0.72039,0.19677 /
&VERT X=-0.15627,0.73998,0.19677 /
&VERT X=-0.15972,0.75956,0.19677 /
&VERT X=-0.16318,0.77915,0.19677 /
&VERT X=-0.16663,0.79874,0.19677 /
&VERT X=-0.17009,0.81833,0.19677 /
&VERT X=-0.17354,0.83792,0.19677 /
&VERT X=-0.17699,0.85751,0.19677 /
&VERT X=-0.18045,0.8771,0.19677 /
&VERT X=-0.028468,0.015178,0.1771 /
&VERT X=-0.031922,0.034768,0.1771 /
&VERT X=-0.035376,0.054357,0.1771 /
&VERT X=-0.03883,0.073946,0.1771 /
&VERT X=-0.042285,0.093535,0.1771 /
&VERT X=-0.045739,0.11312,0.1771 /
&VERT X=-0.049193,0.13271,0.1771 /
&VERT X=-0.052647,0.1523,0.1771 /
&VERT X=-0.056101,0.17189,0.1771 /
&VERT X=-0.059555,0.19148,0.1771 /
&VERT X=-0.063009,0.21107,0.1771 /
&VERT X=-0.066463,0.23066,0.1771 /
&VERT X=-0.069917,0.25025,0.1771 /
&VERT X=-0.073371,0.26984,0.1771 /
&VERT X=-0.076825,0.28943,0.1771 /
&VERT X=-0.08028,0.30902,0.1771 /
&VERT X=-0.083734,0.3286,0.1771 /
&VERT X=-0.087188,0.34819,0.1771 /
&VERT X=-0.090642,0.36778,0.1771 /
&VERT X=-0.094096,0.38737,0.1771 /
&VERT X=-0.09755,0.40696,0.1771 /
&VERT X=-0.101,0.42655,0.1771 /
&VERT X=-0.10446,0.44614,0.1771 /
&VERT X=-0.10791,0.46573,0.1771 /
&VERT X=-0.11137,0.48532,0.1771 /
&VERT X=-0.11482,0.50491,0.1771 /
&VERT X=-0.11827,0.5245,0.1771 /
&VERT X=-0.12173,0.54408,0.1771 /
&VERT X=-0.12518,0.56367,0.1771 /
&VERT X=-0.12864,0.58326,0.1771 /
&VERT X=-0.13209,0.60285,0.1771 /
&VERT X=-0.13554,0.62244,0.1771 /
&VERT X=-0.139,0.64203,0.1771 /
&VERT X=-0.14245,0.66162,0.1771 /
&VERT X=-0.14591,0.68121,0.1771 /
&VERT X=-0.14936,0.7008,0.1771 /
&VERT X=-0.15282,0.72039,0.1771 /
&VERT X=-0.15627,0.73998,0.1771 /
&VERT X=-0.15972,0.75956,0.1771 /
&VERT X=-0.16318,0.77915,0.1771 /
&VERT X=-0.16663,0.79874,0.1771 /
&VERT X=-0.17009,0.81833,0.1771 /
&VERT X=-0.17354,0.83792,0.1771 /
&VERT X=-0.17699,0.85751,0.1771 /
&VERT X=-0.18045,0.8771,0.1771 /
&VERT X=-0.028468,0.015178,0.15742 /
&VERT X=-0.031922,0.034768,0.15742 /
&VERT X=-0.035376,0.054357,0.15742 /
&VERT X=-0.03883,0.073946,0.15742 /
&VERT X=-0.042285,0.093535,0.15742 /
&VERT X=-0.045739,0.11312,0.15742 /
&VERT X=-0.049193,0.13271,0.15742 /
&VERT X=-0.052647,0.1523,0.15742 /
&VERT X=-0.056101,0.17189,0.15742 /
&VERT X=-0.059555,0.19148,0.15742 /
&VERT X=-0.063009,0.21107,0.15742 /
&VERT X=-0.066463,0.23066,0.15742 /
&VERT X=-0.069917,0.25025,0.15742 /
&VERT X=-0.073371,0.26984,0.15742 /
&VERT X=-0.076825,0.28943,0.15742 /
&VERT X=-0.08028,0.30902,0.15742 /
&VERT X=-0.083734,0.3286,0.15742 /
&VERT X=-0.087188,0.34819,0.15742 /
&VERT X=-0.090642,0.36778,0.15742 /
&VERT X=-0.094096,0.38737,0.15742 /
&VERT X=-0.09755,0.40696,0.15742 /
&VERT X=-0.101,0.42655,0.15742 /
&VERT X=-0.10446,0.44614,0.15742 /
&VERT X=-0.10791,0.46573,0.15742 /
&VERT X=-0.11137,0.48532,0.15742 /
&VERT X=-0.11482,0.50491,0.15742 /
&VERT X=-0.11827,0.5245,0.15742 /
&VERT X=-0.12173,0.54408,0.15742 /
&VERT X=-0.12518,0.56367,0.15742 /
&VERT X=-0.12864,0.58326,0.15742 /
&VERT X=-0.13209,0.60285,0.15742 /
&VERT X=-0.13554,0.62244,0.15742 /
&VERT X=-0.139,0.64203,0.15742 /
&VERT X=-0.14245,0.66162,0.15742 /
&VERT X=-0.14591,0.68121,0.15742 /
&VERT X=-0.14936,0.7008,0.15742 /
&VERT X=-0.15282,0.72039,0.15742 /
&VERT X=-0.15627,0.73998,0.15742 /
&VERT X=-0.15972,0.75956,0.15742 /
&VERT X=-0.16318,0.77915,0.15742 /
&VERT X=-0.16663,0.79874,0.15742 /
&VERT X=-0.17009,0.81833,0.15742 /
&VERT X=-0.17354,0.83792,0.15742 /
&VERT X=-0.17699,0.85751,0.15742 /
&VERT X=-0.18045,0.8771,0.15742 /
&VERT X=-0.028468,0.015178,0.13774 /
&VERT X=-0.031922,0.034768,0.13774 /
&VERT X=-0.035376,0.054357,0.13774 /
&VERT X=-0.03883,0.073946,0.13774 /
&VERT X=-0.042285,0.093535,0.13774 /
&VERT X=-0.045739,0.11312,0.13774 /
&VERT X=-0.049193,0.13271,0.13774 /
&VERT X=-0.052647,0.1523,0.13774 /
&VERT X=-0.056101,0.17189,0.13774 /
&VERT X=-0.059555,0.19148,0.13774 /
&VERT X=-0.063009,0.21107,0.13774 /
&VERT X=-0.066463,0.23066,0.13774 /
&VERT X=-0.069917,0.25025,0.13774 /
&VERT X=-0.073371,0.26984,0.13774 /
&VERT X=-0.076825,0.28943,0.13774 /
&VERT X=-0.08028,0.30902,0.13774 /
&VERT X=-0.083734,0.3286,0.13774 /
&VERT X=-0.087188,0.34819,0.13774 /
&VERT X=-0.090642,0.36778,0.13774 /
&VERT X=-0.094096,0.38737,0.13774 /
&VERT X=-0.09755,0.40696,0.13774 /
&VERT X=-0.101,0.42655,0.13774 /
&VERT X=-0.10446,0.44614,0.13774 /
&VERT X=-0.10791,0.46573,0.13774 /
&VERT X=-0.11137,0.48532,0.13774 /
&VERT X=-0.11482,0.50491,0.13774 /
&VERT X=-0.11827,0.5245,0.13774 /
&VERT X=-0.12173,0.54408,0.13774 /
&VERT X=-0.12518,0.56367,0.13774 /
&VERT X=-0.12864,0.58326,0.13774 /
&VERT X=-0.13209,0.60285,0.13774 /
&VERT X=-0.13554,0.62244,0.13774 /
&VERT X=-0.139,0.64203,0.13774 /
&VERT X=-0.14245,0.66162,0.13774 /
&VERT X=-0.14591,0.68121,0.13774 /
&VERT X=-0.14936,0.7008,0.13774 /
&VERT X=-0.15282,0.72039,0.13774 /
&VERT X=-0.15627,0.73998,0.13774 /
&VERT X=-0.15972,0.75956,0.13774 /
&VERT X=-0.16318,0.77915,0.13774 /
&VERT X=-0.16663,0.79874,0.13774 /
&VERT X=-0.17009,0.81833,0.13774 /
&VERT X=-0.17354,0.83792,0.13774 /
&VERT X=-0.17699,0.85751,0.13774 /
&VERT X=-0.18045,0.8771,0.13774 /
&VERT X=-0.028468,0.015178,0.11806 /
&VERT X=-0.031922,0.034768,0.11806 /
&VERT X=-0.035376,0.054357,0.11806 /
&VERT X=-0.03883,0.073946,0.11806 /
&VERT X=-0.042285,0.093535,0.11806 /
&VERT X=-0.045739,0.11312,0.11806 /
&VERT X=-0.049193,0.13271,0.11806 /
&VERT X=-0.052647,0.1523,0.11806 /
&VERT X=-0.056101,0.17189,0.11806 /
&VERT X=-0.059555,0.19148,0.11806 /
&VERT X=-0.063009,0.21107,0.11806 /
&VERT X=-0.066463,0.23066,0.11806 /
&VERT X=-0.069917,0.25025,0.11806 /
&VERT X=-0.073371,0.26984,0.11806 /
&VERT X=-0.076825,0.28943,0.11806 /
&VERT X=-0.08028,0.30902,0.11806 /
&VERT X=-0.083734,0.3286,0.11806 /
&VERT X=-0.087188,0.34819,0.11806 /
&VERT X=-0.090642,0.36778,0.11806 /
&VERT X=-0.094096,0.38737,0.11806 /
&VERT X=-0.09755,0.40696,0.11806 /
&VERT X=-0.101,0.42655,0.11806 /
&VERT X=-0.10446,0.44614,0.11806 /
&VERT X=-0.10791,0.46573,0.11806 /
&VERT X=-0.11137,0.48532,0.11806 /
&VERT X=-0.11482,0.50491,0.11806 /
&VERT X=-0.11827,0.5245,0.11806 /
&VERT X=-0.12173,0.54408,0.11806 /
&VERT X=-0.12518,0.56367,0.11806 /
&VERT X=-0.12864,0.58326,0.11806 /
&VERT X=-0.13209,0.60285,0.11806 /
&VERT X=-0.13554,0.62244,0.11806 /
&VERT X=-0.139,0.64203,0.11806 /
&VERT X=-0.14245,0.66162,0.11806 /
&VERT X=-0.14591,0.68121,0.11806 /
&VERT X=-0.14936,0.7008,0.11806 /
&VERT X=-0.15282,0.72039,0.11806 /
&VERT X=-0.15627,0.73998,0.11806 /
&VERT X=-0.15972,0.75956,0.11806 /
&VERT X=-0.16318,0.77915,0.11806 /
&VERT X=-0.16663,0.79874,0.11806 /
&VERT X=-0.17009,0.81833,0.11806 /
&VERT X=-0.17354,0.83792,0.11806 /
&VERT X=-0.17699,0.85751,0.11806 /
&VERT X=-0.18045,0.8771,0.11806 /
&VERT X=-0.028468,0.015178,0.098387 /
&VERT X=-0.031922,0.034768,0.098387 /
&VERT X=-0.035376,0.054357,0.098387 /
&VERT X=-0.03883,0.073946,0.098387 /
&VERT X=-0.042285,0.093535,0.098387 /
&VERT X=-0.045739,0.11312,0.098387 /
&VERT X=-0.049193,0.13271,0.098387 /
&VERT X=-0.052647,0.1523,0.098387 /
&VERT X=-0.056101,0.17189,0.098387 /
&VERT X=-0.059555,0.19148,0.098387 /
&VERT X=-0.063009,0.21107,0.098387 /
&VERT X=-0.066463,0.23066,0.098387 /
&VERT X=-0.069917,0.25025,0.098387 /
&VERT X=-0.073371,0.26984,0.098387 /
&VERT X=-0.076825,0.28943,0.098387 /
&VERT X=-0.08028,0.30902,0.098387 /
&VERT X=-0.083734,0.3286,0.098387 /
&VERT X=-0.087188,0.34819,0.098387 /
&VERT X=-0.090642,0.36778,0.098387 /
&VERT X=-0.094096,0.38737,0.098387 /
&VERT X=-0.09755,0.40696,0.098387 /
&VERT X=-0.101,0.42655,0.098387 /
&VERT X=-0.10446,0.44614,0.098387 /
&VERT X=-0.10791,0.46573,0.098387 /
&VERT X=-0.11137,0.48532,0.098387 /
&VERT X=-0.11482,0.50491,0.098387 /
&VERT X=-0.11827,0.5245,0.098387 /
&VERT X=-0.12173,0.54408,0.098387 /
&VERT X=-0.12518,0.56367,0.098387 /
&VERT X=-0.12864,0.58326,0.098387 /
&VERT X=-0.13209,0.60285,0.098387 /
&VERT X=-0.13554,0.62244,0.098387 /
&VERT X=-0.139,0.64203,0.098387 /
&VERT X=-0.14245,0.66162,0.098387 /
&VERT X=-0.14591,0.68121,0.098387 /
&VERT X=-0.14936,0.7008,0.098387 /
&VERT X=-0.15282,0.72039,0.098387 /
&VERT X=-0.15627,0.73998,0.098387 /
&VERT X=-0.15972,0.75956,0.098387 /
&VERT X=-0.16318,0.77915,0.098387 /
&VERT X=-0.16663,0.79874,0.098387 /
&VERT X=-0.17009,0.81833,0.098387 /
&VERT X=-0.17354,0.83792,0.098387 /
&VERT X=-0.17699,0.85751,0.098387 /
&VERT X=-0.18045,0.8771,0.098387 /
&VERT X=-0.028468,0.015178,0.07871 /
&VERT X=-0.031922,0.034768,0.07871 /
&VERT X=-0.035376,0.054357,0.07871 /
&VERT X=-0.03883,0.073946,0.07871 /
&VERT X=-0.042285,0.093535,0.07871 /
&VERT X=-0.045739,0.11312,0.07871 /
&VERT X=-0.049193,0.13271,0.07871 /
&VERT X=-0.052647,0.1523,0.07871 /
&VERT X=-0.056101,0.17189,0.07871 /
&VERT X=-0.059555,0.19148,0.07871 /
&VERT X=-0.063009,0.21107,0.07871 /
&VERT X=-0.066463,0.23066,0.07871 /
&VERT X=-0.069917,0.25025,0.07871 /
&VERT X=-0.073371,0.26984,0.07871 /
&VERT X=-0.076825,0.28943,0.07871 /
&VERT X=-0.08028,0.30902,0.07871 /
&VERT X=-0.083734,0.3286,0.07871 /
&VERT X=-0.087188,0.34819,0.07871 /
&VERT X=-0.090642,0.36778,0.07871 /
&VERT X=-0.094096,0.38737,0.07871 /
&VERT X=-0.09755,0.40696,0.07871 /
&VERT X=-0.101,0.42655,0.07871 /
&VERT X=-0.10446,0.44614,0.07871 /
&VERT X=-0.10791,0.46573,0.07871 /
&VERT X=-0.11137,0.48532,0.07871 /
&VERT X=-0.11482,0.50491,0.07871 /
&VERT X=-0.11827,0.5245,0.07871 /
&VERT X=-0.12173,0.54408,0.07871 /
&VERT X=-0.12518,0.56367,0.07871 /
&VERT X=-0.12864,0.58326,0.07871 /
&VERT X=-0.13209,0.60285,0.07871 /
&VERT X=-0.13554,0.62244,0.07871 /
&VERT X=-0.139,0.64203,0.07871 /
&VERT X=-0.14245,0.66162,0.07871 /
&VERT X=-0.14591,0.68121,0.07871 /
&VERT X=-0.14936,0.7008,0.07871 /
&VERT X=-0.15282,0.72039,0.07871 /
&VERT X=-0.15627,0.73998,0.07871 /
&VERT X=-0.15972,0.75956,0.07871 /
&VERT X=-0.16318,0.77915,0.07871 /
&VERT X=-0.16663,0.79874,0.07871 /
&VERT X=-0.17009,0.81833,0.07871 /
&VERT X=-0.17354,0.83792,0.07871 /
&VERT X=-0.17699,0.85751,0.07871 /
&VERT X=-0.18045,0.8771,0.07871 /
&VERT X=-0.028468,0.015178,0.059032 /
&VERT X=-0.031922,0.034768,0.059032 /
&VERT X=-0.035376,0.054357,0.059032 /
&VERT X=-0.03883,0.073946,0.059032 /
&VERT X=-0.042285,0.093535,0.059032 /
&VERT X=-0.045739,0.11312,0.059032 /
&VERT X=-0.049193,0.13271,0.059032 /
&VERT X=-0.052647,0.1523,0.059032 /
&VERT X=-0.056101,0.17189,0.059032 /
&VERT X=-0.059555,0.19148,0.059032 /
&VERT X=-0.063009,0.21107,0.059032 /
&VERT X=-0.066463,0.23066,0.059032 /
&VERT X=-0.069917,0.25025,0.059032 /
&VERT X=-0.073371,0.26984,0.059032 /
&VERT X=-0.076825,0.28943,0.059032 /
&VERT X=-0.08028,0.30902,0.059032 /
&VERT X=-0.083734,0.3286,0.059032 /
&VERT X=-0.087188,0.34819,0.059032 /
&VERT X=-0.090642,0.36778,0.059032 /
&VERT X=-0.094096,0.38737,0.059032 /
&VERT X=-0.09755,0.40696,0.059032 /
&VERT X=-0.101,0.42655,0.059032 /
&VERT X=-0.10446,0.44614,0.059032 /
&VERT X=-0.10791,0.46573,0.059032 /
&VERT X=-0.11137,0.48532,0.059032 /
&VERT X=-0.11482,0.50491,0.059032 /
&VERT X=-0.11827,0.5245,0.059032 /
&VERT X=-0.12173,0.54408,0.059032 /
&VERT X=-0.12518,0.56367,0.059032 /
&VERT X=-0.12864,0.58326,0.059032 /
&VERT X=-0.13209,0.60285,0.059032 /
&VERT X=-0.13554,0.62244,0.059032 /
&VERT X=-0.139,0.64203,0.059032 /
&VERT X=-0.14245,0.66162,0.059032 /
&VERT X=-0.14591,0.68121,0.059032 /
&VERT X=-0.14936,0.7008,0.059032 /
&VERT X=-0.15282,0.72039,0.059032 /
&VERT X=-0.15627,0.73998,0.059032 /
&VERT X=-0.15972,0.75956,0.059032 /
&VERT X=-0.16318,0.77915,0.059032 /
&VERT X=-0.16663,0.79874,0.059032 /
&VERT X=-0.17009,0.81833,0.059032 /
&VERT X=-0.17354,0.83792,0.059032 /
&VERT X=-0.17699,0.85751,0.059032 /
&VERT X=-0.18045,0.8771,0.059032 /
&VERT X=-0.028468,0.015178,0.039355 /
&VERT X=-0.031922,0.034768,0.039355 /
&VERT X=-0.035376,0.054357,0.039355 /
&VERT X=-0.03883,0.073946,0.039355 /
&VERT X=-0.042285,0.093535,0.039355 /
&VERT X=-0.045739,0.11312,0.039355 /
&VERT X=-0.049193,0.13271,0.039355 /
&VERT X=-0.052647,0.1523,0.039355 /
&VERT X=-0.056101,0.17189,0.039355 /
&VERT X=-0.059555,0.19148,0.039355 /
&VERT X=-0.063009,0.21107,0.039355 /
&VERT X=-0.066463,0.23066,0.039355 /
&VERT X=-0.069917,0.25025,0.039355 /
&VERT X=-0.073371,0.26984,0.039355 /
&VERT X=-0.076825,0.28943,0.039355 /
&VERT X=-0.08028,0.30902,0.039355 /
&VERT X=-0.083734,0.3286,0.039355 /
&VERT X=-0.087188,0.34819,0.039355 /
&VERT X=-0.090642,0.36778,0.039355 /
&VERT X=-0.094096,0.38737,0.039355 /
&VERT X=-0.09755,0.40696,0.039355 /
&VERT X=-0.101,0.42655,0.039355 /
&VERT X=-0.10446,0.44614,0.039355 /
&VERT X=-0.10791,0.46573,0.039355 /
&VERT X=-0.11137,0.48532,0.039355 /
&VERT X=-0.11482,0.50491,0.039355 /
&VERT X=-0.11827,0.5245,0.039355 /
&VERT X=-0.12173,0.54408,0.039355 /
&VERT X=-0.12518,0.56367,0.039355 /
&VERT X=-0.12864,0.58326,0.039355 /
&VERT X=-0.13209,0.60285,0.039355 /
&VERT X=-0.13554,0.62244,0.039355 /
&VERT X=-0.139,0.64203,0.039355 /
&VERT X=-0.14245,0.66162,0.039355 /
&VERT X=-0.14591,0.68121,0.039355 /
&VERT X=-0.14936,0.7008,0.039355 /
&VERT X=-0.15282,0.72039,0.039355 /
&VERT X=-0.15627,0.73998,0.039355 /
&VERT X=-0.15972,0.75956,0.039355 /
&VERT X=-0.16318,0.77915,0.039355 /
&VERT X=-0.16663,0.79874,0.039355 /
&VERT X=-0.17009,0.81833,0.039355 /
&VERT X=-0.17354,0.83792,0.039355 /
&VERT X=-0.17699,0.85751,0.039355 /
&VERT X=-0.18045,0.8771,0.039355 /
&VERT X=-0.028468,0.015178,0.019677 /
&VERT X=-0.031922,0.034768,0.019677 /
&VERT X=-0.035376,0.054357,0.019677 /
&VERT X=-0.03883,0.073946,0.019677 /
&VERT X=-0.042285,0.093535,0.019677 /
&VERT X=-0.045739,0.11312,0.019677 /
&VERT X=-0.049193,0.13271,0.019677 /
&VERT X=-0.052647,0.1523,0.019677 /
&VERT X=-0.056101,0.17189,0.019677 /
&VERT X=-0.059555,0.19148,0.019677 /
&VERT X=-0.063009,0.21107,0.019677 /
&VERT X=-0.066463,0.23066,0.019677 /
&VERT X=-0.069917,0.25025,0.019677 /
&VERT X=-0.073371,0.26984,0.019677 /
&VERT X=-0.076825,0.28943,0.019677 /
&VERT X=-0.08028,0.30902,0.019677 /
&VERT X=-0.083734,0.3286,0.019677 /
&VERT X=-0.087188,0.34819,0.019677 /
&VERT X=-0.090642,0.36778,0.019677 /
&VERT X=-0.094096,0.38737,0.019677 /
&VERT X=-0.09755,0.40696,0.019677 /
&VERT X=-0.101,0.42655,0.019677 /
&VERT X=-0.10446,0.44614,0.019677 /
&VERT X=-0.10791,0.46573,0.019677 /
&VERT X=-0.11137,0.48532,0.019677 /
&VERT X=-0.11482,0.50491,0.019677 /
&VERT X=-0.11827,0.5245,0.019677 /
&VERT X=-0.12173,0.54408,0.019677 /
&VERT X=-0.12518,0.56367,0.019677 /
&VERT X=-0.12864,0.58326,0.019677 /
&VERT X=-0.13209,0.60285,0.019677 /
&VERT X=-0.13554,0.62244,0.019677 /
&VERT X=-0.139,0.64203,0.019677 /
&VERT X=-0.14245,0.66162,0.019677 /
&VERT X=-0.14591,0.68121,0.019677 /
&VERT X=-0.14936,0.7008,0.019677 /
&VERT X=-0.15282,0.72039,0.019677 /
&VERT X=-0.15627,0.73998,0.019677 /
&VERT X=-0.15972,0.75956,0.019677 /
&VERT X=-0.16318,0.77915,0.019677 /
&VERT X=-0.16663,0.79874,0.019677 /
&VERT X=-0.17009,0.81833,0.019677 /
&VERT X=-0.17354,0.83792,0.019677 /
&VERT X=-0.17699,0.85751,0.019677 /
&VERT X=-0.18045,0.8771,0.019677 /
&VERT X=-0.0098572,0.0090825,0.56029 /
&VERT X=-0.010602,0.0098432,0.54117 /
&VERT X=-0.15121,0.81137,0.010135 /
&VERT X=-0.14746,0.78916,0.012396 /
&VERT X=-0.15475,0.81053,0.029964 /
&VERT X=-0.16131,0.80916,0.010835 /
&VERT X=-0.024596,0.066357,0.32468 /
&VERT X=-0.028051,0.085946,0.32468 /
&VERT X=-0.024596,0.066357,0.34435 /
&VERT X=-0.021142,0.046767,0.32468 /
&VERT X=-0.024596,0.066357,0.305 /
&VERT X=-0.095811,0.43766,0.6 /
&VERT X=-0.098755,0.45569,0.59832 /
&VERT X=-0.10718,0.55702,0.01048 /
&VERT X=-0.084637,0.44087,0.60033 /
&VERT X=-0.092585,0.41797,0.59782 /
&VERT X=-0.17364,0.8875,0.049989 /
&VERT X=-0.17639,0.88616,0.032334 /
&VERT X=-0.031505,0.10553,0.305 /
&VERT X=-0.031504,0.10553,0.28532 /
&VERT X=-0.034959,0.12512,0.305 /
&VERT X=-0.028051,0.085946,0.305 /
&VERT X=-0.031505,0.10553,0.32468 /
&VERT X=-0.16583,0.86971,0.26552 /
&VERT X=-0.16592,0.86938,0.24614 /
&VERT X=-0.16276,0.84992,0.26565 /
&VERT X=-0.16644,0.86873,0.28604 /
&VERT X=-0.16463,0.8878,0.26618 /
&VERT X=-0.14535,0.77299,0.010447 /
&VERT X=-0.15422,0.7713,0.011931 /
&VERT X=-0.1401,0.75365,0.01143 /
&VERT X=-0.070876,0.32152,0.028786 /
&VERT X=-0.07554,0.31849,0.010229 /
&VERT X=-0.14549,0.75198,0.50177 /
&VERT X=-0.14549,0.75198,0.52145 /
&VERT X=-0.14894,0.77156,0.50177 /
&VERT X=-0.14204,0.73239,0.50177 /
&VERT X=-0.14549,0.75198,0.4821 /
&VERT X=-0.024168,0.069132,0.57791 /
&VERT X=-0.024596,0.066357,0.56081 /
&VERT X=-0.028958,0.067229,0.5992 /
&VERT X=-0.019789,0.068102,0.59932 /
&VERT X=-0.020779,0.049988,0.57741 /
&VERT X=-0.15931,0.83033,0.44274 /
&VERT X=-0.15931,0.83033,0.46242 /
&VERT X=-0.16276,0.84992,0.44274 /
&VERT X=-0.17217,0.88922,0.0092906 /
&VERT X=-0.16556,0.88951,0.03038 /
&VERT X=-0.15585,0.81074,0.44274 /
&VERT X=-0.15931,0.83033,0.42306 /
&VERT X=-0.024596,0.066357,0.54113 /
&VERT X=-0.021142,0.046767,0.54113 /
&VERT X=-0.028051,0.085946,0.54113 /
&VERT X=-0.17144,0.86744,0.010937 /
&VERT X=-0.16811,0.84706,0.011312 /
&VERT X=-0.16239,0.86843,0.0091586 /
&VERT X=-0.024596,0.066357,0.52145 /
&VERT X=-0.021142,0.046767,0.44274 /
&VERT X=-0.021142,0.046767,0.42306 /
&VERT X=-0.017688,0.027178,0.44274 /
&VERT X=-0.021142,0.046767,0.46242 /
&VERT X=-0.024596,0.066357,0.44274 /
&VERT X=-0.093678,0.45814,0.34435 /
&VERT X=-0.093678,0.45814,0.36403 /
&VERT X=-0.054056,0.26237,0.011216 /
&VERT X=-0.058622,0.26324,0.028484 /
&VERT X=-0.064267,0.26019,0.011877 /
&VERT X=-0.056703,0.28409,0.010075 /
&VERT X=-0.067912,0.28178,0.011223 /
&VERT X=-0.16725,0.86787,0.32625 /
&VERT X=-0.17518,0.8882,0.32311 /
&VERT X=-0.060511,0.24237,0.010625 /
&VERT X=-0.11786,0.59526,0.24597 /
&VERT X=-0.11786,0.59526,0.22629 /
&VERT X=-0.12131,0.61485,0.24597 /
&VERT X=-0.1144,0.57567,0.24597 /
&VERT X=-0.11786,0.59526,0.26565 /
&VERT X=-0.090224,0.43855,0.14758 /
&VERT X=-0.090224,0.43855,0.16726 /
&VERT X=-0.093678,0.45814,0.14758 /
&VERT X=-0.08677,0.41896,0.14758 /
&VERT X=-0.090224,0.43855,0.1279 /
&VERT X=-0.15931,0.83033,0.26565 /
&VERT X=-0.12116,0.61341,0.56224 /
&VERT X=-0.12043,0.61497,0.58052 /
&VERT X=-0.11786,0.59526,0.56081 /
&VERT X=-0.12476,0.63444,0.56081 /
&VERT X=-0.12131,0.61485,0.54113 /
&VERT X=-0.076408,0.36019,0.26565 /
&VERT X=-0.079862,0.37978,0.26565 /
&VERT X=-0.16323,0.88942,0.0077702 /
&VERT X=-0.076408,0.36019,0.24597 /
&VERT X=-0.072954,0.3406,0.26565 /
&VERT X=-0.076408,0.36019,0.28532 /
&VERT X=-0.078088,0.33714,0.010805 /
&VERT X=-0.068171,0.33876,0.012311 /
&VERT X=-0.064261,0.32123,0.010185 /
&VERT X=-0.16579,0.8883,0.46291 /
&VERT X=-0.073453,0.3404,0.029628 /
&VERT X=-0.083316,0.39937,0.54113 /
&VERT X=-0.083316,0.39937,0.56081 /
&VERT X=-0.08677,0.41896,0.54113 /
&VERT X=-0.079862,0.37978,0.54113 /
&VERT X=-0.083316,0.39937,0.52145 /
&VERT X=-0.088641,0.43606,0.5833 /
&VERT X=-0.082659,0.42262,0.59812 /
&VERT X=-0.088157,0.45978,0.59977 /
&VERT X=-0.018461,0.024517,0.58294 /
&VERT X=-0.017688,0.027178,0.56081 /
&VERT X=-0.0079701,0.0092405,0.58152 /
&VERT X=-0.019977,0.0060766,0.58055 /
&VERT X=-0.1524,0.79115,0.38371 /
&VERT X=-0.15585,0.81074,0.38371 /
&VERT X=-0.1524,0.79115,0.36403 /
&VERT X=-0.14894,0.77156,0.38371 /
&VERT X=-0.1524,0.79115,0.40339 /
&VERT X=-0.078014,0.4004,0.012091 /
&VERT X=-0.0811,0.41962,0.010073 /
&VERT X=-0.091251,0.41953,0.010718 /
&VERT X=-0.074824,0.38208,0.011666 /
&VERT X=-0.089302,0.39708,0.011497 /
&VERT X=-0.095869,0.44,0.012126 /
&VERT X=-0.098931,0.45875,0.010949 /
&VERT X=-0.08483,0.43982,0.011752 /
&VERT X=-0.088691,0.4596,0.011445 /
&VERT X=-0.089922,0.43899,0.028788 /
&VERT X=-0.083316,0.39937,0.14758 /
&VERT X=-0.083316,0.39937,0.16726 /
&VERT X=-0.15955,0.84957,0.010189 /
&VERT X=-0.083316,0.39937,0.1279 /
&VERT X=-0.079862,0.37978,0.14758 /
&VERT X=-0.055683,0.24266,0.38371 /
&VERT X=-0.055683,0.24266,0.40339 /
&VERT X=-0.059137,0.26225,0.38371 /
&VERT X=-0.055683,0.24266,0.36403 /
&VERT X=-0.052229,0.22307,0.38371 /
&VERT X=-0.116,0.57791,0.57814 /
&VERT X=-0.11758,0.59489,0.58089 /
&VERT X=-0.1144,0.57567,0.56081 /
&VERT X=-0.11091,0.57667,0.59923 /
&VERT X=-0.11954,0.57361,0.59934 /
&VERT X=-0.16247,0.85006,0.029426 /
&VERT X=-0.018512,0.0065005,0.12755 /
&VERT X=-0.019432,0.0078512,0.14795 /
&VERT X=-0.11082,0.55572,0.58092 /
&VERT X=-0.13167,0.67362,0.18694 /
&VERT X=-0.13513,0.69321,0.18694 /
&VERT X=-0.13167,0.67362,0.20661 /
&VERT X=-0.12822,0.65403,0.18694 /
&VERT X=-0.13167,0.67362,0.16726 /
&VERT X=-0.0090147,0.0092809,0.50048 /
&VERT X=-0.016821,0.027542,0.50157 /
&VERT X=-0.017479,0.027899,0.52079 /
&VERT X=-0.01656,0.028114,0.48138 /
&VERT X=-0.021142,0.046767,0.50177 /
&VERT X=-0.085932,0.3791,0.0097358 /
&VERT X=-0.08072,0.36086,0.010558 /
&VERT X=-0.15931,0.83033,0.24597 /
&VERT X=-0.16276,0.84992,0.24597 /
&VERT X=-0.15931,0.83033,0.22629 /
&VERT X=-0.15585,0.81074,0.24597 /
&VERT X=-0.015369,0.0477,0.010774 /
&VERT X=-0.013545,0.028901,0.010909 /
&VERT X=-0.025213,0.045664,0.010735 /
&VERT X=-0.16732,0.86795,0.050898 /
&VERT X=-0.13513,0.69321,0.54113 /
&VERT X=-0.13858,0.7128,0.54113 /
&VERT X=-0.13513,0.69321,0.52145 /
&VERT X=-0.13513,0.69321,0.56081 /
&VERT X=-0.13167,0.67362,0.54113 /
&VERT X=-0.019481,0.007315,0.30664 /
&VERT X=-0.010235,0.0089184,0.28347 /
&VERT X=-0.1577,0.78872,0.011331 /
&VERT X=-0.037344,0.16721,0.59897 /
&VERT X=-0.032725,0.14637,0.60031 /
&VERT X=-0.040424,0.1614,0.58356 /
&VERT X=-0.045487,0.16508,0.59904 /
&VERT X=-0.042106,0.18513,0.59976 /
&VERT X=-0.16506,0.82695,0.011626 /
&VERT X=-0.14894,0.77156,0.56081 /
&VERT X=-0.1524,0.79115,0.56081 /
&VERT X=-0.14817,0.77234,0.57986 /
&VERT X=-0.14549,0.75198,0.56081 /
&VERT X=-0.14894,0.77156,0.54113 /
&VERT X=-0.08677,0.41896,0.305 /
&VERT X=-0.08677,0.41896,0.32468 /
&VERT X=-0.090224,0.43855,0.305 /
&VERT X=-0.08677,0.41896,0.28532 /
&VERT X=-0.083316,0.39937,0.305 /
&VERT X=-0.12676,0.61491,0.010386 /
&VERT X=-0.12154,0.61408,0.030234 /
&VERT X=-0.1185,0.61572,0.011614 /
&VERT X=-0.12369,0.59447,0.011318 /
&VERT X=-0.16276,0.84992,0.10823 /
&VERT X=-0.15931,0.83033,0.10823 /
&VERT X=-0.16276,0.84992,0.088548 /
&VERT X=-0.16621,0.86951,0.10823 /
&VERT X=-0.16291,0.85137,0.12647 /
&VERT X=-0.063748,0.26402,0.59912 /
&VERT X=-0.05888,0.26313,0.57966 /
&VERT X=-0.059137,0.26225,0.56081 /
&VERT X=-0.055058,0.2412,0.58201 /
&VERT X=-0.062975,0.27855,0.58362 /
&VERT X=-0.14716,0.73232,0.0097884 /
&VERT X=-0.13651,0.73409,0.011144 /
&VERT X=-0.14219,0.73223,0.029642 /
&VERT X=-0.14466,0.71175,0.0090907 /
&VERT X=-0.0092301,0.010087,0.029873 /
&VERT X=-0.019012,0.0068508,0.030609 /
&VERT X=-0.01358,0.0057773,0.011895 /
&VERT X=-0.019757,0.0069151,0.050825 /
&VERT X=-0.14549,0.75198,0.16726 /
&VERT X=-0.14549,0.75198,0.18694 /
&VERT X=-0.14204,0.73239,0.16726 /
&VERT X=-0.14894,0.77156,0.16726 /
&VERT X=-0.14549,0.75198,0.14758 /
&VERT X=-0.0695,0.32101,0.42306 /
&VERT X=-0.072954,0.3406,0.42306 /
&VERT X=-0.0695,0.32101,0.44274 /
&VERT X=-0.066045,0.30143,0.42306 /
&VERT X=-0.0695,0.32102,0.40339 /
&VERT X=-0.051073,0.2455,0.59925 /
&VERT X=-0.05904,0.24217,0.59881 /
&VERT X=-0.054402,0.26221,0.59986 /
&VERT X=-0.15214,0.79204,0.028696 /
&VERT X=-0.1002,0.47477,0.011707 /
&VERT X=-0.092216,0.47771,0.010377 /
&VERT X=-0.16496,0.89012,0.57948 /
&VERT X=-0.094185,0.49767,0.01009 /
&VERT X=-0.08777,0.41917,0.029145 /
&VERT X=-0.11095,0.55608,0.52145 /
&VERT X=-0.11095,0.55608,0.54113 /
&VERT X=-0.10749,0.5365,0.52145 /
&VERT X=-0.1144,0.57567,0.52145 /
&VERT X=-0.11095,0.55608,0.50177 /
&VERT X=-0.10254,0.53528,0.011308 /
&VERT X=-0.11403,0.53331,0.011893 /
&VERT X=-0.10637,0.53743,0.028799 /
&VERT X=-0.099552,0.51755,0.0092881 /
&VERT X=-0.0695,0.32101,0.36403 /
&VERT X=-0.072954,0.3406,0.36403 /
&VERT X=-0.0695,0.32101,0.38371 /
&VERT X=-0.0695,0.32102,0.34435 /
&VERT X=-0.066045,0.30143,0.36403 /
&VERT X=-0.10749,0.5365,0.22629 /
&VERT X=-0.11095,0.55608,0.22629 /
&VERT X=-0.10749,0.5365,0.24597 /
&VERT X=-0.10404,0.51691,0.22629 /
&VERT X=-0.10749,0.5365,0.20661 /
&VERT X=-0.031504,0.10553,0.22629 /
&VERT X=-0.02805,0.085946,0.22629 /
&VERT X=-0.031505,0.10553,0.20661 /
&VERT X=-0.031505,0.10553,0.24597 /
&VERT X=-0.034959,0.12512,0.22629 /
&VERT X=-0.097132,0.47773,0.54113 /
&VERT X=-0.097132,0.47773,0.52145 /
&VERT X=-0.093678,0.45814,0.54113 /
&VERT X=-0.10059,0.49732,0.54113 /
&VERT X=-0.097132,0.47773,0.56081 /
&VERT X=-0.012603,0.029568,0.6 /
&VERT X=-0.15139,0.74929,0.60089 /
&VERT X=-0.1469,0.72982,0.59916 /
&VERT X=-0.14535,0.75179,0.58069 /
&VERT X=-0.14234,0.75073,0.59963 /
&VERT X=-0.15446,0.77165,0.59759 /
&VERT X=-0.10059,0.49732,0.22629 /
&VERT X=-0.10059,0.49732,0.20661 /
&VERT X=-0.056035,0.24407,0.047759 /
&VERT X=-0.097132,0.47773,0.22629 /
&VERT X=-0.10059,0.49732,0.24597 /
&VERT X=-0.12131,0.61485,0.46242 /
&VERT X=-0.12131,0.61485,0.4821 /
&VERT X=-0.12476,0.63444,0.46242 /
&VERT X=-0.12131,0.61485,0.44274 /
&VERT X=-0.11786,0.59526,0.46242 /
&VERT X=-0.077924,0.33777,0.59967 /
&VERT X=-0.082059,0.35715,0.59821 /
&VERT X=-0.069784,0.33928,0.59911 /
&VERT X=-0.072681,0.34023,0.58089 /
&VERT X=-0.084581,0.381,0.59944 /
&VERT X=-0.074772,0.35796,0.58294 /
&VERT X=-0.070728,0.36255,0.60002 /
&VERT X=-0.12893,0.69592,0.011934 /
&VERT X=-0.13748,0.71228,0.011886 /
&VERT X=-0.13991,0.69107,0.011026 /
&VERT X=-0.028051,0.085946,0.42306 /
&VERT X=-0.031505,0.10553,0.42306 /
&VERT X=-0.02805,0.085946,0.40339 /
&VERT X=-0.024596,0.066357,0.42306 /
&VERT X=-0.028051,0.085946,0.44274 /
&VERT X=-0.10749,0.5365,0.42306 /
&VERT X=-0.11095,0.55608,0.42306 /
&VERT X=-0.10749,0.5365,0.44274 /
&VERT X=-0.10749,0.5365,0.40339 /
&VERT X=-0.10404,0.51691,0.42306 /
&VERT X=-0.029288,0.1269,0.59927 /
&VERT X=-0.040877,0.14452,0.59902 /
&VERT X=-0.0091558,0.0079922,0.36456 /
&VERT X=-0.020263,0.0061572,0.36537 /
&VERT X=-0.010876,0.009473,0.38191 /
&VERT X=-0.14917,0.77128,0.02975 /
&VERT X=-0.048775,0.20348,0.38371 /
&VERT X=-0.048775,0.20348,0.36403 /
&VERT X=-0.045321,0.18389,0.38371 /
&VERT X=-0.048775,0.20348,0.40339 /
&VERT X=-0.16104,0.87181,0.5999 /
&VERT X=-0.17101,0.86998,0.59955 /
&VERT X=-0.1643,0.88884,0.60053 /
&VERT X=-0.16582,0.86935,0.58123 /
&VERT X=-0.014685,0.047105,0.60021 /
&VERT X=-0.025443,0.045348,0.59958 /
&VERT X=-0.083316,0.39937,0.26565 /
&VERT X=-0.079862,0.37978,0.24597 /
&VERT X=-0.079862,0.37978,0.28532 /
&VERT X=-0.08677,0.41896,0.44274 /
&VERT X=-0.08677,0.41896,0.42306 /
&VERT X=-0.083316,0.39937,0.44274 /
&VERT X=-0.15122,0.75122,0.012269 /
&VERT X=-0.090224,0.43855,0.44274 /
&VERT X=-0.08677,0.41896,0.46242 /
&VERT X=-0.045739,0.22333,0.60017 /
&VERT X=-0.057428,0.22123,0.59887 /
&VERT X=-0.05178,0.22617,0.57754 /
&VERT X=-0.12131,0.61485,0.14758 /
&VERT X=-0.12131,0.61485,0.16726 /
&VERT X=-0.11786,0.59526,0.14758 /
&VERT X=-0.12476,0.63444,0.14758 /
&VERT X=-0.12131,0.61485,0.1279 /
&VERT X=-0.055683,0.24266,0.42306 /
&VERT X=-0.055683,0.24266,0.44274 /
&VERT X=-0.052229,0.22307,0.42306 /
&VERT X=-0.059137,0.26225,0.42306 /
&VERT X=-0.066045,0.30143,0.56081 /
&VERT X=-0.062591,0.28184,0.56081 /
&VERT X=-0.0695,0.32101,0.56081 /
&VERT X=-0.066045,0.30143,0.54113 /
&VERT X=-0.12337,0.59451,0.6005 /
&VERT X=-0.12542,0.61339,0.5981 /
&VERT X=-0.11317,0.59655,0.59886 /
&VERT X=-0.041867,0.1643,0.26565 /
&VERT X=-0.041867,0.1643,0.24597 /
&VERT X=-0.045321,0.18389,0.26565 /
&VERT X=-0.041867,0.1643,0.28532 /
&VERT X=-0.038413,0.14471,0.26565 /
&VERT X=-0.083316,0.39937,0.50177 /
&VERT X=-0.08677,0.41896,0.52145 /
&VERT X=-0.079862,0.37978,0.52145 /
&VERT X=-0.11077,0.53501,0.59876 /
&VERT X=-0.10128,0.53835,0.60069 /
&VERT X=-0.10479,0.55763,0.59838 /
&VERT X=-0.10601,0.53364,0.58354 /
&VERT X=-0.1148,0.5565,0.59979 /
&VERT X=-0.074551,0.31933,0.59914 /
&VERT X=-0.072649,0.30082,0.60029 /
&VERT X=-0.065304,0.32201,0.59968 /
&VERT X=-0.07006,0.32302,0.57843 /
&VERT X=-0.14137,0.73106,0.58189 /
&VERT X=-0.14204,0.73239,0.56081 /
&VERT X=-0.13816,0.71609,0.57732 /
&VERT X=-0.13855,0.73164,0.59886 /
&VERT X=-0.17298,0.88841,0.57962 /
&VERT X=-0.17055,0.88947,0.59769 /
&VERT X=-0.14338,0.71398,0.59942 /
&VERT X=-0.13819,0.69234,0.59847 /
&VERT X=-0.13368,0.69031,0.58356 /
&VERT X=-0.076408,0.36019,0.54113 /
&VERT X=-0.076408,0.36019,0.56081 /
&VERT X=-0.11661,0.61532,0.59924 /
&VERT X=-0.12054,0.63492,0.59876 /
&VERT X=-0.046714,0.16287,0.010515 /
&VERT X=-0.036057,0.16332,0.010476 /
&VERT X=-0.040383,0.18478,0.011734 /
&VERT X=-0.042581,0.16447,0.029234 /
&VERT X=-0.051405,0.18361,0.011275 /
&VERT X=-0.044092,0.14581,0.012053 /
&VERT X=-0.023216,0.065864,0.030234 /
&VERT X=-0.028757,0.087531,0.027851 /
&VERT X=-0.024596,0.066357,0.049194 /
&VERT X=-0.022523,0.04726,0.028799 /
&VERT X=-0.018543,0.067808,0.010843 /
&VERT X=-0.029987,0.065692,0.011549 /
&VERT X=-0.03886,0.14563,0.028542 /
&VERT X=-0.03422,0.12504,0.029721 /
&VERT X=-0.038958,0.14546,0.048374 /
&VERT X=-0.12028,0.63381,0.010533 /
&VERT X=-0.11279,0.59864,0.011223 /
&VERT X=-0.10404,0.51691,0.24597 /
&VERT X=-0.10404,0.51691,0.26565 /
&VERT X=-0.17573,0.88779,0.384 /
&VERT X=-0.1662,0.88874,0.38431 /
&VERT X=-0.17518,0.88718,0.3626 /
&VERT X=-0.14392,0.75112,0.030489 /
&VERT X=-0.052229,0.22307,0.16726 /
&VERT X=-0.052229,0.22307,0.18694 /
&VERT X=-0.048775,0.20348,0.16726 /
&VERT X=-0.055683,0.24266,0.16726 /
&VERT X=-0.052229,0.22307,0.14758 /
&VERT X=-0.16532,0.88919,0.32356 /
&VERT X=-0.17491,0.88733,0.34332 /
&VERT X=-0.13513,0.69321,0.38371 /
&VERT X=-0.13858,0.7128,0.38371 /
&VERT X=-0.13513,0.69321,0.40339 /
&VERT X=-0.13513,0.69321,0.36403 /
&VERT X=-0.13167,0.67362,0.38371 /
&VERT X=-0.16357,0.88873,0.067892 /
&VERT X=-0.17483,0.88874,0.069177 /
&VERT X=-0.16483,0.86902,0.069588 /
&VERT X=-0.167,0.86821,0.30624 /
&VERT X=-0.17532,0.88856,0.30393 /
&VERT X=-0.16587,0.88931,0.051185 /
&VERT X=-0.055683,0.24266,0.088548 /
&VERT X=-0.097132,0.47773,0.14758 /
&VERT X=-0.097132,0.47773,0.1279 /
&VERT X=-0.097132,0.47773,0.16726 /
&VERT X=-0.17493,0.88793,0.1463 /
&VERT X=-0.1673,0.86788,0.14917 /
&VERT X=-0.16377,0.88932,0.14652 /
&VERT X=-0.17472,0.88634,0.16776 /
&VERT X=-0.012893,0.0055473,0.60075 /
&VERT X=-0.17621,0.88838,0.26812 /
&VERT X=-0.17386,0.88834,0.28297 /
&VERT X=-0.0096969,0.0087112,0.15062 /
&VERT X=-0.16393,0.88923,0.28522 /
&VERT X=-0.024596,0.066357,0.50177 /
&VERT X=-0.028051,0.085946,0.50177 /
&VERT X=-0.024596,0.066357,0.4821 /
&VERT X=-0.019403,0.0064284,0.5419 /
&VERT X=-0.0089754,0.0094944,0.46239 /
&VERT X=-0.020288,0.0065037,0.44385 /
&VERT X=-0.018294,0.0090052,0.55877 /
&VERT X=-0.020317,0.0066598,0.52026 /
&VERT X=-0.021142,0.046767,0.22629 /
&VERT X=-0.016685,0.026698,0.22693 /
&VERT X=-0.021142,0.046767,0.20661 /
&VERT X=-0.024596,0.066357,0.22629 /
&VERT X=-0.021142,0.046767,0.24597 /
&VERT X=-0.019796,0.0079195,0.50014 /
&VERT X=-0.019262,0.0066273,0.48335 /
&VERT X=-0.1144,0.57567,0.20661 /
&VERT X=-0.11786,0.59526,0.20661 /
&VERT X=-0.1144,0.57567,0.18694 /
&VERT X=-0.11095,0.55608,0.20661 /
&VERT X=-0.012605,0.0098506,0.32275 /
&VERT X=-0.018589,0.0060514,0.32464 /
&VERT X=-0.019629,0.0064181,0.3443 /
&VERT X=-0.17478,0.88642,0.12558 /
&VERT X=-0.16856,0.88771,0.11006 /
&VERT X=-0.16535,0.88934,0.12789 /
&VERT X=-0.16587,0.86966,0.12782 /
&VERT X=-0.16573,0.86966,0.20656 /
&VERT X=-0.17511,0.88715,0.20518 /
&VERT X=-0.16365,0.88904,0.20576 /
&VERT X=-0.17471,0.88749,0.22603 /
&VERT X=-0.079862,0.37978,0.44274 /
&VERT X=-0.076408,0.36019,0.44274 /
&VERT X=-0.079862,0.37978,0.46242 /
&VERT X=-0.079862,0.37978,0.42306 /
&VERT X=-0.13858,0.7128,0.14758 /
&VERT X=-0.13513,0.69321,0.14758 /
&VERT X=-0.13858,0.7128,0.1279 /
&VERT X=-0.14204,0.73239,0.14758 /
&VERT X=-0.13858,0.7128,0.16726 /
&VERT X=-0.034959,0.12512,0.049194 /
&VERT X=-0.034959,0.12512,0.068871 /
&VERT X=-0.031857,0.10695,0.047759 /
&VERT X=-0.0093395,0.0099077,0.089382 /
&VERT X=-0.0093745,0.010371,0.10704 /
&VERT X=-0.017688,0.027178,0.088548 /
&VERT X=-0.0198,0.006405,0.088461 /
&VERT X=-0.0097664,0.008187,0.070046 /
&VERT X=-0.072954,0.3406,0.1279 /
&VERT X=-0.072954,0.3406,0.10823 /
&VERT X=-0.0695,0.32101,0.1279 /
&VERT X=-0.072954,0.3406,0.14758 /
&VERT X=-0.059137,0.26225,0.28532 /
&VERT X=-0.076408,0.36019,0.1279 /
&VERT X=-0.062591,0.28184,0.18694 /
&VERT X=-0.10059,0.49732,0.56081 /
&VERT X=-0.10038,0.49409,0.58366 /
&VERT X=-0.10404,0.51691,0.56081 /
&VERT X=-0.093678,0.45814,0.20661 /
&VERT X=-0.093678,0.45814,0.18694 /
&VERT X=-0.097132,0.47773,0.20661 /
&VERT X=-0.093678,0.45814,0.22629 /
&VERT X=-0.090224,0.43855,0.20661 /
&VERT X=-0.055683,0.24266,0.14758 /
&VERT X=-0.052229,0.22307,0.1279 /
&VERT X=-0.048775,0.20348,0.14758 /
&VERT X=-0.052229,0.22307,0.4821 /
&VERT X=-0.048775,0.20348,0.4821 /
&VERT X=-0.052229,0.22307,0.46242 /
&VERT X=-0.055683,0.24266,0.4821 /
&VERT X=-0.045321,0.18389,0.24597 /
&VERT X=-0.052229,0.22307,0.50177 /
&VERT X=-0.051684,0.22232,0.56163 /
&VERT X=-0.055683,0.24266,0.56081 /
&VERT X=-0.048775,0.20348,0.56081 /
&VERT X=-0.052229,0.22307,0.54113 /
&VERT X=-0.020389,0.0064209,0.18748 /
&VERT X=-0.0092734,0.0083343,0.18836 /
&VERT X=-0.019746,0.0065562,0.16755 /
&VERT X=-0.01922,0.006334,0.2088 /
&VERT X=-0.11095,0.55608,0.40339 /
&VERT X=-0.11095,0.55608,0.38371 /
&VERT X=-0.1144,0.57567,0.40339 /
&VERT X=-0.16233,0.85026,0.38345 /
&VERT X=-0.16276,0.84992,0.36403 /
&VERT X=-0.15931,0.83033,0.38371 /
&VERT X=-0.16709,0.86939,0.38367 /
&VERT X=-0.16276,0.84992,0.40339 /
&VERT X=-0.10404,0.51691,0.36403 /
&VERT X=-0.10404,0.51691,0.38371 /
&VERT X=-0.10059,0.49732,0.36403 /
&VERT X=-0.10749,0.5365,0.36403 /
&VERT X=-0.10404,0.51691,0.34435 /
&VERT X=-0.11786,0.59526,0.40339 /
&VERT X=-0.12131,0.61485,0.40339 /
&VERT X=-0.11786,0.59526,0.38371 /
&VERT X=-0.11786,0.59526,0.42306 /
&VERT X=-0.019322,0.0060634,0.070019 /
&VERT X=-0.13858,0.7128,0.049194 /
&VERT X=-0.13906,0.71345,0.028799 /
&VERT X=-0.13858,0.7128,0.068871 /
&VERT X=-0.13513,0.69321,0.049194 /
&VERT X=-0.048775,0.20348,0.305 /
&VERT X=-0.048775,0.20348,0.32468 /
&VERT X=-0.045321,0.18389,0.305 /
&VERT X=-0.048775,0.20348,0.28532 /
&VERT X=-0.052229,0.22307,0.305 /
&VERT X=-0.14549,0.75198,0.26565 /
&VERT X=-0.14549,0.75198,0.28532 /
&VERT X=-0.14204,0.73239,0.26565 /
&VERT X=-0.14549,0.75198,0.24597 /
&VERT X=-0.14894,0.77156,0.26565 /
&VERT X=-0.17447,0.88727,0.55895 /
&VERT X=-0.1639,0.889,0.55982 /
&VERT X=-0.1695,0.88708,0.54209 /
&VERT X=-0.13695,0.67403,0.012102 /
&VERT X=-0.019276,0.028251,0.067244 /
&VERT X=-0.10404,0.51691,0.54113 /
&VERT X=-0.10059,0.49732,0.52145 /
&VERT X=-0.0089931,0.010594,0.24709 /
&VERT X=-0.020306,0.0065778,0.24625 /
&VERT X=-0.018488,0.0075365,0.22601 /
&VERT X=-0.020168,0.0081683,0.26701 /
&VERT X=-0.020477,0.0069268,0.10891 /
&VERT X=-0.010826,0.0099687,0.12476 /
&VERT X=-0.12667,0.67237,0.010705 /
&VERT X=-0.13116,0.67364,0.029589 /
&VERT X=-0.12265,0.65477,0.010998 /
&VERT X=-0.13167,0.67362,0.26565 /
&VERT X=-0.13167,0.67362,0.28532 /
&VERT X=-0.13513,0.69321,0.26565 /
&VERT X=-0.13167,0.67362,0.24597 /
&VERT X=-0.12822,0.65403,0.26565 /
&VERT X=-0.072954,0.3406,0.049194 /
&VERT X=-0.0695,0.32102,0.049194 /
&VERT X=-0.072954,0.3406,0.068871 /
&VERT X=-0.076408,0.36019,0.049194 /
&VERT X=-0.01004,0.010017,0.4816 /
&VERT X=-0.019832,0.0073961,0.46216 /
&VERT X=-0.017286,0.025159,0.3661 /
&VERT X=-0.019473,0.0070694,0.38362 /
&VERT X=-0.0082742,0.010225,0.30766 /
&VERT X=-0.11786,0.59526,0.54113 /
&VERT X=-0.12476,0.63444,0.54113 /
&VERT X=-0.12131,0.61485,0.52145 /
&VERT X=-0.13513,0.69321,0.28532 /
&VERT X=-0.13858,0.7128,0.26565 /
&VERT X=-0.13513,0.69321,0.24597 /
&VERT X=-0.064003,0.30087,0.012327 /
&VERT X=-0.070774,0.29968,0.010551 /
&VERT X=-0.066045,0.30143,0.029516 /
&VERT X=-0.097132,0.47773,0.34435 /
&VERT X=-0.097132,0.47773,0.32468 /
&VERT X=-0.097132,0.47773,0.36403 /
&VERT X=-0.16803,0.84804,0.59816 /
&VERT X=-0.16119,0.84746,0.58315 /
&VERT X=-0.15708,0.8517,0.60028 /
&VERT X=-0.16498,0.88759,0.22817 /
&VERT X=-0.16659,0.87072,0.22505 /
&VERT X=-0.060703,0.30348,0.59887 /
&VERT X=-0.10059,0.49732,0.26565 /
&VERT X=-0.097132,0.47773,0.24597 /
&VERT X=-0.13858,0.7128,0.28532 /
&VERT X=-0.14204,0.73239,0.28532 /
&VERT X=-0.13858,0.7128,0.305 /
&VERT X=-0.045321,0.18389,0.52145 /
&VERT X=-0.045321,0.18389,0.50177 /
&VERT X=-0.041867,0.1643,0.52145 /
&VERT X=-0.045321,0.18389,0.54113 /
&VERT X=-0.048775,0.20348,0.52145 /
&VERT X=-0.02805,0.085946,0.34435 /
&VERT X=-0.02805,0.085946,0.36403 /
&VERT X=-0.031504,0.10553,0.34435 /
&VERT X=-0.034959,0.12512,0.28532 /
&VERT X=-0.034959,0.12512,0.26565 /
&VERT X=-0.038413,0.14471,0.28532 /
&VERT X=-0.11786,0.59526,0.50177 /
&VERT X=-0.11786,0.59526,0.52145 /
&VERT X=-0.1144,0.57567,0.50177 /
&VERT X=-0.12131,0.61485,0.50177 /
&VERT X=-0.11786,0.59526,0.4821 /
&VERT X=-0.0076976,0.0097846,0.012243 /
&VERT X=-0.022677,0.025254,0.0095224 /
&VERT X=-0.10749,0.5365,0.049194 /
&VERT X=-0.11095,0.55608,0.049194 /
&VERT X=-0.10749,0.5365,0.068871 /
&VERT X=-0.10404,0.51691,0.049194 /
&VERT X=-0.14549,0.75198,0.10823 /
&VERT X=-0.14204,0.73239,0.10823 /
&VERT X=-0.14549,0.75198,0.088548 /
&VERT X=-0.14549,0.75198,0.1279 /
&VERT X=-0.14894,0.77156,0.10823 /
&VERT X=-0.14204,0.73239,0.46242 /
&VERT X=-0.14204,0.73239,0.44274 /
&VERT X=-0.13858,0.7128,0.46242 /
&VERT X=-0.14204,0.73239,0.4821 /
&VERT X=-0.14549,0.75198,0.46242 /
&VERT X=-0.011688,0.0091321,0.049614 /
&VERT X=-0.1524,0.79115,0.54113 /
&VERT X=-0.14549,0.75198,0.32468 /
&VERT X=-0.011336,0.01004,0.34506 /
&VERT X=-0.017914,0.026402,0.34507 /
&VERT X=-0.16067,0.83081,0.02879 /
&VERT X=-0.15424,0.83271,0.011727 /
&VERT X=-0.1743,0.88821,0.40303 /
&VERT X=-0.16512,0.88861,0.40341 /
&VERT X=-0.1682,0.8872,0.42552 /
&VERT X=-0.16657,0.87124,0.40164 /
&VERT X=-0.041867,0.1643,0.088548 /
&VERT X=-0.041867,0.1643,0.068871 /
&VERT X=-0.045321,0.18389,0.088548 /
&VERT X=-0.038413,0.14471,0.088548 /
&VERT X=-0.041867,0.1643,0.10823 /
&VERT X=-0.10404,0.51691,0.20661 /
&VERT X=-0.0695,0.32102,0.14758 /
&VERT X=-0.066045,0.30143,0.14758 /
&VERT X=-0.0695,0.32101,0.16726 /
&VERT X=-0.066045,0.30143,0.34435 /
&VERT X=-0.062591,0.28184,0.34435 /
&VERT X=-0.049971,0.24337,0.010281 /
&VERT X=-0.054986,0.23948,0.032728 /
&VERT X=-0.055775,0.22184,0.011213 /
&VERT X=-0.14549,0.75198,0.42306 /
&VERT X=-0.14894,0.77156,0.42306 /
&VERT X=-0.14549,0.75198,0.40339 /
&VERT X=-0.14204,0.73239,0.42306 /
&VERT X=-0.14549,0.75198,0.44274 /
&VERT X=-0.16378,0.88786,0.36389 /
&VERT X=-0.16443,0.88917,0.34377 /
&VERT X=-0.16552,0.86926,0.36439 /
&VERT X=-0.11095,0.55608,0.36403 /
&VERT X=-0.1144,0.57567,0.36403 /
&VERT X=-0.11095,0.55608,0.34435 /
&VERT X=-0.15931,0.83033,0.20661 /
&VERT X=-0.16248,0.85023,0.20636 /
&VERT X=-0.15931,0.83033,0.18694 /
&VERT X=-0.15585,0.81074,0.20661 /
&VERT X=-0.10942,0.57911,0.011409 /
&VERT X=-0.12005,0.57625,0.010206 /
&VERT X=-0.11095,0.55608,0.088548 /
&VERT X=-0.11095,0.55608,0.10823 /
&VERT X=-0.10749,0.5365,0.088548 /
&VERT X=-0.1144,0.57567,0.088548 /
&VERT X=-0.11095,0.55608,0.068871 /
&VERT X=-0.078994,0.38015,0.029311 /
&VERT X=-0.084798,0.40168,0.02651 /
&VERT X=-0.03316,0.14645,0.011043 /
&VERT X=-0.13419,0.65361,0.0092243 /
&VERT X=-0.10059,0.49732,0.28532 /
&VERT X=-0.097132,0.47773,0.26565 /
&VERT X=-0.16671,0.87074,0.028235 /
&VERT X=-0.12476,0.63444,0.32468 /
&VERT X=-0.12476,0.63444,0.34435 /
&VERT X=-0.12822,0.65403,0.32468 /
&VERT X=-0.12476,0.63444,0.305 /
&VERT X=-0.12131,0.61485,0.32468 /
&VERT X=-0.10591,0.49475,0.010955 /
&VERT X=-0.10196,0.49782,0.028788 /
&VERT X=-0.10628,0.51737,0.011089 /
&VERT X=-0.076408,0.36019,0.16726 /
&VERT X=-0.076408,0.36019,0.18694 /
&VERT X=-0.079862,0.37978,0.16726 /
&VERT X=-0.076408,0.36019,0.14758 /
&VERT X=-0.072954,0.3406,0.16726 /
&VERT X=-0.12822,0.65403,0.1279 /
&VERT X=-0.13167,0.67362,0.1279 /
&VERT X=-0.12822,0.65403,0.10823 /
&VERT X=-0.12476,0.63444,0.1279 /
&VERT X=-0.12822,0.65403,0.14758 /
&VERT X=-0.13858,0.7128,0.52145 /
&VERT X=-0.13513,0.69321,0.50177 /
&VERT X=-0.13167,0.67362,0.52145 /
&VERT X=-0.14733,0.7942,0.59896 /
&VERT X=-0.15881,0.79036,0.59979 /
&VERT X=-0.1449,0.77452,0.59863 /
&VERT X=-0.15167,0.8126,0.59947 /
&VERT X=-0.051417,0.18426,0.59957 /
&VERT X=-0.045321,0.18389,0.58048 /
&VERT X=-0.043598,0.2057,0.59997 /
&VERT X=-0.10191,0.4977,0.59767 /
&VERT X=-0.095364,0.49947,0.59996 /
&VERT X=-0.10086,0.47819,0.59925 /
&VERT X=-0.11763,0.59604,0.028799 /
&VERT X=-0.083316,0.39937,0.18694 /
&VERT X=-0.08677,0.41896,0.16726 /
&VERT X=-0.13858,0.7128,0.50177 /
&VERT X=-0.13513,0.69321,0.4821 /
&VERT X=-0.13167,0.67362,0.50177 /
&VERT X=-0.092152,0.45627,0.58297 /
&VERT X=-0.10059,0.49732,0.38371 /
&VERT X=-0.097132,0.47773,0.38371 /
&VERT X=-0.10059,0.49732,0.40339 /
&VERT X=-0.15213,0.79024,0.58142 /
&VERT X=-0.15572,0.81119,0.58007 /
&VERT X=-0.10404,0.51691,0.088548 /
&VERT X=-0.10404,0.51691,0.068871 /
&VERT X=-0.10059,0.49732,0.088548 /
&VERT X=-0.10404,0.51691,0.10823 /
&VERT X=-0.093678,0.45814,0.26565 /
&VERT X=-0.097132,0.47773,0.28532 /
&VERT X=-0.0695,0.32101,0.4821 /
&VERT X=-0.0695,0.32101,0.50177 /
&VERT X=-0.072954,0.3406,0.4821 /
&VERT X=-0.066045,0.30143,0.4821 /
&VERT X=-0.0695,0.32102,0.46242 /
&VERT X=-0.12929,0.69511,0.60058 /
&VERT X=-0.022756,0.026844,0.59861 /
&VERT X=-0.018603,0.010518,0.59866 /
&VERT X=-0.024596,0.066357,0.1279 /
&VERT X=-0.024596,0.066357,0.10823 /
&VERT X=-0.028051,0.085946,0.1279 /
&VERT X=-0.021142,0.046767,0.1279 /
&VERT X=-0.024596,0.066357,0.14758 /
&VERT X=-0.15931,0.83033,0.068871 /
&VERT X=-0.16276,0.84992,0.068871 /
&VERT X=-0.15931,0.83033,0.049194 /
&VERT X=-0.15585,0.81074,0.068871 /
&VERT X=-0.15931,0.83033,0.088548 /
&VERT X=-0.16182,0.80989,0.59858 /
&VERT X=-0.15767,0.8281,0.58294 /
&VERT X=-0.15585,0.81074,0.56081 /
&VERT X=-0.12822,0.65403,0.305 /
&VERT X=-0.12476,0.63444,0.28532 /
&VERT X=-0.12131,0.61485,0.305 /
&VERT X=-0.11105,0.55507,0.03049 /
&VERT X=-0.11704,0.55681,0.008878 /
&VERT X=-0.11463,0.5749,0.030234 /
&VERT X=-0.093678,0.45814,0.44274 /
&VERT X=-0.090224,0.43855,0.46242 /
&VERT X=-0.090224,0.43855,0.42306 /
&VERT X=-0.16276,0.84992,0.46242 /
&VERT X=-0.16276,0.84992,0.42306 /
&VERT X=-0.16621,0.86951,0.44274 /
&VERT X=-0.040473,0.12188,0.59824 /
&VERT X=-0.15184,0.83294,0.60032 /
&VERT X=-0.1636,0.828,0.59922 /
&VERT X=-0.052229,0.22307,0.32468 /
&VERT X=-0.052229,0.22307,0.34435 /
&VERT X=-0.055683,0.24266,0.32468 /
&VERT X=-0.048775,0.20348,0.26565 /
&VERT X=-0.052229,0.22307,0.26565 /
&VERT X=-0.048775,0.20348,0.24597 /
&VERT X=-0.12884,0.63315,0.0097965 /
&VERT X=-0.1144,0.57567,0.26565 /
&VERT X=-0.1144,0.57567,0.28532 /
&VERT X=-0.11095,0.55608,0.26565 /
&VERT X=-0.026779,0.10679,0.59889 /
&VERT X=-0.024085,0.08493,0.59891 /
&VERT X=-0.03645,0.10371,0.59966 /
&VERT X=-0.031304,0.10348,0.58252 /
&VERT X=-0.13513,0.69321,0.20661 /
&VERT X=-0.13513,0.69321,0.22629 /
&VERT X=-0.13858,0.7128,0.20661 /
&VERT X=-0.024596,0.066357,0.20661 /
&VERT X=-0.028051,0.085946,0.20661 /
&VERT X=-0.024596,0.066357,0.18694 /
&VERT X=-0.059137,0.26225,0.52145 /
&VERT X=-0.062591,0.28184,0.52145 /
&VERT X=-0.055683,0.24266,0.52145 /
&VERT X=-0.059137,0.26225,0.54113 /
&VERT X=-0.090224,0.43855,0.34435 /
&VERT X=-0.090224,0.43855,0.36403 /
&VERT X=-0.08677,0.41896,0.34435 /
&VERT X=-0.090224,0.43855,0.32468 /
&VERT X=-0.13308,0.71444,0.5992 /
&VERT X=-0.13858,0.7128,0.32468 /
&VERT X=-0.13513,0.69321,0.32468 /
&VERT X=-0.13858,0.7128,0.34435 /
&VERT X=-0.14204,0.73239,0.32468 /
&VERT X=-0.093678,0.45814,0.56081 /
&VERT X=-0.097647,0.47595,0.58212 /
&VERT X=-0.087385,0.41856,0.58077 /
&VERT X=-0.066045,0.30143,0.40339 /
&VERT X=-0.072954,0.3406,0.40339 /
&VERT X=-0.062591,0.28184,0.10823 /
&VERT X=-0.062591,0.28184,0.088548 /
&VERT X=-0.059137,0.26225,0.10823 /
&VERT X=-0.062591,0.28184,0.1279 /
&VERT X=-0.066045,0.30143,0.10823 /
&VERT X=-0.1524,0.79115,0.049194 /
&VERT X=-0.15585,0.81074,0.049194 /
&VERT X=-0.14894,0.77156,0.049194 /
&VERT X=-0.1524,0.79115,0.068871 /
&VERT X=-0.08677,0.41896,0.50177 /
&VERT X=-0.079862,0.37978,0.50177 /
&VERT X=-0.083316,0.39937,0.4821 /
&VERT X=-0.14204,0.73239,0.38371 /
&VERT X=-0.13858,0.7128,0.40339 /
&VERT X=-0.13858,0.7128,0.36403 /
&VERT X=-0.083316,0.39937,0.10823 /
&VERT X=-0.08677,0.41896,0.10823 /
&VERT X=-0.083316,0.39937,0.088548 /
&VERT X=-0.079862,0.37978,0.10823 /
&VERT X=-0.08677,0.41896,0.36403 /
&VERT X=-0.083316,0.39937,0.36403 /
&VERT X=-0.08677,0.41896,0.38371 /
&VERT X=-0.019994,0.0075873,0.4022 /
&VERT X=-0.011801,0.007075,0.40378 /
&VERT X=-0.14894,0.77156,0.4821 /
&VERT X=-0.1524,0.79115,0.4821 /
&VERT X=-0.14894,0.77156,0.46242 /
&VERT X=-0.04823,0.20273,0.5813 /
&VERT X=-0.054105,0.20371,0.59943 /
&VERT X=-0.079862,0.37978,0.18694 /
&VERT X=-0.12476,0.63444,0.18694 /
&VERT X=-0.12476,0.63444,0.16726 /
&VERT X=-0.12131,0.61485,0.18694 /
&VERT X=-0.12476,0.63444,0.20661 /
&VERT X=-0.1242,0.63491,0.029157 /
&VERT X=-0.016817,0.027718,0.02914 /
&VERT X=-0.017014,0.024746,0.051679 /
&VERT X=-0.019324,0.029415,0.10577 /
&VERT X=-0.072954,0.3406,0.54113 /
&VERT X=-0.017463,0.027954,0.26493 /
&VERT X=-0.0085555,0.010251,0.26648 /
&VERT X=-0.13693,0.67208,0.59772 /
&VERT X=-0.13203,0.67503,0.57905 /
&VERT X=-0.12692,0.67677,0.59853 /
&VERT X=-0.13167,0.67362,0.56081 /
&VERT X=-0.12958,0.65589,0.57843 /
&VERT X=-0.021336,0.0084397,0.28401 /
&VERT X=-0.017043,0.029086,0.28363 /
&VERT X=-0.010642,0.0099929,0.20708 /
&VERT X=-0.0092739,0.0098369,0.22648 /
&VERT X=-0.010373,0.0090766,0.16621 /
&VERT X=-0.018075,0.026122,0.14817 /
&VERT X=-0.041867,0.1643,0.56081 /
&VERT X=-0.038567,0.14533,0.57986 /
&VERT X=-0.14894,0.77156,0.34435 /
&VERT X=-0.14894,0.77156,0.36403 /
&VERT X=-0.011659,0.010222,0.42162 /
&VERT X=-0.019514,0.0071073,0.42315 /
&VERT X=-0.018197,0.026944,0.42321 /
&VERT X=-0.0080109,0.010659,0.44421 /
&VERT X=-0.12822,0.65403,0.38371 /
&VERT X=-0.13167,0.67362,0.40339 /
&VERT X=-0.13167,0.67362,0.36403 /
&VERT X=-0.14549,0.75198,0.049194 /
&VERT X=-0.14549,0.75198,0.36403 /
&VERT X=-0.14549,0.75198,0.38371 /
&VERT X=-0.048775,0.20348,0.18694 /
&VERT X=-0.045321,0.18389,0.16726 /
&VERT X=-0.11095,0.55608,0.18694 /
&VERT X=-0.16276,0.84992,0.28532 /
&VERT X=-0.15931,0.83033,0.40339 /
&VERT X=-0.097132,0.47773,0.50177 /
&VERT X=-0.10059,0.49732,0.50177 /
&VERT X=-0.097132,0.47773,0.4821 /
&VERT X=-0.093678,0.45814,0.50177 /
&VERT X=-0.083316,0.39937,0.34435 /
&VERT X=-0.14894,0.77156,0.32468 /
&VERT X=-0.14549,0.75198,0.34435 /
&VERT X=-0.028051,0.085946,0.18694 /
&VERT X=-0.024596,0.066357,0.16726 /
&VERT X=-0.021142,0.046767,0.18694 /
&VERT X=-0.12822,0.65403,0.36403 /
&VERT X=-0.13167,0.67362,0.34435 /
&VERT X=-0.043164,0.20429,0.0097944 /
&VERT X=-0.045385,0.18367,0.029721 /
&VERT X=-0.16276,0.84992,0.22629 /
&VERT X=-0.14204,0.73239,0.34435 /
&VERT X=-0.17301,0.8879,0.24398 /
&VERT X=-0.16424,0.88807,0.24655 /
&VERT X=-0.14204,0.73239,0.36403 /
&VERT X=-0.076408,0.36019,0.36403 /
&VERT X=-0.076408,0.36019,0.34435 /
&VERT X=-0.079862,0.37978,0.36403 /
&VERT X=-0.076408,0.36019,0.38371 /
&VERT X=-0.041867,0.1643,0.305 /
&VERT X=-0.045321,0.18389,0.28532 /
&VERT X=-0.11786,0.59526,0.34435 /
&VERT X=-0.12131,0.61485,0.34435 /
&VERT X=-0.11786,0.59526,0.32468 /
&VERT X=-0.11786,0.59526,0.36403 /
&VERT X=-0.1144,0.57567,0.34435 /
&VERT X=-0.021142,0.046767,0.10823 /
&VERT X=-0.017555,0.026163,0.12892 /
&VERT X=-0.059137,0.26225,0.44274 /
&VERT X=-0.059137,0.26225,0.46242 /
&VERT X=-0.062591,0.28184,0.44274 /
&VERT X=-0.16552,0.86926,0.46278 /
&VERT X=-0.17416,0.88796,0.45968 /
&VERT X=-0.16904,0.88704,0.48351 /
&VERT X=-0.16519,0.88878,0.16961 /
&VERT X=-0.16634,0.86922,0.16751 /
&VERT X=-0.16398,0.88881,0.18648 /
&VERT X=-0.13858,0.7128,0.24597 /
&VERT X=-0.1144,0.57567,0.54113 /
&VERT X=-0.11095,0.55608,0.56081 /
&VERT X=-0.10749,0.5365,0.54113 /
&VERT X=-0.1524,0.79115,0.1279 /
&VERT X=-0.15585,0.81074,0.1279 /
&VERT X=-0.1524,0.79115,0.10823 /
&VERT X=-0.14894,0.77156,0.1279 /
&VERT X=-0.1524,0.79115,0.14758 /
&VERT X=-0.16276,0.84992,0.54113 /
&VERT X=-0.15931,0.83033,0.54113 /
&VERT X=-0.16276,0.84992,0.56081 /
&VERT X=-0.16276,0.84992,0.52145 /
&VERT X=-0.16621,0.86951,0.54113 /
&VERT X=-0.16636,0.88981,0.30475 /
&VERT X=-0.12476,0.63444,0.26565 /
&VERT X=-0.021142,0.046767,0.36403 /
&VERT X=-0.021142,0.046767,0.38371 /
&VERT X=-0.021142,0.046767,0.34435 /
&VERT X=-0.024596,0.066357,0.36403 /
&VERT X=-0.13513,0.69321,0.34435 /
&VERT X=-0.14204,0.73239,0.1279 /
&VERT X=-0.12822,0.65403,0.56081 /
&VERT X=-0.12822,0.65403,0.54113 /
&VERT X=-0.028051,0.085946,0.4821 /
&VERT X=-0.028051,0.085946,0.52145 /
&VERT X=-0.031505,0.10553,0.50177 /
&VERT X=-0.1089,0.51701,0.59896 /
&VERT X=-0.098508,0.51844,0.60017 /
&VERT X=-0.14204,0.73239,0.40339 /
&VERT X=-0.15585,0.81074,0.10823 /
&VERT X=-0.15585,0.81074,0.088548 /
&VERT X=-0.083316,0.39937,0.42306 /
&VERT X=-0.079862,0.37978,0.40339 /
&VERT X=-0.076408,0.36019,0.42306 /
&VERT X=-0.12131,0.61485,0.068871 /
&VERT X=-0.12131,0.61485,0.088548 /
&VERT X=-0.11786,0.59526,0.068871 /
&VERT X=-0.12476,0.63444,0.068871 /
&VERT X=-0.12131,0.61485,0.049194 /
&VERT X=-0.12476,0.63444,0.38371 /
&VERT X=-0.12476,0.63444,0.36403 /
&VERT X=-0.12131,0.61485,0.38371 /
&VERT X=-0.12476,0.63444,0.40339 /
&VERT X=-0.15585,0.81074,0.26565 /
&VERT X=-0.1524,0.79115,0.26565 /
&VERT X=-0.15585,0.81074,0.28532 /
&VERT X=-0.15585,0.81074,0.305 /
&VERT X=-0.1524,0.79115,0.28532 /
&VERT X=-0.15931,0.83033,0.28532 /
&VERT X=-0.15585,0.81074,0.18694 /
&VERT X=-0.15585,0.81074,0.16726 /
&VERT X=-0.1524,0.79115,0.18694 /
&VERT X=-0.15585,0.81074,0.14758 /
&VERT X=-0.15931,0.83033,0.1279 /
&VERT X=-0.15585,0.81074,0.22629 /
&VERT X=-0.1524,0.79115,0.20661 /
&VERT X=-0.079862,0.37978,0.34435 /
&VERT X=-0.076408,0.36019,0.32468 /
&VERT X=-0.072954,0.3406,0.34435 /
&VERT X=-0.076408,0.36019,0.20661 /
&VERT X=-0.076408,0.36019,0.22629 /
&VERT X=-0.072954,0.3406,0.20661 /
&VERT X=-0.12476,0.63444,0.24597 /
&VERT X=-0.12822,0.65403,0.24597 /
&VERT X=-0.12476,0.63444,0.22629 /
&VERT X=-0.02664,0.084393,0.58226 /
&VERT X=-0.03375,0.085051,0.59889 /
&VERT X=-0.1524,0.79115,0.24597 /
&VERT X=-0.08677,0.41896,0.049194 /
&VERT X=-0.059137,0.26225,0.32468 /
&VERT X=-0.059137,0.26225,0.34435 /
&VERT X=-0.062591,0.28184,0.32468 /
&VERT X=-0.059137,0.26225,0.305 /
&VERT X=-0.15585,0.81074,0.46242 /
&VERT X=-0.1524,0.79115,0.46242 /
&VERT X=-0.15585,0.81074,0.4821 /
&VERT X=-0.034959,0.12512,0.34435 /
&VERT X=-0.038413,0.14471,0.34435 /
&VERT X=-0.034959,0.12512,0.32468 /
&VERT X=-0.034959,0.12512,0.36403 /
&VERT X=-0.15585,0.81074,0.36403 /
&VERT X=-0.15931,0.83033,0.36403 /
&VERT X=-0.15585,0.81074,0.34435 /
&VERT X=-0.15585,0.81074,0.42306 /
&VERT X=-0.15585,0.81074,0.40339 /
&VERT X=-0.1524,0.79115,0.42306 /
&VERT X=-0.033613,0.1259,0.011771 /
&VERT X=-0.13167,0.67362,0.4821 /
&VERT X=-0.12822,0.65403,0.4821 /
&VERT X=-0.13167,0.67362,0.46242 /
&VERT X=-0.14549,0.75198,0.305 /
&VERT X=-0.14894,0.77156,0.28532 /
&VERT X=-0.08677,0.41896,0.20661 /
&VERT X=-0.08677,0.41896,0.18694 /
&VERT X=-0.083316,0.39937,0.20661 /
&VERT X=-0.08677,0.41896,0.22629 /
&VERT X=-0.10315,0.51747,0.029119 /
&VERT X=-0.067477,0.30338,0.57833 /
&VERT X=-0.059137,0.26225,0.068871 /
&VERT X=-0.059137,0.26225,0.088548 /
&VERT X=-0.055683,0.24266,0.068871 /
&VERT X=-0.062591,0.28184,0.068871 /
&VERT X=-0.059137,0.26225,0.049194 /
&VERT X=-0.15931,0.83033,0.4821 /
&VERT X=-0.15585,0.81074,0.50177 /
&VERT X=-0.076408,0.36019,0.40339 /
&VERT X=-0.072954,0.3406,0.38371 /
&VERT X=-0.17294,0.88733,0.51971 /
&VERT X=-0.16349,0.89009,0.52233 /
&VERT X=-0.1144,0.57567,0.32468 /
&VERT X=-0.1729,0.88616,0.50237 /
&VERT X=-0.066045,0.30143,0.50177 /
&VERT X=-0.062591,0.28184,0.50177 /
&VERT X=-0.066045,0.30143,0.52145 /
&VERT X=-0.0695,0.32101,0.54113 /
&VERT X=-0.0695,0.32101,0.52145 /
&VERT X=-0.048775,0.20348,0.088548 /
&VERT X=-0.045321,0.18389,0.068871 /
&VERT X=-0.045321,0.18389,0.10823 /
&VERT X=-0.13513,0.69321,0.1279 /
&VERT X=-0.13858,0.7128,0.10823 /
&VERT X=-0.066045,0.30143,0.38371 /
&VERT X=-0.059137,0.26225,0.1279 /
&VERT X=-0.055683,0.24266,0.10823 /
&VERT X=-0.12822,0.65403,0.22629 /
&VERT X=-0.13167,0.67362,0.22629 /
&VERT X=-0.12822,0.65403,0.20661 /
&VERT X=-0.059137,0.26225,0.26565 /
&VERT X=-0.062591,0.28184,0.26565 /
&VERT X=-0.059137,0.26225,0.24597 /
&VERT X=-0.055683,0.24266,0.26565 /
&VERT X=-0.15931,0.83033,0.305 /
&VERT X=-0.15585,0.81074,0.32468 /
&VERT X=-0.1524,0.79115,0.305 /
&VERT X=-0.017622,0.026546,0.40401 /
&VERT X=-0.11786,0.59526,0.049194 /
&VERT X=-0.1144,0.57567,0.049194 /
&VERT X=-0.048775,0.20348,0.46242 /
&VERT X=-0.045321,0.18389,0.46242 /
&VERT X=-0.048775,0.20348,0.44274 /
&VERT X=-0.13858,0.7128,0.18694 /
&VERT X=-0.14204,0.73239,0.20661 /
&VERT X=-0.13858,0.7128,0.22629 /
&VERT X=-0.021078,0.046989,0.048989 /
&VERT X=-0.021142,0.046767,0.068871 /
&VERT X=-0.14894,0.77156,0.44274 /
&VERT X=-0.066045,0.30143,0.16726 /
&VERT X=-0.066045,0.30143,0.1279 /
&VERT X=-0.062591,0.28184,0.14758 /
&VERT X=-0.16621,0.86951,0.42306 /
&VERT X=-0.1696,0.88677,0.44363 /
&VERT X=-0.066045,0.30143,0.18694 /
&VERT X=-0.0695,0.32102,0.18694 /
&VERT X=-0.066045,0.30143,0.20661 /
&VERT X=-0.066045,0.30143,0.22629 /
&VERT X=-0.062591,0.28184,0.22629 /
&VERT X=-0.0695,0.32102,0.22629 /
&VERT X=-0.066045,0.30143,0.24597 /
&VERT X=-0.12476,0.63444,0.50177 /
&VERT X=-0.12476,0.63444,0.4821 /
&VERT X=-0.12822,0.65403,0.50177 /
&VERT X=-0.12476,0.63444,0.52145 /
&VERT X=-0.14549,0.75198,0.54113 /
&VERT X=-0.14204,0.73239,0.54113 /
&VERT X=-0.16666,0.87043,0.52048 /
&VERT X=-0.16589,0.86948,0.5609 /
&VERT X=-0.072954,0.3406,0.28532 /
&VERT X=-0.072954,0.3406,0.305 /
&VERT X=-0.062591,0.28184,0.36403 /
&VERT X=-0.15585,0.81074,0.54113 /
&VERT X=-0.15585,0.81074,0.52145 /
&VERT X=-0.1144,0.57567,0.22629 /
&VERT X=-0.1144,0.57567,0.38371 /
&VERT X=-0.059137,0.26225,0.40339 /
&VERT X=-0.062591,0.28184,0.40339 /
&VERT X=-0.031505,0.10553,0.44274 /
&VERT X=-0.052229,0.22307,0.24597 /
&VERT X=-0.055683,0.24266,0.24597 /
&VERT X=-0.052229,0.22307,0.22629 /
&VERT X=-0.062591,0.28184,0.38371 /
&VERT X=-0.038413,0.14471,0.068871 /
&VERT X=-0.13167,0.67362,0.44274 /
&VERT X=-0.12822,0.65403,0.44274 /
&VERT X=-0.13167,0.67362,0.42306 /
&VERT X=-0.13513,0.69321,0.44274 /
&VERT X=-0.017722,0.027225,0.32463 /
&VERT X=-0.017885,0.029704,0.30237 /
&VERT X=-0.083316,0.39937,0.28532 /
&VERT X=-0.083316,0.39937,0.32468 /
&VERT X=-0.079862,0.37978,0.305 /
&VERT X=-0.11095,0.55608,0.44274 /
&VERT X=-0.10749,0.5365,0.46242 /
&VERT X=-0.10404,0.51691,0.44274 /
&VERT X=-0.11786,0.59526,0.088548 /
&VERT X=-0.11786,0.59526,0.10823 /
&VERT X=-0.052229,0.22307,0.36403 /
&VERT X=-0.062591,0.28184,0.46242 /
&VERT X=-0.059137,0.26225,0.4821 /
&VERT X=-0.055683,0.24266,0.46242 /
&VERT X=-0.055683,0.24266,0.18694 /
&VERT X=-0.059137,0.26225,0.18694 /
&VERT X=-0.055683,0.24266,0.20661 /
&VERT X=-0.02805,0.085946,0.28532 /
&VERT X=-0.090224,0.43855,0.50177 /
&VERT X=-0.08677,0.41896,0.4821 /
&VERT X=-0.072954,0.3406,0.22629 /
&VERT X=-0.0695,0.32101,0.20661 /
&VERT X=-0.0695,0.32101,0.24597 /
&VERT X=-0.045321,0.18389,0.56081 /
&VERT X=-0.041867,0.1643,0.54113 /
&VERT X=-0.038413,0.14471,0.56081 /
&VERT X=-0.10749,0.5365,0.38371 /
&VERT X=-0.12884,0.63422,0.60028 /
&VERT X=-0.12554,0.63178,0.58294 /
&VERT X=-0.072954,0.3406,0.24597 /
&VERT X=-0.066045,0.30143,0.28532 /
&VERT X=-0.066045,0.30143,0.305 /
&VERT X=-0.062591,0.28184,0.28532 /
&VERT X=-0.0695,0.32101,0.28532 /
&VERT X=-0.066045,0.30143,0.26565 /
&VERT X=-0.034959,0.12512,0.40339 /
&VERT X=-0.034959,0.12512,0.42306 /
&VERT X=-0.038413,0.14471,0.40339 /
&VERT X=-0.034959,0.12512,0.38371 /
&VERT X=-0.031504,0.10553,0.40339 /
&VERT X=-0.13167,0.67362,0.32468 /
&VERT X=-0.13167,0.67362,0.305 /
&VERT X=-0.11786,0.59526,0.305 /
&VERT X=-0.11786,0.59526,0.28532 /
&VERT X=-0.1144,0.57567,0.305 /
&VERT X=-0.1524,0.79115,0.52145 /
&VERT X=-0.15931,0.83033,0.52145 /
&VERT X=-0.041867,0.1643,0.22629 /
&VERT X=-0.041867,0.1643,0.20661 /
&VERT X=-0.045321,0.18389,0.22629 /
&VERT X=-0.071935,0.36206,0.010362 /
&VERT X=-0.11095,0.55608,0.32468 /
&VERT X=-0.12822,0.65403,0.34435 /
&VERT X=-0.0695,0.32101,0.26565 /
&VERT X=-0.066045,0.30143,0.088548 /
&VERT X=-0.0695,0.32101,0.10823 /
&VERT X=-0.13858,0.7128,0.44274 /
&VERT X=-0.13858,0.7128,0.4821 /
&VERT X=-0.13513,0.69321,0.46242 /
&VERT X=-0.048775,0.20348,0.34435 /
&VERT X=-0.055683,0.24266,0.34435 /
&VERT X=-0.048775,0.20348,0.50177 /
&VERT X=-0.15931,0.83033,0.56081 /
&VERT X=-0.12476,0.63444,0.42306 /
&VERT X=-0.12822,0.65403,0.42306 /
&VERT X=-0.12131,0.61485,0.42306 /
&VERT X=-0.12476,0.63444,0.44274 /
&VERT X=-0.054617,0.20337,0.010888 /
&VERT X=-0.076408,0.36019,0.52145 /
&VERT X=-0.076408,0.36019,0.50177 /
&VERT X=-0.072954,0.3406,0.52145 /
&VERT X=-0.059137,0.26225,0.14758 /
&VERT X=-0.055683,0.24266,0.1279 /
&VERT X=-0.13804,0.71205,0.56163 /
&VERT X=-0.059137,0.26225,0.20661 /
&VERT X=-0.059137,0.26225,0.22629 /
&VERT X=-0.062591,0.28184,0.20661 /
&VERT X=-0.097132,0.47773,0.42306 /
&VERT X=-0.10059,0.49732,0.42306 /
&VERT X=-0.097132,0.47773,0.44274 /
&VERT X=-0.097132,0.47773,0.40339 /
&VERT X=-0.093678,0.45814,0.42306 /
&VERT X=-0.062591,0.28184,0.54113 /
&VERT X=-0.12476,0.63444,0.049194 /
&VERT X=-0.12822,0.65403,0.049194 /
&VERT X=-0.10749,0.5365,0.50177 /
&VERT X=-0.10404,0.51691,0.50177 /
&VERT X=-0.10749,0.5365,0.4821 /
&VERT X=-0.083316,0.39937,0.46242 /
&VERT X=-0.076408,0.36019,0.46242 /
&VERT X=-0.079862,0.37978,0.4821 /
&VERT X=-0.17511,0.88837,0.18794 /
&VERT X=-0.16621,0.86951,0.18694 /
&VERT X=-0.16276,0.84992,0.049194 /
&VERT X=-0.048775,0.20348,0.54113 /
&VERT X=-0.16276,0.84992,0.50177 /
&VERT X=-0.15931,0.83033,0.50177 /
&VERT X=-0.16276,0.84992,0.4821 /
&VERT X=-0.16621,0.86951,0.50177 /
&VERT X=-0.062591,0.28184,0.24597 /
&VERT X=-0.12131,0.61485,0.22629 /
&VERT X=-0.063191,0.28223,0.029029 /
&VERT X=-0.14894,0.77156,0.22629 /
&VERT X=-0.1524,0.79115,0.22629 /
&VERT X=-0.13465,0.69253,0.029715 /
&VERT X=-0.12477,0.65356,0.59916 /
&VERT X=-0.13373,0.65058,0.59998 /
&VERT X=-0.10059,0.49732,0.10823 /
&VERT X=-0.10059,0.49732,0.1279 /
&VERT X=-0.097132,0.47773,0.10823 /
&VERT X=-0.15931,0.83033,0.16726 /
&VERT X=-0.16276,0.84992,0.18694 /
&VERT X=-0.062591,0.28184,0.42306 /
&VERT X=-0.041867,0.1643,0.38371 /
&VERT X=-0.041867,0.1643,0.36403 /
&VERT X=-0.041867,0.1643,0.40339 /
&VERT X=-0.038413,0.14471,0.38371 /
&VERT X=-0.024596,0.066357,0.088548 /
&VERT X=-0.028051,0.085946,0.10823 /
&VERT X=-0.076408,0.36019,0.305 /
&VERT X=-0.079862,0.37978,0.32468 /
&VERT X=-0.072954,0.3406,0.32468 /
&VERT X=-0.038413,0.14471,0.54113 /
&VERT X=-0.034959,0.12512,0.56081 /
&VERT X=-0.062591,0.28184,0.16726 /
&VERT X=-0.1144,0.57567,0.068871 /
&VERT X=-0.024596,0.066357,0.068871 /
&VERT X=-0.02805,0.085946,0.068871 /
&VERT X=-0.090224,0.43855,0.56081 /
&VERT X=-0.16621,0.86951,0.088548 /
&VERT X=-0.1144,0.57567,0.10823 /
&VERT X=-0.1144,0.57567,0.1279 /
&VERT X=-0.093678,0.45814,0.32468 /
&VERT X=-0.093678,0.45814,0.305 /
&VERT X=-0.1144,0.57567,0.14758 /
&VERT X=-0.11095,0.55608,0.14758 /
&VERT X=-0.1144,0.57567,0.16726 /
&VERT X=-0.14894,0.77156,0.14758 /
&VERT X=-0.11786,0.59526,0.18694 /
&VERT X=-0.052229,0.22307,0.40339 /
&VERT X=-0.038413,0.14471,0.46242 /
&VERT X=-0.038413,0.14471,0.4821 /
&VERT X=-0.034959,0.12512,0.46242 /
&VERT X=-0.041867,0.1643,0.46242 /
&VERT X=-0.038413,0.14471,0.44274 /
&VERT X=-0.14204,0.73239,0.18694 /
&VERT X=-0.090224,0.43855,0.38371 /
&VERT X=-0.093678,0.45814,0.38371 /
&VERT X=-0.092999,0.45572,0.031989 /
&VERT X=-0.090224,0.43855,0.40339 /
&VERT X=-0.1524,0.79115,0.088548 /
&VERT X=-0.12131,0.61485,0.26565 /
&VERT X=-0.1144,0.57567,0.44274 /
&VERT X=-0.11786,0.59526,0.44274 /
&VERT X=-0.1144,0.57567,0.46242 /
&VERT X=-0.1144,0.57567,0.42306 /
&VERT X=-0.072954,0.3406,0.44274 /
&VERT X=-0.062591,0.28184,0.049194 /
&VERT X=-0.072954,0.3406,0.50177 /
&VERT X=-0.1524,0.79115,0.16726 /
&VERT X=-0.14549,0.75198,0.22629 /
&VERT X=-0.1524,0.79115,0.34435 /
&VERT X=-0.14204,0.73239,0.22629 /
&VERT X=-0.14549,0.75198,0.20661 /
&VERT X=-0.11095,0.55608,0.28532 /
&VERT X=-0.034959,0.12512,0.44274 /
&VERT X=-0.038413,0.14471,0.42306 /
&VERT X=-0.052229,0.22307,0.20661 /
&VERT X=-0.055683,0.24266,0.22629 /
&VERT X=-0.055683,0.24266,0.50177 /
&VERT X=-0.066045,0.30143,0.44274 /
&VERT X=-0.041867,0.1643,0.049194 /
&VERT X=-0.045321,0.18389,0.049194 /
&VERT X=-0.066045,0.30143,0.049194 /
&VERT X=-0.066045,0.30143,0.068871 /
&VERT X=-0.0695,0.32101,0.088548 /
&VERT X=-0.090224,0.43855,0.049194 /
&VERT X=-0.14894,0.77156,0.52145 /
&VERT X=-0.090224,0.43855,0.52145 /
&VERT X=-0.090224,0.43855,0.54113 /
&VERT X=-0.093678,0.45814,0.52145 /
&VERT X=-0.16276,0.84992,0.305 /
&VERT X=-0.15931,0.83033,0.32468 /
&VERT X=-0.13167,0.67362,0.049194 /
&VERT X=-0.13167,0.67362,0.068871 /
&VERT X=-0.11095,0.55608,0.305 /
&VERT X=-0.10749,0.5365,0.32468 /
&VERT X=-0.052229,0.22307,0.10823 /
&VERT X=-0.072954,0.3406,0.56081 /
&VERT X=-0.066045,0.30143,0.46242 /
&VERT X=-0.072954,0.3406,0.46242 /
&VERT X=-0.0695,0.32101,0.32468 /
&VERT X=-0.10749,0.5365,0.56081 /
&VERT X=-0.10444,0.51815,0.5792 /
&VERT X=-0.14894,0.77156,0.24597 /
&VERT X=-0.14894,0.77156,0.20661 /
&VERT X=-0.059137,0.26225,0.16726 /
&VERT X=-0.076408,0.36019,0.4821 /
&VERT X=-0.13167,0.67362,0.088548 /
&VERT X=-0.13167,0.67362,0.10823 /
&VERT X=-0.13513,0.69321,0.088548 /
&VERT X=-0.14204,0.73239,0.049194 /
&VERT X=-0.038413,0.14471,0.36403 /
&VERT X=-0.031504,0.10553,0.36403 /
&VERT X=-0.031505,0.10553,0.52145 /
&VERT X=-0.034959,0.12512,0.52145 /
&VERT X=-0.031505,0.10553,0.54113 /
&VERT X=-0.16276,0.84992,0.16726 /
&VERT X=-0.079666,0.38038,0.5799 /
&VERT X=-0.079862,0.37978,0.56081 /
&VERT X=-0.083763,0.40029,0.57951 /
&VERT X=-0.076954,0.38246,0.59901 /
&VERT X=-0.12822,0.65403,0.52145 /
&VERT X=-0.024596,0.066357,0.46242 /
&VERT X=-0.021142,0.046767,0.4821 /
&VERT X=-0.041867,0.1643,0.14758 /
&VERT X=-0.041867,0.1643,0.1279 /
&VERT X=-0.045321,0.18389,0.14758 /
&VERT X=-0.038413,0.14471,0.14758 /
&VERT X=-0.041867,0.1643,0.16726 /
&VERT X=-0.017643,0.026187,0.20759 /
&VERT X=-0.062591,0.28184,0.305 /
&VERT X=-0.055683,0.24266,0.305 /
&VERT X=-0.12822,0.65403,0.068871 /
&VERT X=-0.13513,0.69321,0.068871 /
&VERT X=-0.055683,0.24266,0.28532 /
&VERT X=-0.052229,0.22307,0.28532 /
&VERT X=-0.079862,0.37978,0.38371 /
&VERT X=-0.083316,0.39937,0.38371 /
&VERT X=-0.12476,0.63444,0.10823 /
&VERT X=-0.048775,0.20348,0.068871 /
&VERT X=-0.048775,0.20348,0.049194 /
&VERT X=-0.052229,0.22307,0.068871 /
&VERT X=-0.034959,0.12512,0.50177 /
&VERT X=-0.034959,0.12512,0.4821 /
&VERT X=-0.038413,0.14471,0.50177 /
&VERT X=-0.10404,0.51691,0.40339 /
&VERT X=-0.02805,0.085946,0.24597 /
&VERT X=-0.024596,0.066357,0.24597 /
&VERT X=-0.028051,0.085946,0.26565 /
&VERT X=-0.062591,0.28184,0.4821 /
&VERT X=-0.059137,0.26225,0.50177 /
&VERT X=-0.10749,0.5365,0.26565 /
&VERT X=-0.11095,0.55608,0.24597 /
&VERT X=-0.03401,0.12708,0.57874 /
&VERT X=-0.034959,0.12512,0.54113 /
&VERT X=-0.031505,0.10553,0.56081 /
&VERT X=-0.021142,0.046767,0.52145 /
&VERT X=-0.017688,0.027178,0.54113 /
&VERT X=-0.020597,0.046022,0.56163 /
&VERT X=-0.14894,0.77156,0.40339 /
&VERT X=-0.097132,0.47773,0.46242 /
&VERT X=-0.093678,0.45814,0.46242 /
&VERT X=-0.10059,0.49732,0.46242 /
&VERT X=-0.018165,0.027831,0.24525 /
&VERT X=-0.07687,0.35959,0.030029 /
&VERT X=-0.026261,0.10499,0.010878 /
&VERT X=-0.036205,0.10495,0.011841 /
&VERT X=-0.022277,0.088691,0.011511 /
&VERT X=-0.041867,0.1643,0.42306 /
&VERT X=-0.045321,0.18389,0.42306 /
&VERT X=-0.041867,0.1643,0.44274 /
&VERT X=-0.12476,0.63444,0.088548 /
&VERT X=-0.12131,0.61485,0.20661 /
&VERT X=-0.10404,0.51691,0.32468 /
&VERT X=-0.10059,0.49732,0.32468 /
&VERT X=-0.10404,0.51691,0.305 /
&VERT X=-0.16621,0.86951,0.4821 /
&VERT X=-0.10749,0.5365,0.34435 /
&VERT X=-0.028051,0.085946,0.56081 /
&VERT X=-0.13858,0.7128,0.088548 /
&VERT X=-0.093678,0.45814,0.4821 /
&VERT X=-0.090224,0.43855,0.4821 /
&VERT X=-0.093678,0.45814,0.24597 /
&VERT X=-0.15931,0.83033,0.14758 /
&VERT X=-0.16609,0.86995,0.34394 /
&VERT X=-0.16276,0.84992,0.34435 /
&VERT X=-0.1144,0.57567,0.4821 /
&VERT X=-0.11095,0.55608,0.4821 /
&VERT X=-0.093678,0.45814,0.16726 /
&VERT X=-0.093678,0.45814,0.1279 /
&VERT X=-0.059137,0.26225,0.36403 /
&VERT X=-0.12131,0.61485,0.36403 /
&VERT X=-0.08677,0.41896,0.56081 /
&VERT X=-0.079368,0.3985,0.59968 /
&VERT X=-0.16817,0.88719,0.087643 /
&VERT X=-0.16276,0.84992,0.32468 /
&VERT X=-0.15931,0.83033,0.34435 /
&VERT X=-0.12822,0.65403,0.088548 /
&VERT X=-0.12822,0.65403,0.46242 /
&VERT X=-0.13167,0.67362,0.14758 /
&VERT X=-0.14204,0.73239,0.52145 /
&VERT X=-0.12836,0.65403,0.029491 /
&VERT X=-0.11095,0.55608,0.46242 /
&VERT X=-0.045321,0.18389,0.40339 /
&VERT X=-0.08677,0.41896,0.24597 /
&VERT X=-0.083316,0.39937,0.24597 /
&VERT X=-0.08677,0.41896,0.26565 /
&VERT X=-0.090224,0.43855,0.24597 /
&VERT X=-0.10749,0.5365,0.16726 /
&VERT X=-0.10749,0.5365,0.14758 /
&VERT X=-0.11095,0.55608,0.16726 /
&VERT X=-0.10404,0.51691,0.16726 /
&VERT X=-0.10749,0.5365,0.18694 /
&VERT X=-0.12131,0.61485,0.10823 /
&VERT X=-0.11786,0.59526,0.1279 /
&VERT X=-0.11786,0.59526,0.16726 /
&VERT X=-0.072954,0.3406,0.18694 /
&VERT X=-0.13513,0.69321,0.305 /
&VERT X=-0.10059,0.49732,0.305 /
&VERT X=-0.10404,0.51691,0.28532 /
&VERT X=-0.10749,0.5365,0.305 /
&VERT X=-0.13513,0.69321,0.42306 /
&VERT X=-0.031504,0.10553,0.14758 /
&VERT X=-0.02805,0.085946,0.14758 /
&VERT X=-0.031505,0.10553,0.16726 /
&VERT X=-0.034959,0.12512,0.14758 /
&VERT X=-0.031505,0.10553,0.1279 /
&VERT X=-0.024596,0.066357,0.38371 /
&VERT X=-0.031505,0.10553,0.38371 /
&VERT X=-0.03344,0.085587,0.010458 /
&VERT X=-0.10059,0.49732,0.44274 /
&VERT X=-0.1524,0.79115,0.50177 /
&VERT X=-0.14549,0.75198,0.068871 /
&VERT X=-0.14894,0.77156,0.088548 /
&VERT X=-0.14204,0.73239,0.088548 /
&VERT X=-0.059508,0.28037,0.59894 /
&VERT X=-0.068605,0.2798,0.60065 /
&VERT X=-0.02805,0.085946,0.088548 /
&VERT X=-0.031505,0.10553,0.088548 /
&VERT X=-0.093678,0.45814,0.40339 /
&VERT X=-0.031505,0.10553,0.26565 /
&VERT X=-0.11095,0.55608,0.1279 /
&VERT X=-0.10749,0.5365,0.1279 /
&VERT X=-0.14894,0.77156,0.18694 /
&VERT X=-0.08677,0.41896,0.1279 /
&VERT X=-0.10749,0.5365,0.28532 /
&VERT X=-0.0695,0.32101,0.068871 /
&VERT X=-0.072954,0.3406,0.088548 /
&VERT X=-0.076408,0.36019,0.068871 /
&VERT X=-0.0695,0.32101,0.305 /
&VERT X=-0.066045,0.30143,0.32468 /
&VERT X=-0.052229,0.22307,0.088548 /
&VERT X=-0.090224,0.43855,0.22629 /
&VERT X=-0.090224,0.43855,0.26565 /
&VERT X=-0.055683,0.24266,0.54113 /
&VERT X=-0.079862,0.37978,0.1279 /
&VERT X=-0.038413,0.14471,0.52145 /
&VERT X=-0.021142,0.046767,0.28532 /
&VERT X=-0.041867,0.1643,0.50177 /
&VERT X=-0.045321,0.18389,0.4821 /
&VERT X=-0.024596,0.066357,0.26565 /
&VERT X=-0.14894,0.77156,0.068871 /
&VERT X=-0.052229,0.22307,0.44274 /
&VERT X=-0.028051,0.085946,0.38371 /
&VERT X=-0.045321,0.18389,0.44274 /
&VERT X=-0.02805,0.085946,0.46242 /
&VERT X=-0.048775,0.20348,0.42306 /
&VERT X=-0.045321,0.18389,0.36403 /
&VERT X=-0.08677,0.41896,0.40339 /
&VERT X=-0.031505,0.10553,0.18694 /
&VERT X=-0.034959,0.12512,0.18694 /
&VERT X=-0.1524,0.79115,0.44274 /
&VERT X=-0.13513,0.69321,0.10823 /
&VERT X=-0.097132,0.47773,0.049194 /
&VERT X=-0.097132,0.47773,0.068871 /
&VERT X=-0.10059,0.49732,0.049194 /
&VERT X=-0.093678,0.45814,0.049194 /
&VERT X=-0.097068,0.47795,0.029311 /
&VERT X=-0.12822,0.65403,0.16726 /
&VERT X=-0.13513,0.69321,0.16726 /
&VERT X=-0.041867,0.1643,0.4821 /
&VERT X=-0.031505,0.10553,0.10823 /
&VERT X=-0.052534,0.22473,0.027851 /
&VERT X=-0.048775,0.20348,0.1279 /
&VERT X=-0.12822,0.65403,0.28532 /
&VERT X=-0.12131,0.61485,0.28532 /
&VERT X=-0.08677,0.41896,0.068871 /
&VERT X=-0.048669,0.20334,0.029499 /
&VERT X=-0.079862,0.37978,0.22629 /
&VERT X=-0.089115,0.40018,0.59963 /
&VERT X=-0.14204,0.73239,0.305 /
&VERT X=-0.090224,0.43855,0.18694 /
&VERT X=-0.045321,0.18389,0.1279 /
&VERT X=-0.097132,0.47773,0.18694 /
&VERT X=-0.10059,0.49732,0.18694 /
&VERT X=-0.076408,0.36019,0.088548 /
&VERT X=-0.028051,0.085946,0.049194 /
&VERT X=-0.021142,0.046767,0.305 /
&VERT X=-0.024596,0.066357,0.28532 /
&VERT X=-0.048775,0.20348,0.10823 /
&VERT X=-0.14894,0.77156,0.305 /
&VERT X=-0.1524,0.79115,0.32468 /
&VERT X=-0.045321,0.18389,0.20661 /
&VERT X=-0.048775,0.20348,0.22629 /
&VERT X=-0.090224,0.43855,0.068871 /
&VERT X=-0.021142,0.046767,0.26565 /
&VERT X=-0.08677,0.41896,0.088548 /
&VERT X=-0.083316,0.39937,0.068871 /
&VERT X=-0.10404,0.51691,0.4821 /
&VERT X=-0.038413,0.14471,0.305 /
&VERT X=-0.041867,0.1643,0.32468 /
&VERT X=-0.048775,0.20348,0.20661 /
&VERT X=-0.079862,0.37978,0.20661 /
&VERT X=-0.038413,0.14471,0.18694 /
&VERT X=-0.12822,0.65403,0.40339 /
&VERT X=-0.031505,0.10553,0.4821 /
&VERT X=-0.10404,0.51691,0.46242 /
&VERT X=-0.038413,0.14471,0.1279 /
&VERT X=-0.052229,0.22307,0.049194 /
&VERT X=-0.10404,0.51691,0.18694 /
&VERT X=-0.14204,0.73239,0.068871 /
&VERT X=-0.083316,0.39937,0.049194 /
&VERT X=-0.079604,0.38067,0.048374 /
&VERT X=-0.10749,0.5365,0.10823 /
&VERT X=-0.090224,0.43855,0.10823 /
&VERT X=-0.045321,0.18389,0.34435 /
&VERT X=-0.13858,0.7128,0.42306 /
&VERT X=-0.093678,0.45814,0.10823 /
&VERT X=-0.16276,0.84992,0.14758 /
&VERT X=-0.079862,0.37978,0.088548 /
&VERT X=-0.034959,0.12512,0.1279 /
&VERT X=-0.083316,0.39937,0.22629 /
&VERT X=-0.024596,0.066357,0.40339 /
&VERT X=-0.02805,0.085946,0.16726 /
&VERT X=-0.052229,0.22307,0.52145 /
&VERT X=-0.093678,0.45814,0.28532 /
&VERT X=-0.097132,0.47773,0.305 /
&VERT X=-0.10404,0.51691,0.52145 /
&VERT X=-0.038413,0.14471,0.20661 /
&VERT X=-0.038413,0.14471,0.22629 /
&VERT X=-0.041867,0.1643,0.34435 /
&VERT X=-0.045321,0.18389,0.32468 /
&VERT X=-0.14204,0.73239,0.24597 /
&VERT X=-0.093678,0.45814,0.068871 /
&VERT X=-0.093678,0.45814,0.088548 /
&VERT X=-0.090224,0.43855,0.28532 /
&VERT X=-0.076408,0.36019,0.10823 /
&VERT X=-0.038413,0.14471,0.32468 /
&VERT X=-0.090119,0.47989,0.60042 /
&VERT X=-0.04602,0.22328,0.01088 /
&VERT X=-0.034959,0.12512,0.088548 /
&VERT X=-0.038413,0.14471,0.10823 /
&VERT X=-0.045321,0.18389,0.18694 /
&VERT X=-0.03068,0.10739,0.027851 /
&VERT X=-0.10059,0.49732,0.068871 /
&VERT X=-0.10404,0.51691,0.14758 /
&VERT X=-0.01755,0.027531,0.4621 /
&VERT X=-0.090224,0.43855,0.088548 /
&VERT X=-0.097132,0.47773,0.088548 /
&VERT X=-0.021142,0.046767,0.088548 /
&VERT X=-0.10059,0.49732,0.4821 /
&VERT X=-0.0093469,0.010331,0.52164 /
&VERT X=-0.034959,0.12512,0.20661 /
&VERT X=-0.034959,0.12512,0.16726 /
&VERT X=-0.038413,0.14471,0.24597 /
&VERT X=-0.083316,0.39937,0.40339 /
&VERT X=-0.017355,0.027342,0.38361 /
&VERT X=-0.10059,0.49732,0.34435 /
&VERT X=-0.017193,0.026951,0.16696 /
&VERT X=-0.031504,0.10553,0.46242 /
&VERT X=-0.021142,0.046767,0.40339 /
&VERT X=-0.031504,0.10553,0.068871 /
&VERT X=-0.079862,0.37978,0.068871 /
&VERT X=-0.021142,0.046767,0.14758 /
&VERT X=-0.034959,0.12512,0.10823 /
&VERT X=-0.10404,0.51691,0.1279 /
&VERT X=-0.017184,0.0274,0.18681 /
&VERT X=-0.021142,0.046767,0.16726 /
&VERT X=-0.10059,0.49732,0.14758 /
&VERT X=-0.038413,0.14471,0.16726 /
&VERT X=-0.034959,0.12512,0.24597 /
&VERT X=-0.10059,0.49732,0.16726 /
&VERT X=-0.041867,0.1643,0.18694 /
  
&FACE N=1674,1677,55, SURF_ID='ceramic board' /
&FACE N=1629,124,125, SURF_ID='ceramic board' /
&FACE N=2142,299,298, SURF_ID='ceramic board' /
&FACE N=1875,123,122, SURF_ID='ceramic board' /
&FACE N=207,208,1802, SURF_ID='ceramic board' /
&FACE N=1089,1043,1044, SURF_ID='ceramic board' /
&FACE N=3470,238,3469, SURF_ID='ceramic board' /
&FACE N=1918,1914,1915, SURF_ID='ceramic board' /
&FACE N=211,1814,1811, SURF_ID='ceramic board' /
&FACE N=31,2099,32, SURF_ID='ceramic board' /
&FACE N=103,1818,104, SURF_ID='ceramic board' /
&FACE N=1829,216,217, SURF_ID='ceramic board' /
&FACE N=1890,1887,1888, SURF_ID='ceramic board' /
&FACE N=1820,213,214, SURF_ID='ceramic board' /
&FACE N=1764,86,85, SURF_ID='ceramic board' /
&FACE N=3466,235,234, SURF_ID='ceramic board' /
&FACE N=358,45,46, SURF_ID='ceramic board' /
&FACE N=1886,1888,1885, SURF_ID='ceramic board' /
&FACE N=1889,1888,1886, SURF_ID='ceramic board' /
&FACE N=3457,226,225, SURF_ID='ceramic board' /
&FACE N=231,232,1874, SURF_ID='ceramic board' /
&FACE N=3466,234,3465, SURF_ID='ceramic board' /
&FACE N=3381,191,190, SURF_ID='ceramic board' /
&FACE N=2109,42,41, SURF_ID='ceramic board' /
&FACE N=2108,2063,2064, SURF_ID='ceramic board' /
&FACE N=3465,3420,3421, SURF_ID='ceramic board' /
&FACE N=366,158,321, SURF_ID='ceramic board' /
&FACE N=1830,108,107, SURF_ID='ceramic board' /
&FACE N=104,1649,1650, SURF_ID='ceramic board' /
&FACE N=1821,105,104, SURF_ID='ceramic board' /
&FACE N=1839,111,110, SURF_ID='ceramic board' /
&FACE N=2120,53,52, SURF_ID='ceramic board' /
&FACE N=1832,217,218, SURF_ID='ceramic board' /
&FACE N=2158,283,282, SURF_ID='ceramic board' /
&FACE N=1614,1568,1569, SURF_ID='ceramic board' /
&FACE N=2137,304,303, SURF_ID='ceramic board' /
&FACE N=2138,303,302, SURF_ID='ceramic board' /
&FACE N=1863,119,118, SURF_ID='ceramic board' /
&FACE N=359,46,47, SURF_ID='ceramic board' /
&FACE N=322,9,10, SURF_ID='ceramic board' /
&FACE N=364,51,52, SURF_ID='ceramic board' /
&FACE N=3464,3419,3420, SURF_ID='ceramic board' /
&FACE N=355,42,43, SURF_ID='ceramic board' /
&FACE N=290,2150,291, SURF_ID='ceramic board' /
&FACE N=2093,26,25, SURF_ID='ceramic board' /
&FACE N=304,2136,305, SURF_ID='ceramic board' /
&FACE N=304,2137,2136, SURF_ID='ceramic board' /
&FACE N=1899,274,275, SURF_ID='ceramic board' /
&FACE N=1899,275,1896, SURF_ID='ceramic board' /
&FACE N=2157,284,283, SURF_ID='ceramic board' /
&FACE N=2148,293,292, SURF_ID='ceramic board' /
&FACE N=2090,23,22, SURF_ID='ceramic board' /
&FACE N=1787,202,203, SURF_ID='ceramic board' /
&FACE N=1887,127,126, SURF_ID='ceramic board' /
&FACE N=114,115,1639, SURF_ID='ceramic board' /
&FACE N=3463,3418,3419, SURF_ID='ceramic board' /
&FACE N=264,265,1929, SURF_ID='ceramic board' /
&FACE N=1707,66,65, SURF_ID='ceramic board' /
&FACE N=265,264,2660, SURF_ID='ceramic board' /
&FACE N=262,261,2795, SURF_ID='ceramic board' /
&FACE N=3380,3335,249, SURF_ID='ceramic board' /
&FACE N=249,248,3380, SURF_ID='ceramic board' /
&FACE N=248,249,1977, SURF_ID='ceramic board' /
&FACE N=1523,1478,1524, SURF_ID='ceramic board' /
&FACE N=253,1965,252, SURF_ID='ceramic board' /
&FACE N=56,55,1677, SURF_ID='ceramic board' /
&FACE N=258,2930,259, SURF_ID='ceramic board' /
&FACE N=258,259,1947, SURF_ID='ceramic board' /
&FACE N=260,1944,259, SURF_ID='ceramic board' /
&FACE N=2211,165,164, SURF_ID='ceramic board' /
&FACE N=166,2301,167, SURF_ID='ceramic board' /
&FACE N=2706,176,175, SURF_ID='ceramic board' /
&FACE N=252,1965,1968, SURF_ID='ceramic board' /
&FACE N=3462,3417,3418, SURF_ID='ceramic board' /
&FACE N=1749,80,79, SURF_ID='ceramic board' /
&FACE N=1073,1072,1027, SURF_ID='ceramic board' /
&FACE N=1297,1251,1252, SURF_ID='ceramic board' /
&FACE N=3463,231,3462, SURF_ID='ceramic board' /
&FACE N=2939,2894,2895, SURF_ID='ceramic board' /
&FACE N=3021,183,182, SURF_ID='ceramic board' /
&FACE N=3291,189,188, SURF_ID='ceramic board' /
&FACE N=3461,3416,3417, SURF_ID='ceramic board' /
&FACE N=2886,180,179, SURF_ID='ceramic board' /
&FACE N=1750,1746,1747, SURF_ID='ceramic board' /
&FACE N=55,56,410, SURF_ID='ceramic board' /
&FACE N=187,3246,188, SURF_ID='ceramic board' /
&FACE N=1860,118,117, SURF_ID='ceramic board' /
&FACE N=2346,168,167, SURF_ID='ceramic board' /
&FACE N=2391,169,168, SURF_ID='ceramic board' /
&FACE N=173,2616,174, SURF_ID='ceramic board' /
&FACE N=2751,177,176, SURF_ID='ceramic board' /
&FACE N=156,155,1904, SURF_ID='ceramic board' /
&FACE N=156,456,155, SURF_ID='ceramic board' /
&FACE N=1806,99,1803, SURF_ID='ceramic board' /
&FACE N=1803,99,98, SURF_ID='ceramic board' /
&FACE N=277,2163,278, SURF_ID='ceramic board' /
&FACE N=277,2164,2163, SURF_ID='ceramic board' /
&FACE N=256,257,1953, SURF_ID='ceramic board' /
&FACE N=257,256,3020, SURF_ID='ceramic board' /
&FACE N=1985,242,1984, SURF_ID='ceramic board' /
&FACE N=1867,1864,1865, SURF_ID='ceramic board' /
&FACE N=2105,38,37, SURF_ID='ceramic board' /
&FACE N=2956,2955,2911, SURF_ID='ceramic board' /
&FACE N=1761,85,84, SURF_ID='ceramic board' /
&FACE N=2241,2240,2196, SURF_ID='ceramic board' /
&FACE N=1758,82,1755, SURF_ID='ceramic board' /
&FACE N=912,913,958, SURF_ID='ceramic board' /
&FACE N=1710,66,1707, SURF_ID='ceramic board' /
&FACE N=905,66,67, SURF_ID='ceramic board' /
&FACE N=54,2,1671, SURF_ID='ceramic board' /
&FACE N=54,53,2, SURF_ID='ceramic board' /
&FACE N=194,84,3, SURF_ID='ceramic board' /
&FACE N=83,194,3, SURF_ID='ceramic board' /
&FACE N=1758,1759,193, SURF_ID='ceramic board' /
&FACE N=194,83,1758, SURF_ID='ceramic board' /
&FACE N=2615,266,265, SURF_ID='ceramic board' /
&FACE N=2615,2570,266, SURF_ID='ceramic board' /
&FACE N=3002,3001,2957, SURF_ID='ceramic board' /
&FACE N=134,133,1970, SURF_ID='ceramic board' /
&FACE N=134,1446,133, SURF_ID='ceramic board' /
&FACE N=1799,206,207, SURF_ID='ceramic board' /
&FACE N=1864,1861,1862, SURF_ID='ceramic board' /
&FACE N=1931,147,146, SURF_ID='ceramic board' /
&FACE N=64,63,1701, SURF_ID='ceramic board' /
&FACE N=64,770,63, SURF_ID='ceramic board' /
&FACE N=113,1641,112, SURF_ID='ceramic board' /
&FACE N=246,3470,247, SURF_ID='ceramic board' /
&FACE N=246,247,1983, SURF_ID='ceramic board' /
&FACE N=112,1641,1642, SURF_ID='ceramic board' /
&FACE N=1878,1875,1876, SURF_ID='ceramic board' /
&FACE N=3433,202,201, SURF_ID='ceramic board' /
&FACE N=238,239,1895, SURF_ID='ceramic board' /
&FACE N=1838,219,220, SURF_ID='ceramic board' /
&FACE N=465,466,511, SURF_ID='ceramic board' /
&FACE N=13,14,326, SURF_ID='ceramic board' /
&FACE N=2112,45,44, SURF_ID='ceramic board' /
&FACE N=295,2145,296, SURF_ID='ceramic board' /
&FACE N=1853,224,225, SURF_ID='ceramic board' /
&FACE N=289,2151,290, SURF_ID='ceramic board' /
&FACE N=2090,2089,2045, SURF_ID='ceramic board' /
&FACE N=556,510,511, SURF_ID='ceramic board' /
&FACE N=297,2143,298, SURF_ID='ceramic board' /
&FACE N=2144,2143,297, SURF_ID='ceramic board' /
&FACE N=1861,1858,1859, SURF_ID='ceramic board' /
&FACE N=2865,2910,2909, SURF_ID='ceramic board' /
&FACE N=285,2155,286, SURF_ID='ceramic board' /
&FACE N=319,2121,320, SURF_ID='ceramic board' /
&FACE N=1827,107,106, SURF_ID='ceramic board' /
&FACE N=2827,2782,2783, SURF_ID='ceramic board' /
&FACE N=2523,2478,2479, SURF_ID='ceramic board' /
&FACE N=313,2127,314, SURF_ID='ceramic board' /
&FACE N=313,2128,2127, SURF_ID='ceramic board' /
&FACE N=36,37,349, SURF_ID='ceramic board' /
&FACE N=361,48,49, SURF_ID='ceramic board' /
&FACE N=284,2156,285, SURF_ID='ceramic board' /
&FACE N=3458,226,3457, SURF_ID='ceramic board' /
&FACE N=64,1704,65, SURF_ID='ceramic board' /
&FACE N=1704,64,1701, SURF_ID='ceramic board' /
&FACE N=1291,1292,1337, SURF_ID='ceramic board' /
&FACE N=3130,3129,3085, SURF_ID='ceramic board' /
&FACE N=81,1755,82, SURF_ID='ceramic board' /
&FACE N=1580,82,1625, SURF_ID='ceramic board' /
&FACE N=1746,78,1743, SURF_ID='ceramic board' /
&FACE N=1445,78,79, SURF_ID='ceramic board' /
&FACE N=1932,263,264, SURF_ID='ceramic board' /
&FACE N=2228,2273,2272, SURF_ID='ceramic board' /
&FACE N=3457,225,3456, SURF_ID='ceramic board' /
&FACE N=70,1722,71, SURF_ID='ceramic board' /
&FACE N=1719,69,1716, SURF_ID='ceramic board' /
&FACE N=1040,69,70, SURF_ID='ceramic board' /
&FACE N=1728,72,1725, SURF_ID='ceramic board' /
&FACE N=72,1728,73, SURF_ID='ceramic board' /
&FACE N=1740,77,76, SURF_ID='ceramic board' /
&FACE N=1355,77,1400, SURF_ID='ceramic board' /
&FACE N=360,47,48, SURF_ID='ceramic board' /
&FACE N=1720,1716,1717, SURF_ID='ceramic board' /
&FACE N=1718,177,178, SURF_ID='ceramic board' /
&FACE N=2796,178,177, SURF_ID='ceramic board' /
&FACE N=1698,63,62, SURF_ID='ceramic board' /
&FACE N=410,56,455, SURF_ID='ceramic board' /
&FACE N=7,246,240, SURF_ID='ceramic board' /
&FACE N=7,239,246, SURF_ID='ceramic board' /
&FACE N=7,240,239, SURF_ID='ceramic board' /
&FACE N=3470,246,239, SURF_ID='ceramic board' /
&FACE N=3076,3121,3120, SURF_ID='ceramic board' /
&FACE N=1237,1192,1238, SURF_ID='ceramic board' /
&FACE N=410,409,364, SURF_ID='ceramic board' /
&FACE N=2884,2929,2928, SURF_ID='ceramic board' /
&FACE N=331,18,19, SURF_ID='ceramic board' /
&FACE N=1676,163,164, SURF_ID='ceramic board' /
&FACE N=2682,2727,2726, SURF_ID='ceramic board' /
&FACE N=3024,3068,3023, SURF_ID='ceramic board' /
&FACE N=3455,3410,3411, SURF_ID='ceramic board' /
&FACE N=92,1785,93, SURF_ID='ceramic board' /
&FACE N=1661,1662,92, SURF_ID='ceramic board' /
&FACE N=1979,131,130, SURF_ID='ceramic board' /
&FACE N=1982,1979,130, SURF_ID='ceramic board' /
&FACE N=141,1946,142, SURF_ID='ceramic board' /
&FACE N=2699,2698,2654, SURF_ID='ceramic board' /
&FACE N=1949,1946,141, SURF_ID='ceramic board' /
&FACE N=1919,1916,151, SURF_ID='ceramic board' /
&FACE N=1916,152,151, SURF_ID='ceramic board' /
&FACE N=1964,1961,136, SURF_ID='ceramic board' /
&FACE N=1961,137,136, SURF_ID='ceramic board' /
&FACE N=1943,1940,143, SURF_ID='ceramic board' /
&FACE N=1940,144,143, SURF_ID='ceramic board' /
&FACE N=156,1904,1901, SURF_ID='ceramic board' /
&FACE N=156,1901,157, SURF_ID='ceramic board' /
&FACE N=2741,2740,2696, SURF_ID='ceramic board' /
&FACE N=2075,160,2120, SURF_ID='ceramic board' /
&FACE N=159,2120,160, SURF_ID='ceramic board' /
&FACE N=280,2160,281, SURF_ID='ceramic board' /
&FACE N=339,26,27, SURF_ID='ceramic board' /
&FACE N=916,915,870, SURF_ID='ceramic board' /
&FACE N=294,2003,293, SURF_ID='ceramic board' /
&FACE N=2004,2003,294, SURF_ID='ceramic board' /
&FACE N=778,779,824, SURF_ID='ceramic board' /
&FACE N=2289,2245,2290, SURF_ID='ceramic board' /
&FACE N=828,873,827, SURF_ID='ceramic board' /
&FACE N=3453,3454,222, SURF_ID='ceramic board' /
&FACE N=706,707,752, SURF_ID='ceramic board' /
&FACE N=453,407,408, SURF_ID='ceramic board' /
&FACE N=3017,3062,3061, SURF_ID='ceramic board' /
&FACE N=2654,2698,2653, SURF_ID='ceramic board' /
&FACE N=1846,1843,1844, SURF_ID='ceramic board' /
&FACE N=1849,1846,1847, SURF_ID='ceramic board' /
&FACE N=2117,50,49, SURF_ID='ceramic board' /
&FACE N=2117,49,2116, SURF_ID='ceramic board' /
&FACE N=2971,2926,2927, SURF_ID='ceramic board' /
&FACE N=2972,2971,2927, SURF_ID='ceramic board' /
&FACE N=90,1779,91, SURF_ID='ceramic board' /
&FACE N=196,1766,195, SURF_ID='ceramic board' /
&FACE N=2879,2878,2834, SURF_ID='ceramic board' /
&FACE N=1836,110,109, SURF_ID='ceramic board' /
&FACE N=2744,2699,2700, SURF_ID='ceramic board' /
&FACE N=2840,261,260, SURF_ID='ceramic board' /
&FACE N=753,754,799, SURF_ID='ceramic board' /
&FACE N=273,1905,272, SURF_ID='ceramic board' /
&FACE N=273,272,2300, SURF_ID='ceramic board' /
&FACE N=1691,1694,1690, SURF_ID='ceramic board' /
&FACE N=2695,2694,2650, SURF_ID='ceramic board' /
&FACE N=2735,2734,2690, SURF_ID='ceramic board' /
&FACE N=152,1913,153, SURF_ID='ceramic board' /
&FACE N=152,153,591, SURF_ID='ceramic board' /
&FACE N=591,153,546, SURF_ID='ceramic board' /
&FACE N=1913,152,1916, SURF_ID='ceramic board' /
&FACE N=1481,1482,1527, SURF_ID='ceramic board' /
&FACE N=3237,3236,3192, SURF_ID='ceramic board' /
&FACE N=2631,2586,2587, SURF_ID='ceramic board' /
&FACE N=1843,1840,1841, SURF_ID='ceramic board' /
&FACE N=1844,1843,1841, SURF_ID='ceramic board' /
&FACE N=327,326,14, SURF_ID='ceramic board' /
&FACE N=2519,2518,2474, SURF_ID='ceramic board' /
&FACE N=1782,92,91, SURF_ID='ceramic board' /
&FACE N=91,1662,1663, SURF_ID='ceramic board' /
&FACE N=92,1782,1785, SURF_ID='ceramic board' /
&FACE N=1785,1783,1786, SURF_ID='ceramic board' /
&FACE N=1905,273,1902, SURF_ID='ceramic board' /
&FACE N=1740,1743,77, SURF_ID='ceramic board' /
&FACE N=1400,77,78, SURF_ID='ceramic board' /
&FACE N=1696,1699,1695, SURF_ID='ceramic board' /
&FACE N=2481,171,170, SURF_ID='ceramic board' /
&FACE N=2676,2675,2631, SURF_ID='ceramic board' /
&FACE N=2645,2600,2601, SURF_ID='ceramic board' /
&FACE N=2646,2645,2601, SURF_ID='ceramic board' /
&FACE N=1841,1840,1838, SURF_ID='ceramic board' /
&FACE N=676,721,675, SURF_ID='ceramic board' /
&FACE N=2631,2630,2586, SURF_ID='ceramic board' /
&FACE N=3388,3387,3343, SURF_ID='ceramic board' /
&FACE N=3387,3342,3343, SURF_ID='ceramic board' /
&FACE N=2132,309,308, SURF_ID='ceramic board' /
&FACE N=2800,2799,2755, SURF_ID='ceramic board' /
&FACE N=524,525,570, SURF_ID='ceramic board' /
&FACE N=2218,2173,2174, SURF_ID='ceramic board' /
&FACE N=2643,2598,2599, SURF_ID='ceramic board' /
&FACE N=2089,22,21, SURF_ID='ceramic board' /
&FACE N=1221,1266,138, SURF_ID='ceramic board' /
&FACE N=2089,21,2088, SURF_ID='ceramic board' /
&FACE N=3451,3450,3406, SURF_ID='ceramic board' /
&FACE N=2341,2296,2297, SURF_ID='ceramic board' /
&FACE N=2211,2166,2167, SURF_ID='ceramic board' /
&FACE N=1815,103,102, SURF_ID='ceramic board' /
&FACE N=2605,2649,2604, SURF_ID='ceramic board' /
&FACE N=921,922,967, SURF_ID='ceramic board' /
&FACE N=1969,1970,1973, SURF_ID='ceramic board' /
&FACE N=599,645,644, SURF_ID='ceramic board' /
&FACE N=2716,2672,2717, SURF_ID='ceramic board' /
&FACE N=2286,2285,2241, SURF_ID='ceramic board' /
&FACE N=369,370,415, SURF_ID='ceramic board' /
&FACE N=2252,2251,2207, SURF_ID='ceramic board' /
&FACE N=2645,2644,2600, SURF_ID='ceramic board' /
&FACE N=1790,203,204, SURF_ID='ceramic board' /
&FACE N=2246,2247,2291, SURF_ID='ceramic board' /
&FACE N=2226,2271,2270, SURF_ID='ceramic board' /
&FACE N=1762,193,192, SURF_ID='ceramic board' /
&FACE N=2697,2696,2652, SURF_ID='ceramic board' /
&FACE N=195,1763,6, SURF_ID='ceramic board' /
&FACE N=3426,195,6, SURF_ID='ceramic board' /
&FACE N=192,1763,1762, SURF_ID='ceramic board' /
&FACE N=191,3426,6, SURF_ID='ceramic board' /
&FACE N=191,6,1760, SURF_ID='ceramic board' /
&FACE N=255,3110,3065, SURF_ID='ceramic board' /
&FACE N=3110,255,254, SURF_ID='ceramic board' /
&FACE N=400,446,445, SURF_ID='ceramic board' /
&FACE N=892,891,846, SURF_ID='ceramic board' /
&FACE N=3008,3007,2963, SURF_ID='ceramic board' /
&FACE N=3007,2962,2963, SURF_ID='ceramic board' /
&FACE N=20,2088,21, SURF_ID='ceramic board' /
&FACE N=3063,3107,3062, SURF_ID='ceramic board' /
&FACE N=3410,3409,3365, SURF_ID='ceramic board' /
&FACE N=1819,1822,1821, SURF_ID='ceramic board' /
&FACE N=214,3446,215, SURF_ID='ceramic board' /
&FACE N=214,215,1823, SURF_ID='ceramic board' /
&FACE N=3446,214,3445, SURF_ID='ceramic board' /
&FACE N=2188,2187,2143, SURF_ID='ceramic board' /
&FACE N=3450,218,3449, SURF_ID='ceramic board' /
&FACE N=2884,2840,2885, SURF_ID='ceramic board' /
&FACE N=3094,3049,3050, SURF_ID='ceramic board' /
&FACE N=2455,2454,2410, SURF_ID='ceramic board' /
&FACE N=3449,217,3448, SURF_ID='ceramic board' /
&FACE N=269,268,2480, SURF_ID='ceramic board' /
&FACE N=268,269,1917, SURF_ID='ceramic board' /
&FACE N=2435,269,2480, SURF_ID='ceramic board' /
&FACE N=2318,2317,2273, SURF_ID='ceramic board' /
&FACE N=1269,1270,1315, SURF_ID='ceramic board' /
&FACE N=2870,2869,2825, SURF_ID='ceramic board' /
&FACE N=1401,1402,1447, SURF_ID='ceramic board' /
&FACE N=1786,1783,1784, SURF_ID='ceramic board' /
&FACE N=2402,2357,2358, SURF_ID='ceramic board' /
&FACE N=323,324,369, SURF_ID='ceramic board' /
&FACE N=462,416,417, SURF_ID='ceramic board' /
&FACE N=1949,141,140, SURF_ID='ceramic board' /
&FACE N=3216,3215,3171, SURF_ID='ceramic board' /
&FACE N=620,665,619, SURF_ID='ceramic board' /
&FACE N=1341,1295,1296, SURF_ID='ceramic board' /
&FACE N=935,889,890, SURF_ID='ceramic board' /
&FACE N=215,216,1826, SURF_ID='ceramic board' /
&FACE N=3466,3421,3422, SURF_ID='ceramic board' /
&FACE N=1205,1206,1251, SURF_ID='ceramic board' /
&FACE N=3036,3035,2991, SURF_ID='ceramic board' /
&FACE N=3446,3401,3402, SURF_ID='ceramic board' /
&FACE N=3447,215,3446, SURF_ID='ceramic board' /
&FACE N=3014,2969,2970, SURF_ID='ceramic board' /
&FACE N=1161,1115,1116, SURF_ID='ceramic board' /
&FACE N=1872,122,121, SURF_ID='ceramic board' /
&FACE N=3122,3077,3078, SURF_ID='ceramic board' /
&FACE N=2717,2672,2673, SURF_ID='ceramic board' /
&FACE N=3108,3063,3064, SURF_ID='ceramic board' /
&FACE N=3445,3400,3401, SURF_ID='ceramic board' /
&FACE N=1222,1268,1267, SURF_ID='ceramic board' /
&FACE N=1783,1780,1781, SURF_ID='ceramic board' /
&FACE N=633,587,588, SURF_ID='ceramic board' /
&FACE N=1734,74,1731, SURF_ID='ceramic board' /
&FACE N=129,128,4, SURF_ID='ceramic board' /
&FACE N=1731,74,73, SURF_ID='ceramic board' /
&FACE N=1808,209,210, SURF_ID='ceramic board' /
&FACE N=664,665,710, SURF_ID='ceramic board' /
&FACE N=2597,2552,2553, SURF_ID='ceramic board' /
&FACE N=2695,2650,2651, SURF_ID='ceramic board' /
&FACE N=1824,106,105, SURF_ID='ceramic board' /
&FACE N=1827,106,1824, SURF_ID='ceramic board' /
&FACE N=3064,3019,3020, SURF_ID='ceramic board' /
&FACE N=2958,2957,2913, SURF_ID='ceramic board' /
&FACE N=2552,2597,2596, SURF_ID='ceramic board' /
&FACE N=2217,2216,2172, SURF_ID='ceramic board' /
&FACE N=404,450,449, SURF_ID='ceramic board' /
&FACE N=317,2123,318, SURF_ID='ceramic board' /
&FACE N=2629,2584,2585, SURF_ID='ceramic board' /
&FACE N=453,499,498, SURF_ID='ceramic board' /
&FACE N=1958,1955,138, SURF_ID='ceramic board' /
&FACE N=1955,139,138, SURF_ID='ceramic board' /
&FACE N=1957,1953,1954, SURF_ID='ceramic board' /
&FACE N=2564,2608,2563, SURF_ID='ceramic board' /
&FACE N=3443,3398,3399, SURF_ID='ceramic board' /
&FACE N=2466,2465,2421, SURF_ID='ceramic board' /
&FACE N=2700,2655,2656, SURF_ID='ceramic board' /
&FACE N=1776,89,1773, SURF_ID='ceramic board' /
&FACE N=1773,89,88, SURF_ID='ceramic board' /
&FACE N=2526,172,171, SURF_ID='ceramic board' /
&FACE N=1503,1504,1549, SURF_ID='ceramic board' /
&FACE N=1915,1916,1919, SURF_ID='ceramic board' /
&FACE N=964,963,918, SURF_ID='ceramic board' /
&FACE N=2687,2642,2643, SURF_ID='ceramic board' /
&FACE N=2436,170,169, SURF_ID='ceramic board' /
&FACE N=2659,2614,2615, SURF_ID='ceramic board' /
&FACE N=1902,1903,1906, SURF_ID='ceramic board' /
&FACE N=2690,2689,2645, SURF_ID='ceramic board' /
&FACE N=3053,3052,3008, SURF_ID='ceramic board' /
&FACE N=1234,1188,1189, SURF_ID='ceramic board' /
&FACE N=3196,3151,3152, SURF_ID='ceramic board' /
&FACE N=986,1031,985, SURF_ID='ceramic board' /
&FACE N=2084,16,2083, SURF_ID='ceramic board' /
&FACE N=1903,1899,1900, SURF_ID='ceramic board' /
&FACE N=3179,3178,3134, SURF_ID='ceramic board' /
&FACE N=2692,2647,2648, SURF_ID='ceramic board' /
&FACE N=2296,2295,2251, SURF_ID='ceramic board' /
&FACE N=415,416,461, SURF_ID='ceramic board' /
&FACE N=1976,132,131, SURF_ID='ceramic board' /
&FACE N=908,907,862, SURF_ID='ceramic board' /
&FACE N=347,393,392, SURF_ID='ceramic board' /
&FACE N=2183,2138,2139, SURF_ID='ceramic board' /
&FACE N=568,567,522, SURF_ID='ceramic board' /
&FACE N=3323,3322,3278, SURF_ID='ceramic board' /
&FACE N=3469,3424,3425, SURF_ID='ceramic board' /
&FACE N=222,3454,223, SURF_ID='ceramic board' /
&FACE N=1767,87,86, SURF_ID='ceramic board' /
&FACE N=1739,184,185, SURF_ID='ceramic board' /
&FACE N=3441,3440,3396, SURF_ID='ceramic board' /
&FACE N=3234,3189,3190, SURF_ID='ceramic board' /
&FACE N=1857,117,116, SURF_ID='ceramic board' /
&FACE N=117,1857,1860, SURF_ID='ceramic board' /
&FACE N=3080,3125,3124, SURF_ID='ceramic board' /
&FACE N=2465,2464,2420, SURF_ID='ceramic board' /
&FACE N=2579,2578,2534, SURF_ID='ceramic board' /
&FACE N=2825,2824,2780, SURF_ID='ceramic board' /
&FACE N=2824,2779,2780, SURF_ID='ceramic board' /
&FACE N=966,1012,1011, SURF_ID='ceramic board' /
&FACE N=3276,3275,3231, SURF_ID='ceramic board' /
&FACE N=1415,1416,1461, SURF_ID='ceramic board' /
&FACE N=3140,3139,3095, SURF_ID='ceramic board' /
&FACE N=3139,3094,3095, SURF_ID='ceramic board' /
&FACE N=3110,3154,3109, SURF_ID='ceramic board' /
&FACE N=1114,1115,1160, SURF_ID='ceramic board' /
&FACE N=2979,2978,2934, SURF_ID='ceramic board' /
&FACE N=1218,1172,1173, SURF_ID='ceramic board' /
&FACE N=2915,2960,2959, SURF_ID='ceramic board' /
&FACE N=2959,2914,2915, SURF_ID='ceramic board' /
&FACE N=221,3453,222, SURF_ID='ceramic board' /
&FACE N=221,222,1844, SURF_ID='ceramic board' /
&FACE N=873,919,918, SURF_ID='ceramic board' /
&FACE N=1587,1633,1632, SURF_ID='ceramic board' /
&FACE N=2821,2776,2777, SURF_ID='ceramic board' /
&FACE N=2191,2190,2146, SURF_ID='ceramic board' /
&FACE N=2945,2944,2900, SURF_ID='ceramic board' /
&FACE N=2736,2691,2692, SURF_ID='ceramic board' /
&FACE N=237,238,1892, SURF_ID='ceramic board' /
&FACE N=2647,2602,2603, SURF_ID='ceramic board' /
&FACE N=741,742,787, SURF_ID='ceramic board' /
&FACE N=830,831,876, SURF_ID='ceramic board' /
&FACE N=1776,1774,1777, SURF_ID='ceramic board' /
&FACE N=1778,199,200, SURF_ID='ceramic board' /
&FACE N=504,505,550, SURF_ID='ceramic board' /
&FACE N=1595,1596,1641, SURF_ID='ceramic board' /
&FACE N=2630,2675,2674, SURF_ID='ceramic board' /
&FACE N=878,879,924, SURF_ID='ceramic board' /
&FACE N=351,38,39, SURF_ID='ceramic board' /
&FACE N=305,2135,306, SURF_ID='ceramic board' /
&FACE N=2696,2651,2652, SURF_ID='ceramic board' /
&FACE N=792,793,838, SURF_ID='ceramic board' /
&FACE N=2421,2420,2376, SURF_ID='ceramic board' /
&FACE N=2584,2629,2628, SURF_ID='ceramic board' /
&FACE N=2367,2322,2323, SURF_ID='ceramic board' /
&FACE N=2866,2821,2822, SURF_ID='ceramic board' /
&FACE N=3352,3308,3353, SURF_ID='ceramic board' /
&FACE N=356,43,44, SURF_ID='ceramic board' /
&FACE N=356,355,43, SURF_ID='ceramic board' /
&FACE N=2358,2313,2314, SURF_ID='ceramic board' /
&FACE N=1670,3,84, SURF_ID='ceramic board' /
&FACE N=1491,1537,1536, SURF_ID='ceramic board' /
&FACE N=1537,1491,1492, SURF_ID='ceramic board' /
&FACE N=1108,1109,1154, SURF_ID='ceramic board' /
&FACE N=353,40,41, SURF_ID='ceramic board' /
&FACE N=1852,1851,1849, SURF_ID='ceramic board' /
&FACE N=1848,1851,114, SURF_ID='ceramic board' /
&FACE N=1848,114,113, SURF_ID='ceramic board' /
&FACE N=2269,2268,2224, SURF_ID='ceramic board' /
&FACE N=1940,1937,144, SURF_ID='ceramic board' /
&FACE N=2240,2285,2284, SURF_ID='ceramic board' /
&FACE N=472,426,427, SURF_ID='ceramic board' /
&FACE N=1797,97,96, SURF_ID='ceramic board' /
&FACE N=64,815,770, SURF_ID='ceramic board' /
&FACE N=909,955,954, SURF_ID='ceramic board' /
&FACE N=2130,2175,2174, SURF_ID='ceramic board' /
&FACE N=402,356,357, SURF_ID='ceramic board' /
&FACE N=2239,2194,2195, SURF_ID='ceramic board' /
&FACE N=2214,2213,2169, SURF_ID='ceramic board' /
&FACE N=1268,1222,1223, SURF_ID='ceramic board' /
&FACE N=2810,2855,2854, SURF_ID='ceramic board' /
&FACE N=2657,2702,2701, SURF_ID='ceramic board' /
&FACE N=1744,1745,1748, SURF_ID='ceramic board' /
&FACE N=2581,2580,2536, SURF_ID='ceramic board' /
&FACE N=1732,1728,1729, SURF_ID='ceramic board' /
&FACE N=2976,182,181, SURF_ID='ceramic board' /
&FACE N=278,2162,279, SURF_ID='ceramic board' /
&FACE N=2178,2223,2222, SURF_ID='ceramic board' /
&FACE N=444,398,399, SURF_ID='ceramic board' /
&FACE N=2592,2637,2636, SURF_ID='ceramic board' /
&FACE N=2235,2234,2190, SURF_ID='ceramic board' /
&FACE N=2535,2580,2579, SURF_ID='ceramic board' /
&FACE N=127,1890,128, SURF_ID='ceramic board' /
&FACE N=863,908,862, SURF_ID='ceramic board' /
&FACE N=2030,5,161, SURF_ID='ceramic board' /
&FACE N=2121,162,320, SURF_ID='ceramic board' /
&FACE N=865,864,819, SURF_ID='ceramic board' /
&FACE N=919,920,965, SURF_ID='ceramic board' /
&FACE N=161,160,2075, SURF_ID='ceramic board' /
&FACE N=3279,3234,3235, SURF_ID='ceramic board' /
&FACE N=1457,1411,1412, SURF_ID='ceramic board' /
&FACE N=508,509,554, SURF_ID='ceramic board' /
&FACE N=3352,3351,3307, SURF_ID='ceramic board' /
&FACE N=2958,2959,3003, SURF_ID='ceramic board' /
&FACE N=2811,2810,2766, SURF_ID='ceramic board' /
&FACE N=153,1910,154, SURF_ID='ceramic board' /
&FACE N=153,154,546, SURF_ID='ceramic board' /
&FACE N=546,154,501, SURF_ID='ceramic board' /
&FACE N=1913,1912,1909, SURF_ID='ceramic board' /
&FACE N=3467,236,235, SURF_ID='ceramic board' /
&FACE N=2646,2691,2690, SURF_ID='ceramic board' /
&FACE N=2948,2903,2904, SURF_ID='ceramic board' /
&FACE N=2533,2532,2488, SURF_ID='ceramic board' /
&FACE N=2840,2839,2795, SURF_ID='ceramic board' /
&FACE N=3394,3395,3439, SURF_ID='ceramic board' /
&FACE N=1322,1276,1277, SURF_ID='ceramic board' /
&FACE N=1707,65,1704, SURF_ID='ceramic board' /
&FACE N=1708,1704,1705, SURF_ID='ceramic board' /
&FACE N=2354,2353,2309, SURF_ID='ceramic board' /
&FACE N=3250,3249,3205, SURF_ID='ceramic board' /
&FACE N=3370,3325,3326, SURF_ID='ceramic board' /
&FACE N=3393,3438,3437, SURF_ID='ceramic board' /
&FACE N=2126,315,314, SURF_ID='ceramic board' /
&FACE N=2226,2181,2182, SURF_ID='ceramic board' /
&FACE N=394,395,440, SURF_ID='ceramic board' /
&FACE N=2989,2944,2945, SURF_ID='ceramic board' /
&FACE N=3011,3010,2966, SURF_ID='ceramic board' /
&FACE N=3416,3415,3371, SURF_ID='ceramic board' /
&FACE N=3175,3219,3174, SURF_ID='ceramic board' /
&FACE N=1835,218,219, SURF_ID='ceramic board' /
&FACE N=3211,3166,3167, SURF_ID='ceramic board' /
&FACE N=3167,3212,3211, SURF_ID='ceramic board' /
&FACE N=2872,2827,2828, SURF_ID='ceramic board' /
&FACE N=2897,2896,2852, SURF_ID='ceramic board' /
&FACE N=1474,1475,1520, SURF_ID='ceramic board' /
&FACE N=1764,1761,1762, SURF_ID='ceramic board' /
&FACE N=2343,2388,2387, SURF_ID='ceramic board' /
&FACE N=294,295,2004, SURF_ID='ceramic board' /
&FACE N=762,808,807, SURF_ID='ceramic board' /
&FACE N=549,503,504, SURF_ID='ceramic board' /
&FACE N=1559,1514,1560, SURF_ID='ceramic board' /
&FACE N=2782,2781,2737, SURF_ID='ceramic board' /
&FACE N=471,516,470, SURF_ID='ceramic board' /
&FACE N=276,243,8, SURF_ID='ceramic board' /
&FACE N=276,8,2165, SURF_ID='ceramic board' /
&FACE N=605,604,559, SURF_ID='ceramic board' /
&FACE N=243,1986,244, SURF_ID='ceramic board' /
&FACE N=68,995,950, SURF_ID='ceramic board' /
&FACE N=1791,1788,1789, SURF_ID='ceramic board' /
&FACE N=3435,3390,3391, SURF_ID='ceramic board' /
&FACE N=2679,2680,2724, SURF_ID='ceramic board' /
&FACE N=629,630,675, SURF_ID='ceramic board' /
&FACE N=363,50,51, SURF_ID='ceramic board' /
&FACE N=2118,2117,2073, SURF_ID='ceramic board' /
&FACE N=2139,302,301, SURF_ID='ceramic board' /
&FACE N=2331,2330,2286, SURF_ID='ceramic board' /
&FACE N=2827,2826,2782, SURF_ID='ceramic board' /
&FACE N=2826,2781,2782, SURF_ID='ceramic board' /
&FACE N=2736,2735,2691, SURF_ID='ceramic board' /
&FACE N=1770,88,87, SURF_ID='ceramic board' /
&FACE N=2975,258,257, SURF_ID='ceramic board' /
&FACE N=258,1947,1950, SURF_ID='ceramic board' /
&FACE N=63,1698,1701, SURF_ID='ceramic board' /
&FACE N=3037,2992,2993, SURF_ID='ceramic board' /
&FACE N=2993,3038,3037, SURF_ID='ceramic board' /
&FACE N=2316,2271,2272, SURF_ID='ceramic board' /
&FACE N=1293,1294,1339, SURF_ID='ceramic board' /
&FACE N=3083,3128,3127, SURF_ID='ceramic board' /
&FACE N=1711,1707,1708, SURF_ID='ceramic board' /
&FACE N=174,2661,175, SURF_ID='ceramic board' /
&FACE N=2898,2897,2853, SURF_ID='ceramic board' /
&FACE N=1243,1289,1288, SURF_ID='ceramic board' /
&FACE N=791,837,836, SURF_ID='ceramic board' /
&FACE N=2639,2594,2595, SURF_ID='ceramic board' /
&FACE N=951,906,952, SURF_ID='ceramic board' /
&FACE N=2718,2673,2674, SURF_ID='ceramic board' /
&FACE N=2633,2678,2677, SURF_ID='ceramic board' /
&FACE N=2370,2325,2326, SURF_ID='ceramic board' /
&FACE N=1493,1538,1492, SURF_ID='ceramic board' /
&FACE N=778,823,777, SURF_ID='ceramic board' /
&FACE N=841,842,887, SURF_ID='ceramic board' /
&FACE N=1591,1637,1636, SURF_ID='ceramic board' /
&FACE N=1599,1645,1644, SURF_ID='ceramic board' /
&FACE N=1733,1729,1730, SURF_ID='ceramic board' /
&FACE N=30,343,342, SURF_ID='ceramic board' /
&FACE N=2289,2288,2244, SURF_ID='ceramic board' /
&FACE N=422,423,468, SURF_ID='ceramic board' /
&FACE N=1930,1931,1934, SURF_ID='ceramic board' /
&FACE N=862,816,817, SURF_ID='ceramic board' /
&FACE N=1922,1925,1921, SURF_ID='ceramic board' /
&FACE N=198,197,3429, SURF_ID='ceramic board' /
&FACE N=705,750,704, SURF_ID='ceramic board' /
&FACE N=2799,2798,2754, SURF_ID='ceramic board' /
&FACE N=384,338,339, SURF_ID='ceramic board' /
&FACE N=416,370,371, SURF_ID='ceramic board' /
&FACE N=3255,3254,3210, SURF_ID='ceramic board' /
&FACE N=2204,2249,2248, SURF_ID='ceramic board' /
&FACE N=2293,2292,2248, SURF_ID='ceramic board' /
&FACE N=418,464,463, SURF_ID='ceramic board' /
&FACE N=329,328,16, SURF_ID='ceramic board' /
&FACE N=328,373,327, SURF_ID='ceramic board' /
&FACE N=2836,2835,2791, SURF_ID='ceramic board' /
&FACE N=483,437,438, SURF_ID='ceramic board' /
&FACE N=765,810,764, SURF_ID='ceramic board' /
&FACE N=1079,1080,1125, SURF_ID='ceramic board' /
&FACE N=545,59,590, SURF_ID='ceramic board' /
&FACE N=1320,1366,1365, SURF_ID='ceramic board' /
&FACE N=351,350,38, SURF_ID='ceramic board' /
&FACE N=1344,1298,1299, SURF_ID='ceramic board' /
&FACE N=384,429,383, SURF_ID='ceramic board' /
&FACE N=2213,2168,2169, SURF_ID='ceramic board' /
&FACE N=2785,2784,2740, SURF_ID='ceramic board' /
&FACE N=3321,3366,3365, SURF_ID='ceramic board' /
&FACE N=425,424,379, SURF_ID='ceramic board' /
&FACE N=682,727,681, SURF_ID='ceramic board' /
&FACE N=1551,1505,1506, SURF_ID='ceramic board' /
&FACE N=2429,2384,2385, SURF_ID='ceramic board' /
&FACE N=555,556,601, SURF_ID='ceramic board' /
&FACE N=2675,2720,2719, SURF_ID='ceramic board' /
&FACE N=1702,1701,1698, SURF_ID='ceramic board' /
&FACE N=2843,2888,2887, SURF_ID='ceramic board' /
&FACE N=2275,2320,2319, SURF_ID='ceramic board' /
&FACE N=560,514,515, SURF_ID='ceramic board' /
&FACE N=460,415,461, SURF_ID='ceramic board' /
&FACE N=2657,2656,2612, SURF_ID='ceramic board' /
&FACE N=2935,2980,2979, SURF_ID='ceramic board' /
&FACE N=1476,1477,1522, SURF_ID='ceramic board' /
&FACE N=3305,3304,3260, SURF_ID='ceramic board' /
&FACE N=990,991,1036, SURF_ID='ceramic board' /
&FACE N=3304,3259,3260, SURF_ID='ceramic board' /
&FACE N=378,379,424, SURF_ID='ceramic board' /
&FACE N=171,1700,1697, SURF_ID='ceramic board' /
&FACE N=1038,1083,1037, SURF_ID='ceramic board' /
&FACE N=2228,2227,2183, SURF_ID='ceramic board' /
&FACE N=2198,2243,2242, SURF_ID='ceramic board' /
&FACE N=935,934,889, SURF_ID='ceramic board' /
&FACE N=2496,2541,2540, SURF_ID='ceramic board' /
&FACE N=3369,3368,3324, SURF_ID='ceramic board' /
&FACE N=1156,1110,1111, SURF_ID='ceramic board' /
&FACE N=866,865,820, SURF_ID='ceramic board' /
&FACE N=2691,2646,2647, SURF_ID='ceramic board' /
&FACE N=1043,997,998, SURF_ID='ceramic board' /
&FACE N=823,822,777, SURF_ID='ceramic board' /
&FACE N=65,815,64, SURF_ID='ceramic board' /
&FACE N=2804,2803,2759, SURF_ID='ceramic board' /
&FACE N=3382,3381,3337, SURF_ID='ceramic board' /
&FACE N=2454,2499,2498, SURF_ID='ceramic board' /
&FACE N=2657,2658,2702, SURF_ID='ceramic board' /
&FACE N=1483,1528,1482, SURF_ID='ceramic board' /
&FACE N=977,932,978, SURF_ID='ceramic board' /
&FACE N=2164,277,276, SURF_ID='ceramic board' /
&FACE N=2165,2164,276, SURF_ID='ceramic board' /
&FACE N=2244,2199,2200, SURF_ID='ceramic board' /
&FACE N=1042,996,997, SURF_ID='ceramic board' /
&FACE N=2745,2744,2700, SURF_ID='ceramic board' /
&FACE N=1137,1136,1091, SURF_ID='ceramic board' /
&FACE N=1841,220,221, SURF_ID='ceramic board' /
&FACE N=2473,2518,2517, SURF_ID='ceramic board' /
&FACE N=1221,1222,1267, SURF_ID='ceramic board' /
&FACE N=1784,1783,1781, SURF_ID='ceramic board' /
&FACE N=1334,1288,1289, SURF_ID='ceramic board' /
&FACE N=2813,2858,2857, SURF_ID='ceramic board' /
&FACE N=3072,3027,3028, SURF_ID='ceramic board' /
&FACE N=1161,1162,1207, SURF_ID='ceramic board' /
&FACE N=1326,1371,1325, SURF_ID='ceramic board' /
&FACE N=2649,2648,2604, SURF_ID='ceramic board' /
&FACE N=2813,2857,2812, SURF_ID='ceramic board' /
&FACE N=1394,1348,1349, SURF_ID='ceramic board' /
&FACE N=1522,1477,1523, SURF_ID='ceramic board' /
&FACE N=1201,1246,1200, SURF_ID='ceramic board' /
&FACE N=1778,200,1781, SURF_ID='ceramic board' /
&FACE N=1231,1276,1230, SURF_ID='ceramic board' /
&FACE N=2426,2425,2381, SURF_ID='ceramic board' /
&FACE N=2381,2425,2380, SURF_ID='ceramic board' /
&FACE N=555,601,600, SURF_ID='ceramic board' /
&FACE N=1850,224,1853, SURF_ID='ceramic board' /
&FACE N=2919,2918,2874, SURF_ID='ceramic board' /
&FACE N=3416,3371,3372, SURF_ID='ceramic board' /
&FACE N=1340,1341,1386, SURF_ID='ceramic board' /
&FACE N=1265,74,75, SURF_ID='ceramic board' /
&FACE N=2348,2347,2303, SURF_ID='ceramic board' /
&FACE N=1534,1580,1579, SURF_ID='ceramic board' /
&FACE N=1007,1008,1053, SURF_ID='ceramic board' /
&FACE N=1429,1430,1475, SURF_ID='ceramic board' /
&FACE N=1288,1333,1287, SURF_ID='ceramic board' /
&FACE N=2733,2688,2689, SURF_ID='ceramic board' /
&FACE N=877,878,923, SURF_ID='ceramic board' /
&FACE N=1334,1379,1333, SURF_ID='ceramic board' /
&FACE N=1849,1847,1850, SURF_ID='ceramic board' /
&FACE N=927,972,926, SURF_ID='ceramic board' /
&FACE N=1466,1511,1465, SURF_ID='ceramic board' /
&FACE N=1596,1595,1550, SURF_ID='ceramic board' /
&FACE N=1452,1406,1407, SURF_ID='ceramic board' /
&FACE N=1746,1749,79, SURF_ID='ceramic board' /
&FACE N=801,800,755, SURF_ID='ceramic board' /
&FACE N=1439,1393,1394, SURF_ID='ceramic board' /
&FACE N=1534,1579,1533, SURF_ID='ceramic board' /
&FACE N=2806,2850,2805, SURF_ID='ceramic board' /
&FACE N=2495,2540,2539, SURF_ID='ceramic board' /
&FACE N=1489,1443,1444, SURF_ID='ceramic board' /
&FACE N=211,210,3442, SURF_ID='ceramic board' /
&FACE N=3441,3442,210, SURF_ID='ceramic board' /
&FACE N=2693,2738,2737, SURF_ID='ceramic board' /
&FACE N=1638,1593,1639, SURF_ID='ceramic board' /
&FACE N=1446,1401,1447, SURF_ID='ceramic board' /
&FACE N=2421,2376,2377, SURF_ID='ceramic board' /
&FACE N=592,593,638, SURF_ID='ceramic board' /
&FACE N=771,148,149, SURF_ID='ceramic board' /
&FACE N=1889,237,1892, SURF_ID='ceramic board' /
&FACE N=334,379,333, SURF_ID='ceramic board' /
&FACE N=1805,208,209, SURF_ID='ceramic board' /
&FACE N=208,1805,1802, SURF_ID='ceramic board' /
&FACE N=243,276,1986, SURF_ID='ceramic board' /
&FACE N=3422,3377,3378, SURF_ID='ceramic board' /
&FACE N=2018,2017,308, SURF_ID='ceramic board' /
&FACE N=483,484,529, SURF_ID='ceramic board' /
&FACE N=300,2141,2140, SURF_ID='ceramic board' /
&FACE N=426,425,380, SURF_ID='ceramic board' /
&FACE N=2806,2761,2762, SURF_ID='ceramic board' /
&FACE N=2011,301,302, SURF_ID='ceramic board' /
&FACE N=2119,52,51, SURF_ID='ceramic board' /
&FACE N=2743,2742,2698, SURF_ID='ceramic board' /
&FACE N=279,2162,2161, SURF_ID='ceramic board' /
&FACE N=384,430,429, SURF_ID='ceramic board' /
&FACE N=2657,2612,2613, SURF_ID='ceramic board' /
&FACE N=659,660,705, SURF_ID='ceramic board' /
&FACE N=2310,2265,2266, SURF_ID='ceramic board' /
&FACE N=941,896,942, SURF_ID='ceramic board' /
&FACE N=2267,2266,2222, SURF_ID='ceramic board' /
&FACE N=490,536,535, SURF_ID='ceramic board' /
&FACE N=2746,2701,2702, SURF_ID='ceramic board' /
&FACE N=499,544,498, SURF_ID='ceramic board' /
&FACE N=149,1925,1922, SURF_ID='ceramic board' /
&FACE N=734,780,779, SURF_ID='ceramic board' /
&FACE N=268,2525,2480, SURF_ID='ceramic board' /
&FACE N=3243,3288,3287, SURF_ID='ceramic board' /
&FACE N=2339,2338,2294, SURF_ID='ceramic board' /
&FACE N=594,548,549, SURF_ID='ceramic board' /
&FACE N=925,926,971, SURF_ID='ceramic board' /
&FACE N=610,611,656, SURF_ID='ceramic board' /
&FACE N=843,842,797, SURF_ID='ceramic board' /
&FACE N=2458,2413,2414, SURF_ID='ceramic board' /
&FACE N=3189,3188,3144, SURF_ID='ceramic board' /
&FACE N=1297,1296,1251, SURF_ID='ceramic board' /
&FACE N=898,852,853, SURF_ID='ceramic board' /
&FACE N=888,889,934, SURF_ID='ceramic board' /
&FACE N=3021,3066,183, SURF_ID='ceramic board' /
&FACE N=1125,1080,1126, SURF_ID='ceramic board' /
&FACE N=1289,1243,1244, SURF_ID='ceramic board' /
&FACE N=959,913,914, SURF_ID='ceramic board' /
&FACE N=2925,2924,2880, SURF_ID='ceramic board' /
&FACE N=2608,2653,2652, SURF_ID='ceramic board' /
&FACE N=784,738,739, SURF_ID='ceramic board' /
&FACE N=1290,1244,1245, SURF_ID='ceramic board' /
&FACE N=883,929,928, SURF_ID='ceramic board' /
&FACE N=2680,2635,2636, SURF_ID='ceramic board' /
&FACE N=2682,2681,2637, SURF_ID='ceramic board' /
&FACE N=1022,1068,1067, SURF_ID='ceramic board' /
&FACE N=859,813,814, SURF_ID='ceramic board' /
&FACE N=1710,67,66, SURF_ID='ceramic board' /
&FACE N=1272,1318,1317, SURF_ID='ceramic board' /
&FACE N=962,963,1008, SURF_ID='ceramic board' /
&FACE N=1009,1054,1008, SURF_ID='ceramic board' /
&FACE N=1105,1150,1104, SURF_ID='ceramic board' /
&FACE N=1184,1185,1230, SURF_ID='ceramic board' /
&FACE N=374,420,419, SURF_ID='ceramic board' /
&FACE N=1060,1105,1059, SURF_ID='ceramic board' /
&FACE N=1031,1076,1030, SURF_ID='ceramic board' /
&FACE N=1165,1164,1119, SURF_ID='ceramic board' /
&FACE N=1223,1177,1178, SURF_ID='ceramic board' /
&FACE N=1225,1270,1224, SURF_ID='ceramic board' /
&FACE N=1227,1181,1182, SURF_ID='ceramic board' /
&FACE N=3102,3147,3146, SURF_ID='ceramic board' /
&FACE N=1806,100,99, SURF_ID='ceramic board' /
&FACE N=2921,2965,2920, SURF_ID='ceramic board' /
&FACE N=1142,1188,1187, SURF_ID='ceramic board' /
&FACE N=2949,2948,2904, SURF_ID='ceramic board' /
&FACE N=1509,1464,1510, SURF_ID='ceramic board' /
&FACE N=1148,1149,1194, SURF_ID='ceramic board' /
&FACE N=3172,3216,3171, SURF_ID='ceramic board' /
&FACE N=1597,1643,1642, SURF_ID='ceramic board' /
&FACE N=1529,1528,1483, SURF_ID='ceramic board' /
&FACE N=1625,1624,1579, SURF_ID='ceramic board' /
&FACE N=1443,1398,1444, SURF_ID='ceramic board' /
&FACE N=3150,3194,3149, SURF_ID='ceramic board' /
&FACE N=3116,3161,3160, SURF_ID='ceramic board' /
&FACE N=1437,1483,1482, SURF_ID='ceramic board' /
&FACE N=3194,3238,3193, SURF_ID='ceramic board' /
&FACE N=1894,1892,1895, SURF_ID='ceramic board' /
&FACE N=1499,1544,1498, SURF_ID='ceramic board' /
&FACE N=3192,3147,3148, SURF_ID='ceramic board' /
&FACE N=1707,1711,1710, SURF_ID='ceramic board' /
&FACE N=1418,1372,1373, SURF_ID='ceramic board' /
&FACE N=212,1817,1814, SURF_ID='ceramic board' /
&FACE N=2662,2707,2706, SURF_ID='ceramic board' /
&FACE N=3449,3448,3404, SURF_ID='ceramic board' /
&FACE N=1516,1471,1517, SURF_ID='ceramic board' /
&FACE N=3259,3258,3214, SURF_ID='ceramic board' /
&FACE N=211,3442,3443, SURF_ID='ceramic board' /
&FACE N=1570,1524,1525, SURF_ID='ceramic board' /
&FACE N=1608,1653,1607, SURF_ID='ceramic board' /
&FACE N=413,367,368, SURF_ID='ceramic board' /
&FACE N=2078,11,10, SURF_ID='ceramic board' /
&FACE N=9,321,1, SURF_ID='ceramic board' /
&FACE N=1775,198,199, SURF_ID='ceramic board' /
&FACE N=368,322,323, SURF_ID='ceramic board' /
&FACE N=321,158,1, SURF_ID='ceramic board' /
&FACE N=2254,2253,2209, SURF_ID='ceramic board' /
&FACE N=156,411,456, SURF_ID='ceramic board' /
&FACE N=3101,3146,3145, SURF_ID='ceramic board' /
&FACE N=321,9,322, SURF_ID='ceramic board' /
&FACE N=9,2076,2077, SURF_ID='ceramic board' /
&FACE N=2192,2191,2147, SURF_ID='ceramic board' /
&FACE N=2191,2146,2147, SURF_ID='ceramic board' /
&FACE N=8,1896,275, SURF_ID='ceramic board' /
&FACE N=8,275,2165, SURF_ID='ceramic board' /
&FACE N=385,384,339, SURF_ID='ceramic board' /
&FACE N=322,10,323, SURF_ID='ceramic board' /
&FACE N=368,323,369, SURF_ID='ceramic board' /
&FACE N=1989,2034,2033, SURF_ID='ceramic board' /
&FACE N=275,2210,2165, SURF_ID='ceramic board' /
&FACE N=12,325,324, SURF_ID='ceramic board' /
&FACE N=1866,120,119, SURF_ID='ceramic board' /
&FACE N=324,323,11, SURF_ID='ceramic board' /
&FACE N=2575,2574,2530, SURF_ID='ceramic board' /
&FACE N=1805,1804,1802, SURF_ID='ceramic board' /
&FACE N=3025,3070,3069, SURF_ID='ceramic board' /
&FACE N=326,325,13, SURF_ID='ceramic board' /
&FACE N=369,324,370, SURF_ID='ceramic board' /
&FACE N=445,490,444, SURF_ID='ceramic board' /
&FACE N=326,372,371, SURF_ID='ceramic board' /
&FACE N=2081,14,13, SURF_ID='ceramic board' /
&FACE N=455,454,409, SURF_ID='ceramic board' /
&FACE N=419,418,373, SURF_ID='ceramic board' /
&FACE N=2037,2081,2036, SURF_ID='ceramic board' /
&FACE N=2087,20,19, SURF_ID='ceramic board' /
&FACE N=16,328,15, SURF_ID='ceramic board' /
&FACE N=459,504,458, SURF_ID='ceramic board' /
&FACE N=372,326,327, SURF_ID='ceramic board' /
&FACE N=17,329,16, SURF_ID='ceramic board' /
&FACE N=328,327,15, SURF_ID='ceramic board' /
&FACE N=2035,1990,1991, SURF_ID='ceramic board' /
&FACE N=373,372,327, SURF_ID='ceramic board' /
&FACE N=2913,2912,2868, SURF_ID='ceramic board' /
&FACE N=17,2084,2085, SURF_ID='ceramic board' /
&FACE N=321,322,367, SURF_ID='ceramic board' /
&FACE N=2167,2166,2122, SURF_ID='ceramic board' /
&FACE N=19,332,331, SURF_ID='ceramic board' /
&FACE N=18,2085,2086, SURF_ID='ceramic board' /
&FACE N=1681,1680,1677, SURF_ID='ceramic board' /
&FACE N=419,465,464, SURF_ID='ceramic board' /
&FACE N=375,330,376, SURF_ID='ceramic board' /
&FACE N=2380,2379,2335, SURF_ID='ceramic board' /
&FACE N=3078,3033,3034, SURF_ID='ceramic board' /
&FACE N=333,332,20, SURF_ID='ceramic board' /
&FACE N=376,421,375, SURF_ID='ceramic board' /
&FACE N=1996,2041,2040, SURF_ID='ceramic board' /
&FACE N=2200,2245,2244, SURF_ID='ceramic board' /
&FACE N=334,333,21, SURF_ID='ceramic board' /
&FACE N=3084,3083,3039, SURF_ID='ceramic board' /
&FACE N=2000,2044,1999, SURF_ID='ceramic board' /
&FACE N=2150,2194,2149, SURF_ID='ceramic board' /
&FACE N=376,377,422, SURF_ID='ceramic board' /
&FACE N=1997,288,1998, SURF_ID='ceramic board' /
&FACE N=21,333,20, SURF_ID='ceramic board' /
&FACE N=335,336,381, SURF_ID='ceramic board' /
&FACE N=21,22,334, SURF_ID='ceramic board' /
&FACE N=22,335,334, SURF_ID='ceramic board' /
&FACE N=467,466,421, SURF_ID='ceramic board' /
&FACE N=378,333,379, SURF_ID='ceramic board' /
&FACE N=335,22,23, SURF_ID='ceramic board' /
&FACE N=2148,2192,2147, SURF_ID='ceramic board' /
&FACE N=1065,1019,1020, SURF_ID='ceramic board' /
&FACE N=336,24,337, SURF_ID='ceramic board' /
&FACE N=23,2090,2091, SURF_ID='ceramic board' /
&FACE N=337,25,338, SURF_ID='ceramic board' /
&FACE N=2467,2422,2423, SURF_ID='ceramic board' /
&FACE N=336,337,382, SURF_ID='ceramic board' /
&FACE N=2003,2047,2002, SURF_ID='ceramic board' /
&FACE N=3218,3173,3174, SURF_ID='ceramic board' /
&FACE N=387,386,341, SURF_ID='ceramic board' /
&FACE N=26,2093,2094, SURF_ID='ceramic board' /
&FACE N=428,427,382, SURF_ID='ceramic board' /
&FACE N=2871,2826,2827, SURF_ID='ceramic board' /
&FACE N=339,27,340, SURF_ID='ceramic board' /
&FACE N=2278,2277,2233, SURF_ID='ceramic board' /
&FACE N=433,434,479, SURF_ID='ceramic board' /
&FACE N=341,340,28, SURF_ID='ceramic board' /
&FACE N=343,344,389, SURF_ID='ceramic board' /
&FACE N=944,945,990, SURF_ID='ceramic board' /
&FACE N=29,341,28, SURF_ID='ceramic board' /
&FACE N=2309,2308,2264, SURF_ID='ceramic board' /
&FACE N=340,341,386, SURF_ID='ceramic board' /
&FACE N=2007,2006,297, SURF_ID='ceramic board' /
&FACE N=341,29,342, SURF_ID='ceramic board' /
&FACE N=294,2146,295, SURF_ID='ceramic board' /
&FACE N=2115,2114,2070, SURF_ID='ceramic board' /
&FACE N=298,2007,297, SURF_ID='ceramic board' /
&FACE N=344,343,31, SURF_ID='ceramic board' /
&FACE N=434,433,388, SURF_ID='ceramic board' /
&FACE N=547,546,501, SURF_ID='ceramic board' /
&FACE N=524,569,523, SURF_ID='ceramic board' /
&FACE N=387,432,386, SURF_ID='ceramic board' /
&FACE N=345,344,32, SURF_ID='ceramic board' /
&FACE N=1238,1284,1283, SURF_ID='ceramic board' /
&FACE N=478,477,432, SURF_ID='ceramic board' /
&FACE N=32,344,31, SURF_ID='ceramic board' /
&FACE N=388,389,434, SURF_ID='ceramic board' /
&FACE N=2186,2141,2142, SURF_ID='ceramic board' /
&FACE N=33,2100,2101, SURF_ID='ceramic board' /
&FACE N=32,2099,2100, SURF_ID='ceramic board' /
&FACE N=484,438,439, SURF_ID='ceramic board' /
&FACE N=1013,1014,1059, SURF_ID='ceramic board' /
&FACE N=391,436,390, SURF_ID='ceramic board' /
&FACE N=390,389,344, SURF_ID='ceramic board' /
&FACE N=2886,2841,2842, SURF_ID='ceramic board' /
&FACE N=345,33,346, SURF_ID='ceramic board' /
&FACE N=34,2101,2102, SURF_ID='ceramic board' /
&FACE N=1084,1130,1129, SURF_ID='ceramic board' /
&FACE N=2008,2053,2052, SURF_ID='ceramic board' /
&FACE N=2487,2486,2442, SURF_ID='ceramic board' /
&FACE N=2734,2733,2689, SURF_ID='ceramic board' /
&FACE N=36,349,348, SURF_ID='ceramic board' /
&FACE N=1252,1206,1207, SURF_ID='ceramic board' /
&FACE N=346,34,347, SURF_ID='ceramic board' /
&FACE N=347,35,348, SURF_ID='ceramic board' /
&FACE N=2990,3035,3034, SURF_ID='ceramic board' /
&FACE N=343,389,388, SURF_ID='ceramic board' /
&FACE N=95,1794,96, SURF_ID='ceramic board' /
&FACE N=1797,1795,1798, SURF_ID='ceramic board' /
&FACE N=96,1794,1797, SURF_ID='ceramic board' /
&FACE N=2104,37,36, SURF_ID='ceramic board' /
&FACE N=437,483,482, SURF_ID='ceramic board' /
&FACE N=2940,2939,2895, SURF_ID='ceramic board' /
&FACE N=2103,36,35, SURF_ID='ceramic board' /
&FACE N=435,389,390, SURF_ID='ceramic board' /
&FACE N=38,2105,2106, SURF_ID='ceramic board' /
&FACE N=350,37,38, SURF_ID='ceramic board' /
&FACE N=3239,3238,3194, SURF_ID='ceramic board' /
&FACE N=396,395,350, SURF_ID='ceramic board' /
&FACE N=484,483,438, SURF_ID='ceramic board' /
&FACE N=349,37,350, SURF_ID='ceramic board' /
&FACE N=349,350,395, SURF_ID='ceramic board' /
&FACE N=348,394,393, SURF_ID='ceramic board' /
&FACE N=2843,2887,2842, SURF_ID='ceramic board' /
&FACE N=302,2139,2138, SURF_ID='ceramic board' /
&FACE N=351,39,352, SURF_ID='ceramic board' /
&FACE N=394,349,395, SURF_ID='ceramic board' /
&FACE N=2740,2695,2696, SURF_ID='ceramic board' /
&FACE N=486,485,440, SURF_ID='ceramic board' /
&FACE N=1743,1747,1746, SURF_ID='ceramic board' /
&FACE N=952,998,997, SURF_ID='ceramic board' /
&FACE N=347,348,393, SURF_ID='ceramic board' /
&FACE N=1747,1743,1744, SURF_ID='ceramic board' /
&FACE N=1908,1912,1911, SURF_ID='ceramic board' /
&FACE N=398,397,352, SURF_ID='ceramic board' /
&FACE N=3201,187,186, SURF_ID='ceramic board' /
&FACE N=487,441,442, SURF_ID='ceramic board' /
&FACE N=3246,187,3201, SURF_ID='ceramic board' /
&FACE N=352,40,353, SURF_ID='ceramic board' /
&FACE N=442,396,397, SURF_ID='ceramic board' /
&FACE N=1765,1762,1763, SURF_ID='ceramic board' /
&FACE N=354,353,41, SURF_ID='ceramic board' /
&FACE N=2060,2059,2015, SURF_ID='ceramic board' /
&FACE N=2882,2837,2838, SURF_ID='ceramic board' /
&FACE N=354,42,355, SURF_ID='ceramic board' /
&FACE N=754,708,709, SURF_ID='ceramic board' /
&FACE N=2543,2542,2498, SURF_ID='ceramic board' /
&FACE N=444,443,398, SURF_ID='ceramic board' /
&FACE N=2108,2109,41, SURF_ID='ceramic board' /
&FACE N=43,42,2110, SURF_ID='ceramic board' /
&FACE N=2501,2500,2456, SURF_ID='ceramic board' /
&FACE N=578,624,623, SURF_ID='ceramic board' /
&FACE N=2064,2019,2020, SURF_ID='ceramic board' /
&FACE N=43,2110,2111, SURF_ID='ceramic board' /
&FACE N=495,449,450, SURF_ID='ceramic board' /
&FACE N=2303,2258,2259, SURF_ID='ceramic board' /
&FACE N=44,43,2111, SURF_ID='ceramic board' /
&FACE N=3351,3350,3306, SURF_ID='ceramic board' /
&FACE N=2111,2112,44, SURF_ID='ceramic board' /
&FACE N=2308,2307,2263, SURF_ID='ceramic board' /
&FACE N=446,400,401, SURF_ID='ceramic board' /
&FACE N=2024,314,315, SURF_ID='ceramic board' /
&FACE N=402,401,356, SURF_ID='ceramic board' /
&FACE N=45,2112,2113, SURF_ID='ceramic board' /
&FACE N=357,358,403, SURF_ID='ceramic board' /
&FACE N=357,356,44, SURF_ID='ceramic board' /
&FACE N=357,45,358, SURF_ID='ceramic board' /
&FACE N=2018,308,309, SURF_ID='ceramic board' /
&FACE N=358,46,359, SURF_ID='ceramic board' /
&FACE N=360,359,47, SURF_ID='ceramic board' /
&FACE N=2114,47,46, SURF_ID='ceramic board' /
&FACE N=404,358,359, SURF_ID='ceramic board' /
&FACE N=47,2114,2115, SURF_ID='ceramic board' /
&FACE N=2322,2321,2277, SURF_ID='ceramic board' /
&FACE N=403,358,404, SURF_ID='ceramic board' /
&FACE N=361,360,48, SURF_ID='ceramic board' /
&FACE N=49,362,361, SURF_ID='ceramic board' /
&FACE N=3381,3426,191, SURF_ID='ceramic board' /
&FACE N=2116,49,48, SURF_ID='ceramic board' /
&FACE N=2262,2218,2263, SURF_ID='ceramic board' /
&FACE N=719,673,674, SURF_ID='ceramic board' /
&FACE N=2488,2487,2443, SURF_ID='ceramic board' /
&FACE N=363,362,50, SURF_ID='ceramic board' /
&FACE N=2698,2697,2653, SURF_ID='ceramic board' /
&FACE N=407,406,361, SURF_ID='ceramic board' /
&FACE N=362,363,408, SURF_ID='ceramic board' /
&FACE N=363,409,408, SURF_ID='ceramic board' /
&FACE N=2809,2765,2810, SURF_ID='ceramic board' /
&FACE N=981,982,1027, SURF_ID='ceramic board' /
&FACE N=363,51,364, SURF_ID='ceramic board' /
&FACE N=1428,1429,1474, SURF_ID='ceramic board' /
&FACE N=2074,2119,2118, SURF_ID='ceramic board' /
&FACE N=2161,280,279, SURF_ID='ceramic board' /
&FACE N=2120,52,2119, SURF_ID='ceramic board' /
&FACE N=2692,2737,2736, SURF_ID='ceramic board' /
&FACE N=2,159,1671, SURF_ID='ceramic board' /
&FACE N=2,53,159, SURF_ID='ceramic board' /
&FACE N=1791,95,94, SURF_ID='ceramic board' /
&FACE N=1187,1188,1233, SURF_ID='ceramic board' /
&FACE N=365,54,55, SURF_ID='ceramic board' /
&FACE N=1986,276,277, SURF_ID='ceramic board' /
&FACE N=2164,2209,2208, SURF_ID='ceramic board' /
&FACE N=2076,1,245, SURF_ID='ceramic board' /
&FACE N=157,366,411, SURF_ID='ceramic board' /
&FACE N=157,158,366, SURF_ID='ceramic board' /
&FACE N=2537,2536,2492, SURF_ID='ceramic board' /
&FACE N=366,321,367, SURF_ID='ceramic board' /
&FACE N=3344,3389,3388, SURF_ID='ceramic board' /
&FACE N=367,322,368, SURF_ID='ceramic board' /
&FACE N=412,367,413, SURF_ID='ceramic board' /
&FACE N=1813,1810,1811, SURF_ID='ceramic board' /
&FACE N=330,329,17, SURF_ID='ceramic board' /
&FACE N=2614,2658,2613, SURF_ID='ceramic board' /
&FACE N=1809,101,100, SURF_ID='ceramic board' /
&FACE N=325,371,370, SURF_ID='ceramic board' /
&FACE N=1812,101,1809, SURF_ID='ceramic board' /
&FACE N=374,328,329, SURF_ID='ceramic board' /
&FACE N=375,329,330, SURF_ID='ceramic board' /
&FACE N=373,328,374, SURF_ID='ceramic board' /
&FACE N=2250,2295,2294, SURF_ID='ceramic board' /
&FACE N=374,329,375, SURF_ID='ceramic board' /
&FACE N=2145,2190,2189, SURF_ID='ceramic board' /
&FACE N=3056,3101,3100, SURF_ID='ceramic board' /
&FACE N=330,331,376, SURF_ID='ceramic board' /
&FACE N=2158,2203,2202, SURF_ID='ceramic board' /
&FACE N=289,2152,2151, SURF_ID='ceramic board' /
&FACE N=2155,2200,2199, SURF_ID='ceramic board' /
&FACE N=377,332,378, SURF_ID='ceramic board' /
&FACE N=376,331,377, SURF_ID='ceramic board' /
&FACE N=3429,3384,3385, SURF_ID='ceramic board' /
&FACE N=380,379,334, SURF_ID='ceramic board' /
&FACE N=1845,112,1842, SURF_ID='ceramic board' /
&FACE N=1842,112,111, SURF_ID='ceramic board' /
&FACE N=380,335,381, SURF_ID='ceramic board' /
&FACE N=935,936,981, SURF_ID='ceramic board' /
&FACE N=2766,2765,2721, SURF_ID='ceramic board' /
&FACE N=2047,2046,2002, SURF_ID='ceramic board' /
&FACE N=340,385,339, SURF_ID='ceramic board' /
&FACE N=382,337,383, SURF_ID='ceramic board' /
&FACE N=2051,2050,2006, SURF_ID='ceramic board' /
&FACE N=342,387,341, SURF_ID='ceramic board' /
&FACE N=383,338,384, SURF_ID='ceramic board' /
&FACE N=2192,2237,2236, SURF_ID='ceramic board' /
&FACE N=2400,2445,2444, SURF_ID='ceramic board' /
&FACE N=343,388,342, SURF_ID='ceramic board' /
&FACE N=2145,2189,2144, SURF_ID='ceramic board' /
&FACE N=431,476,430, SURF_ID='ceramic board' /
&FACE N=345,390,344, SURF_ID='ceramic board' /
&FACE N=2513,2512,2468, SURF_ID='ceramic board' /
&FACE N=346,391,345, SURF_ID='ceramic board' /
&FACE N=149,148,1925, SURF_ID='ceramic board' /
&FACE N=1928,1925,148, SURF_ID='ceramic board' /
&FACE N=771,149,726, SURF_ID='ceramic board' /
&FACE N=394,348,349, SURF_ID='ceramic board' /
&FACE N=3374,3373,3329, SURF_ID='ceramic board' /
&FACE N=2183,2139,2184, SURF_ID='ceramic board' /
&FACE N=439,393,394, SURF_ID='ceramic board' /
&FACE N=351,396,350, SURF_ID='ceramic board' /
&FACE N=395,441,440, SURF_ID='ceramic board' /
&FACE N=353,398,352, SURF_ID='ceramic board' /
&FACE N=395,396,441, SURF_ID='ceramic board' /
&FACE N=396,351,397, SURF_ID='ceramic board' /
&FACE N=441,486,440, SURF_ID='ceramic board' /
&FACE N=3455,224,223, SURF_ID='ceramic board' /
&FACE N=354,399,353, SURF_ID='ceramic board' /
&FACE N=443,397,398, SURF_ID='ceramic board' /
&FACE N=2111,2110,2066, SURF_ID='ceramic board' /
&FACE N=923,878,924, SURF_ID='ceramic board' /
&FACE N=400,354,355, SURF_ID='ceramic board' /
&FACE N=400,445,399, SURF_ID='ceramic board' /
&FACE N=399,354,400, SURF_ID='ceramic board' /
&FACE N=402,357,403, SURF_ID='ceramic board' /
&FACE N=2428,2427,2383, SURF_ID='ceramic board' /
&FACE N=447,492,446, SURF_ID='ceramic board' /
&FACE N=1788,1786,1789, SURF_ID='ceramic board' /
&FACE N=451,405,406, SURF_ID='ceramic board' /
&FACE N=404,359,405, SURF_ID='ceramic board' /
&FACE N=2168,2123,2124, SURF_ID='ceramic board' /
&FACE N=362,407,361, SURF_ID='ceramic board' /
&FACE N=405,360,406, SURF_ID='ceramic board' /
&FACE N=1616,1617,1662, SURF_ID='ceramic board' /
&FACE N=407,362,408, SURF_ID='ceramic board' /
&FACE N=450,405,451, SURF_ID='ceramic board' /
&FACE N=409,454,408, SURF_ID='ceramic board' /
&FACE N=1967,135,134, SURF_ID='ceramic board' /
&FACE N=410,364,365, SURF_ID='ceramic board' /
&FACE N=1673,160,161, SURF_ID='ceramic board' /
&FACE N=157,411,156, SURF_ID='ceramic board' /
&FACE N=366,367,412, SURF_ID='ceramic board' /
&FACE N=3041,3040,2996, SURF_ID='ceramic board' /
&FACE N=594,640,639, SURF_ID='ceramic board' /
&FACE N=411,366,412, SURF_ID='ceramic board' /
&FACE N=411,412,457, SURF_ID='ceramic board' /
&FACE N=636,637,682, SURF_ID='ceramic board' /
&FACE N=457,458,503, SURF_ID='ceramic board' /
&FACE N=2034,1989,1990, SURF_ID='ceramic board' /
&FACE N=417,371,372, SURF_ID='ceramic board' /
&FACE N=3362,3361,3317, SURF_ID='ceramic board' /
&FACE N=415,370,416, SURF_ID='ceramic board' /
&FACE N=373,418,372, SURF_ID='ceramic board' /
&FACE N=2340,2384,2339, SURF_ID='ceramic board' /
&FACE N=464,509,463, SURF_ID='ceramic board' /
&FACE N=460,506,505, SURF_ID='ceramic board' /
&FACE N=3361,3316,3317, SURF_ID='ceramic board' /
&FACE N=374,419,373, SURF_ID='ceramic board' /
&FACE N=2664,2619,2620, SURF_ID='ceramic board' /
&FACE N=420,374,375, SURF_ID='ceramic board' /
&FACE N=463,417,418, SURF_ID='ceramic board' /
&FACE N=1992,282,283, SURF_ID='ceramic board' /
&FACE N=557,511,512, SURF_ID='ceramic board' /
&FACE N=378,423,377, SURF_ID='ceramic board' /
&FACE N=2424,2423,2379, SURF_ID='ceramic board' /
&FACE N=1998,1999,2043, SURF_ID='ceramic board' /
&FACE N=603,557,558, SURF_ID='ceramic board' /
&FACE N=555,510,556, SURF_ID='ceramic board' /
&FACE N=468,513,467, SURF_ID='ceramic board' /
&FACE N=381,426,380, SURF_ID='ceramic board' /
&FACE N=2491,2490,2446, SURF_ID='ceramic board' /
&FACE N=670,671,716, SURF_ID='ceramic board' /
&FACE N=2001,2046,2045, SURF_ID='ceramic board' /
&FACE N=424,425,470, SURF_ID='ceramic board' /
&FACE N=471,425,426, SURF_ID='ceramic board' /
&FACE N=383,428,382, SURF_ID='ceramic board' /
&FACE N=382,427,381, SURF_ID='ceramic board' /
&FACE N=428,473,427, SURF_ID='ceramic board' /
&FACE N=2238,2193,2194, SURF_ID='ceramic board' /
&FACE N=473,472,427, SURF_ID='ceramic board' /
&FACE N=474,428,429, SURF_ID='ceramic board' /
&FACE N=429,428,383, SURF_ID='ceramic board' /
&FACE N=431,385,386, SURF_ID='ceramic board' /
&FACE N=476,475,430, SURF_ID='ceramic board' /
&FACE N=2187,2188,2232, SURF_ID='ceramic board' /
&FACE N=432,431,386, SURF_ID='ceramic board' /
&FACE N=863,862,817, SURF_ID='ceramic board' /
&FACE N=431,432,477, SURF_ID='ceramic board' /
&FACE N=654,609,655, SURF_ID='ceramic board' /
&FACE N=477,522,476, SURF_ID='ceramic board' /
&FACE N=2791,2790,2746, SURF_ID='ceramic board' /
&FACE N=478,523,477, SURF_ID='ceramic board' /
&FACE N=436,482,481, SURF_ID='ceramic board' /
&FACE N=434,389,435, SURF_ID='ceramic board' /
&FACE N=478,433,479, SURF_ID='ceramic board' /
&FACE N=2707,2662,2663, SURF_ID='ceramic board' /
&FACE N=437,436,391, SURF_ID='ceramic board' /
&FACE N=2229,2184,2185, SURF_ID='ceramic board' /
&FACE N=2079,2034,2035, SURF_ID='ceramic board' /
&FACE N=2230,2275,2274, SURF_ID='ceramic board' /
&FACE N=2230,2274,2229, SURF_ID='ceramic board' /
&FACE N=2080,13,12, SURF_ID='ceramic board' /
&FACE N=2080,12,2079, SURF_ID='ceramic board' /
&FACE N=439,394,440, SURF_ID='ceramic board' /
&FACE N=312,2128,313, SURF_ID='ceramic board' /
&FACE N=2178,2133,2134, SURF_ID='ceramic board' /
&FACE N=441,396,442, SURF_ID='ceramic board' /
&FACE N=442,397,443, SURF_ID='ceramic board' /
&FACE N=487,442,488, SURF_ID='ceramic board' /
&FACE N=403,448,402, SURF_ID='ceramic board' /
&FACE N=2453,2408,2409, SURF_ID='ceramic board' /
&FACE N=404,449,403, SURF_ID='ceramic board' /
&FACE N=538,492,493, SURF_ID='ceramic board' /
&FACE N=2218,2174,2219, SURF_ID='ceramic board' /
&FACE N=449,494,448, SURF_ID='ceramic board' /
&FACE N=451,406,452, SURF_ID='ceramic board' /
&FACE N=542,497,543, SURF_ID='ceramic board' /
&FACE N=497,542,496, SURF_ID='ceramic board' /
&FACE N=452,407,453, SURF_ID='ceramic board' /
&FACE N=633,634,679, SURF_ID='ceramic board' /
&FACE N=499,453,454, SURF_ID='ceramic board' /
&FACE N=1677,1680,56, SURF_ID='ceramic board' /
&FACE N=52,365,364, SURF_ID='ceramic board' /
&FACE N=413,458,412, SURF_ID='ceramic board' /
&FACE N=2210,2209,2165, SURF_ID='ceramic board' /
&FACE N=716,717,762, SURF_ID='ceramic board' /
&FACE N=414,459,413, SURF_ID='ceramic board' /
&FACE N=502,547,501, SURF_ID='ceramic board' /
&FACE N=415,460,414, SURF_ID='ceramic board' /
&FACE N=457,503,502, SURF_ID='ceramic board' /
&FACE N=2535,2534,2490, SURF_ID='ceramic board' /
&FACE N=2250,2251,2295, SURF_ID='ceramic board' /
&FACE N=504,459,505, SURF_ID='ceramic board' /
&FACE N=2387,2342,2343, SURF_ID='ceramic board' /
&FACE N=2400,2399,2355, SURF_ID='ceramic board' /
&FACE N=460,461,506, SURF_ID='ceramic board' /
&FACE N=419,420,465, SURF_ID='ceramic board' /
&FACE N=639,685,684, SURF_ID='ceramic board' /
&FACE N=2293,2248,2249, SURF_ID='ceramic board' /
&FACE N=968,922,923, SURF_ID='ceramic board' /
&FACE N=418,419,464, SURF_ID='ceramic board' /
&FACE N=2290,2245,2246, SURF_ID='ceramic board' /
&FACE N=510,464,465, SURF_ID='ceramic board' /
&FACE N=3210,3209,3165, SURF_ID='ceramic board' /
&FACE N=424,469,423, SURF_ID='ceramic board' /
&FACE N=468,469,514, SURF_ID='ceramic board' /
&FACE N=3256,3212,3257, SURF_ID='ceramic board' /
&FACE N=2242,2241,2197, SURF_ID='ceramic board' /
&FACE N=472,471,426, SURF_ID='ceramic board' /
&FACE N=559,604,558, SURF_ID='ceramic board' /
&FACE N=468,423,469, SURF_ID='ceramic board' /
&FACE N=517,562,516, SURF_ID='ceramic board' /
&FACE N=3248,3247,3203, SURF_ID='ceramic board' /
&FACE N=517,471,472, SURF_ID='ceramic board' /
&FACE N=264,2705,2660, SURF_ID='ceramic board' /
&FACE N=609,608,563, SURF_ID='ceramic board' /
&FACE N=296,2145,2144, SURF_ID='ceramic board' /
&FACE N=2144,297,296, SURF_ID='ceramic board' /
&FACE N=474,520,519, SURF_ID='ceramic board' /
&FACE N=473,428,474, SURF_ID='ceramic board' /
&FACE N=2192,2236,2191, SURF_ID='ceramic board' /
&FACE N=3221,3220,3176, SURF_ID='ceramic board' /
&FACE N=521,520,475, SURF_ID='ceramic board' /
&FACE N=476,431,477, SURF_ID='ceramic board' /
&FACE N=433,478,432, SURF_ID='ceramic board' /
&FACE N=1426,1380,1381, SURF_ID='ceramic board' /
&FACE N=392,437,391, SURF_ID='ceramic board' /
&FACE N=2771,2727,2772, SURF_ID='ceramic board' /
&FACE N=2185,2230,2229, SURF_ID='ceramic board' /
&FACE N=2324,2325,2369, SURF_ID='ceramic board' /
&FACE N=523,568,522, SURF_ID='ceramic board' /
&FACE N=2277,2276,2232, SURF_ID='ceramic board' /
&FACE N=614,659,613, SURF_ID='ceramic board' /
&FACE N=479,434,480, SURF_ID='ceramic board' /
&FACE N=480,435,481, SURF_ID='ceramic board' /
&FACE N=525,480,526, SURF_ID='ceramic board' /
&FACE N=485,439,440, SURF_ID='ceramic board' /
&FACE N=1752,80,1749, SURF_ID='ceramic board' /
&FACE N=80,1752,81, SURF_ID='ceramic board' /
&FACE N=444,489,443, SURF_ID='ceramic board' /
&FACE N=2223,2178,2179, SURF_ID='ceramic board' /
&FACE N=531,576,530, SURF_ID='ceramic board' /
&FACE N=486,441,487, SURF_ID='ceramic board' /
&FACE N=2179,2134,2135, SURF_ID='ceramic board' /
&FACE N=531,532,577, SURF_ID='ceramic board' /
&FACE N=623,669,668, SURF_ID='ceramic board' /
&FACE N=1753,1749,1750, SURF_ID='ceramic board' /
&FACE N=490,489,444, SURF_ID='ceramic board' /
&FACE N=534,533,488, SURF_ID='ceramic board' /
&FACE N=623,622,577, SURF_ID='ceramic board' /
&FACE N=537,536,491, SURF_ID='ceramic board' /
&FACE N=494,449,495, SURF_ID='ceramic board' /
&FACE N=496,495,450, SURF_ID='ceramic board' /
&FACE N=584,583,538, SURF_ID='ceramic board' /
&FACE N=2172,2127,2128, SURF_ID='ceramic board' /
&FACE N=492,538,537, SURF_ID='ceramic board' /
&FACE N=498,497,452, SURF_ID='ceramic board' /
&FACE N=1815,102,1812, SURF_ID='ceramic board' /
&FACE N=496,451,497, SURF_ID='ceramic board' /
&FACE N=1812,102,101, SURF_ID='ceramic board' /
&FACE N=542,587,541, SURF_ID='ceramic board' /
&FACE N=1683,58,57, SURF_ID='ceramic board' /
&FACE N=587,542,588, SURF_ID='ceramic board' /
&FACE N=499,454,500, SURF_ID='ceramic board' /
&FACE N=1681,1677,1678, SURF_ID='ceramic board' /
&FACE N=1981,1984,1980, SURF_ID='ceramic board' /
&FACE N=3144,3143,3099, SURF_ID='ceramic board' /
&FACE N=457,502,456, SURF_ID='ceramic board' /
&FACE N=501,154,155, SURF_ID='ceramic board' /
&FACE N=2208,2252,2207, SURF_ID='ceramic board' /
&FACE N=507,506,461, SURF_ID='ceramic board' /
&FACE N=508,462,463, SURF_ID='ceramic board' /
&FACE N=594,549,595, SURF_ID='ceramic board' /
&FACE N=595,550,596, SURF_ID='ceramic board' /
&FACE N=509,508,463, SURF_ID='ceramic board' /
&FACE N=552,506,507, SURF_ID='ceramic board' /
&FACE N=511,557,556, SURF_ID='ceramic board' /
&FACE N=513,468,514, SURF_ID='ceramic board' /
&FACE N=2331,2287,2332, SURF_ID='ceramic board' /
&FACE N=2378,2377,2333, SURF_ID='ceramic board' /
&FACE N=559,558,513, SURF_ID='ceramic board' /
&FACE N=472,473,518, SURF_ID='ceramic board' /
&FACE N=692,737,691, SURF_ID='ceramic board' /
&FACE N=3087,3132,3131, SURF_ID='ceramic board' /
&FACE N=2240,2284,2239, SURF_ID='ceramic board' /
&FACE N=2193,2237,2192, SURF_ID='ceramic board' /
&FACE N=474,519,473, SURF_ID='ceramic board' /
&FACE N=517,518,563, SURF_ID='ceramic board' /
&FACE N=520,565,519, SURF_ID='ceramic board' /
&FACE N=478,479,524, SURF_ID='ceramic board' /
&FACE N=570,616,615, SURF_ID='ceramic board' /
&FACE N=480,525,479, SURF_ID='ceramic board' /
&FACE N=2983,2982,2938, SURF_ID='ceramic board' /
&FACE N=662,661,616, SURF_ID='ceramic board' /
&FACE N=481,527,526, SURF_ID='ceramic board' /
&FACE N=571,525,526, SURF_ID='ceramic board' /
&FACE N=437,482,436, SURF_ID='ceramic board' /
&FACE N=3342,3297,3298, SURF_ID='ceramic board' /
&FACE N=617,616,571, SURF_ID='ceramic board' /
&FACE N=2943,2942,2898, SURF_ID='ceramic board' /
&FACE N=530,484,485, SURF_ID='ceramic board' /
&FACE N=529,484,530, SURF_ID='ceramic board' /
&FACE N=487,532,486, SURF_ID='ceramic board' /
&FACE N=2224,2223,2179, SURF_ID='ceramic board' /
&FACE N=489,534,488, SURF_ID='ceramic board' /
&FACE N=2223,2268,2267, SURF_ID='ceramic board' /
&FACE N=532,533,578, SURF_ID='ceramic board' /
&FACE N=1393,1438,1392, SURF_ID='ceramic board' /
&FACE N=1705,1701,1702, SURF_ID='ceramic board' /
&FACE N=532,487,533, SURF_ID='ceramic board' /
&FACE N=578,623,577, SURF_ID='ceramic board' /
&FACE N=532,578,577, SURF_ID='ceramic board' /
&FACE N=535,534,489, SURF_ID='ceramic board' /
&FACE N=580,625,579, SURF_ID='ceramic board' /
&FACE N=580,579,534, SURF_ID='ceramic board' /
&FACE N=2221,2265,2220, SURF_ID='ceramic board' /
&FACE N=492,537,491, SURF_ID='ceramic board' /
&FACE N=2571,173,172, SURF_ID='ceramic board' /
&FACE N=494,539,493, SURF_ID='ceramic board' /
&FACE N=582,537,583, SURF_ID='ceramic board' /
&FACE N=630,584,585, SURF_ID='ceramic board' /
&FACE N=539,494,540, SURF_ID='ceramic board' /
&FACE N=2216,2261,2260, SURF_ID='ceramic board' /
&FACE N=540,495,541, SURF_ID='ceramic board' /
&FACE N=588,542,543, SURF_ID='ceramic board' /
&FACE N=544,543,498, SURF_ID='ceramic board' /
&FACE N=590,635,589, SURF_ID='ceramic board' /
&FACE N=499,500,545, SURF_ID='ceramic board' /
&FACE N=499,545,544, SURF_ID='ceramic board' /
&FACE N=1676,1673,163, SURF_ID='ceramic board' /
&FACE N=162,161,5, SURF_ID='ceramic board' /
&FACE N=1788,94,93, SURF_ID='ceramic board' /
&FACE N=593,592,547, SURF_ID='ceramic board' /
&FACE N=275,274,2210, SURF_ID='ceramic board' /
&FACE N=1983,247,1980, SURF_ID='ceramic board' /
&FACE N=503,548,502, SURF_ID='ceramic board' /
&FACE N=2325,2280,2281, SURF_ID='ceramic board' /
&FACE N=549,548,503, SURF_ID='ceramic board' /
&FACE N=2518,2563,2562, SURF_ID='ceramic board' /
&FACE N=688,689,734, SURF_ID='ceramic board' /
&FACE N=2295,2340,2339, SURF_ID='ceramic board' /
&FACE N=596,550,551, SURF_ID='ceramic board' /
&FACE N=550,505,551, SURF_ID='ceramic board' /
&FACE N=2608,2607,2563, SURF_ID='ceramic board' /
&FACE N=2295,2339,2294, SURF_ID='ceramic board' /
&FACE N=733,779,778, SURF_ID='ceramic board' /
&FACE N=508,553,507, SURF_ID='ceramic board' /
&FACE N=510,555,509, SURF_ID='ceramic board' /
&FACE N=597,642,596, SURF_ID='ceramic board' /
&FACE N=2563,2607,2562, SURF_ID='ceramic board' /
&FACE N=598,643,597, SURF_ID='ceramic board' /
&FACE N=599,644,598, SURF_ID='ceramic board' /
&FACE N=559,513,514, SURF_ID='ceramic board' /
&FACE N=645,690,644, SURF_ID='ceramic board' /
&FACE N=603,602,557, SURF_ID='ceramic board' /
&FACE N=2731,2775,2730, SURF_ID='ceramic board' /
&FACE N=557,512,558, SURF_ID='ceramic board' /
&FACE N=514,560,559, SURF_ID='ceramic board' /
&FACE N=2327,2282,2283, SURF_ID='ceramic board' /
&FACE N=2330,2329,2285, SURF_ID='ceramic board' /
&FACE N=306,2134,307, SURF_ID='ceramic board' /
&FACE N=2333,2377,2332, SURF_ID='ceramic board' /
&FACE N=306,2135,2134, SURF_ID='ceramic board' /
&FACE N=606,607,652, SURF_ID='ceramic board' /
&FACE N=2281,2280,2236, SURF_ID='ceramic board' /
&FACE N=563,518,564, SURF_ID='ceramic board' /
&FACE N=2283,2238,2239, SURF_ID='ceramic board' /
&FACE N=653,652,607, SURF_ID='ceramic board' /
&FACE N=28,2096,29, SURF_ID='ceramic board' /
&FACE N=697,742,696, SURF_ID='ceramic board' /
&FACE N=518,473,519, SURF_ID='ceramic board' /
&FACE N=565,520,566, SURF_ID='ceramic board' /
&FACE N=612,567,613, SURF_ID='ceramic board' /
&FACE N=566,521,567, SURF_ID='ceramic board' /
&FACE N=569,524,570, SURF_ID='ceramic board' /
&FACE N=2844,2843,2799, SURF_ID='ceramic board' /
&FACE N=615,569,570, SURF_ID='ceramic board' /
&FACE N=572,571,526, SURF_ID='ceramic board' /
&FACE N=527,572,526, SURF_ID='ceramic board' /
&FACE N=616,570,571, SURF_ID='ceramic board' /
&FACE N=529,574,528, SURF_ID='ceramic board' /
&FACE N=2273,2228,2229, SURF_ID='ceramic board' /
&FACE N=616,661,615, SURF_ID='ceramic board' /
&FACE N=575,529,530, SURF_ID='ceramic board' /
&FACE N=1097,1098,1143, SURF_ID='ceramic board' /
&FACE N=572,527,573, SURF_ID='ceramic board' /
&FACE N=709,710,755, SURF_ID='ceramic board' /
&FACE N=2587,2586,2542, SURF_ID='ceramic board' /
&FACE N=620,619,574, SURF_ID='ceramic board' /
&FACE N=574,529,575, SURF_ID='ceramic board' /
&FACE N=3392,3391,3347, SURF_ID='ceramic board' /
&FACE N=622,667,621, SURF_ID='ceramic board' /
&FACE N=2361,2362,2406, SURF_ID='ceramic board' /
&FACE N=576,531,577, SURF_ID='ceramic board' /
&FACE N=1734,1737,75, SURF_ID='ceramic board' /
&FACE N=533,534,579, SURF_ID='ceramic board' /
&FACE N=578,579,624, SURF_ID='ceramic board' /
&FACE N=76,75,1737, SURF_ID='ceramic board' /
&FACE N=1310,76,1355, SURF_ID='ceramic board' /
&FACE N=2266,2311,2310, SURF_ID='ceramic board' /
&FACE N=537,538,583, SURF_ID='ceramic board' /
&FACE N=626,671,625, SURF_ID='ceramic board' /
&FACE N=536,582,581, SURF_ID='ceramic board' /
&FACE N=630,629,584, SURF_ID='ceramic board' /
&FACE N=582,628,627, SURF_ID='ceramic board' /
&FACE N=2649,2694,2693, SURF_ID='ceramic board' /
&FACE N=540,585,539, SURF_ID='ceramic board' /
&FACE N=587,586,541, SURF_ID='ceramic board' /
&FACE N=2259,2258,2214, SURF_ID='ceramic board' /
&FACE N=3148,3147,3103, SURF_ID='ceramic board' /
&FACE N=632,678,677, SURF_ID='ceramic board' /
&FACE N=585,540,586, SURF_ID='ceramic board' /
&FACE N=631,676,630, SURF_ID='ceramic board' /
&FACE N=586,631,585, SURF_ID='ceramic board' /
&FACE N=2528,2573,2572, SURF_ID='ceramic board' /
&FACE N=631,586,632, SURF_ID='ceramic board' /
&FACE N=1684,1688,1687, SURF_ID='ceramic board' /
&FACE N=2350,2351,2395, SURF_ID='ceramic board' /
&FACE N=1239,1238,1193, SURF_ID='ceramic board' /
&FACE N=3048,3047,3003, SURF_ID='ceramic board' /
&FACE N=59,545,58, SURF_ID='ceramic board' /
&FACE N=2258,2303,2302, SURF_ID='ceramic board' /
&FACE N=635,680,634, SURF_ID='ceramic board' /
&FACE N=2258,2302,2257, SURF_ID='ceramic board' /
&FACE N=2511,2510,2466, SURF_ID='ceramic board' /
&FACE N=592,546,547, SURF_ID='ceramic board' /
&FACE N=1904,1907,1903, SURF_ID='ceramic board' /
&FACE N=2412,2411,2367, SURF_ID='ceramic board' /
&FACE N=591,592,637, SURF_ID='ceramic board' /
&FACE N=2385,2340,2341, SURF_ID='ceramic board' /
&FACE N=1378,1379,1424, SURF_ID='ceramic board' /
&FACE N=684,729,683, SURF_ID='ceramic board' /
&FACE N=685,639,640, SURF_ID='ceramic board' /
&FACE N=642,641,596, SURF_ID='ceramic board' /
&FACE N=554,599,553, SURF_ID='ceramic board' /
&FACE N=2338,2383,2382, SURF_ID='ceramic board' /
&FACE N=555,600,554, SURF_ID='ceramic board' /
&FACE N=643,644,689, SURF_ID='ceramic board' /
&FACE N=646,601,647, SURF_ID='ceramic board' /
&FACE N=601,556,602, SURF_ID='ceramic board' /
&FACE N=3211,3210,3166, SURF_ID='ceramic board' /
&FACE N=2288,2333,2332, SURF_ID='ceramic board' /
&FACE N=823,778,824, SURF_ID='ceramic board' /
&FACE N=740,785,739, SURF_ID='ceramic board' /
&FACE N=2592,2591,2547, SURF_ID='ceramic board' /
&FACE N=2289,2290,2334, SURF_ID='ceramic board' /
&FACE N=560,605,559, SURF_ID='ceramic board' /
&FACE N=695,740,694, SURF_ID='ceramic board' /
&FACE N=649,603,604, SURF_ID='ceramic board' /
&FACE N=558,604,603, SURF_ID='ceramic board' /
&FACE N=741,695,696, SURF_ID='ceramic board' /
&FACE N=3217,3216,3172, SURF_ID='ceramic board' /
&FACE N=561,606,560, SURF_ID='ceramic board' /
&FACE N=608,562,563, SURF_ID='ceramic board' /
&FACE N=607,561,562, SURF_ID='ceramic board' /
&FACE N=1384,1385,1430, SURF_ID='ceramic board' /
&FACE N=565,610,564, SURF_ID='ceramic board' /
&FACE N=564,609,563, SURF_ID='ceramic board' /
&FACE N=562,561,516, SURF_ID='ceramic board' /
&FACE N=2237,2281,2236, SURF_ID='ceramic board' /
&FACE N=653,608,654, SURF_ID='ceramic board' /
&FACE N=653,698,652, SURF_ID='ceramic board' /
&FACE N=567,521,522, SURF_ID='ceramic board' /
&FACE N=567,568,613, SURF_ID='ceramic board' /
&FACE N=704,749,703, SURF_ID='ceramic board' /
&FACE N=610,565,611, SURF_ID='ceramic board' /
&FACE N=702,747,701, SURF_ID='ceramic board' /
&FACE N=656,701,655, SURF_ID='ceramic board' /
&FACE N=2414,2413,2369, SURF_ID='ceramic board' /
&FACE N=614,613,568, SURF_ID='ceramic board' /
&FACE N=569,614,568, SURF_ID='ceramic board' /
&FACE N=2276,2320,2275, SURF_ID='ceramic board' /
&FACE N=572,617,571, SURF_ID='ceramic board' /
&FACE N=573,618,572, SURF_ID='ceramic board' /
&FACE N=663,617,618, SURF_ID='ceramic board' /
&FACE N=1793,204,205, SURF_ID='ceramic board' /
&FACE N=617,572,618, SURF_ID='ceramic board' /
&FACE N=663,662,617, SURF_ID='ceramic board' /
&FACE N=575,620,574, SURF_ID='ceramic board' /
&FACE N=707,706,661, SURF_ID='ceramic board' /
&FACE N=618,573,619, SURF_ID='ceramic board' /
&FACE N=621,575,576, SURF_ID='ceramic board' /
&FACE N=3425,3424,3380, SURF_ID='ceramic board' /
&FACE N=622,576,577, SURF_ID='ceramic board' /
&FACE N=2316,2360,2315, SURF_ID='ceramic board' /
&FACE N=3014,3059,3058, SURF_ID='ceramic board' /
&FACE N=668,622,623, SURF_ID='ceramic board' /
&FACE N=2315,2360,2359, SURF_ID='ceramic board' /
&FACE N=581,626,580, SURF_ID='ceramic board' /
&FACE N=669,623,624, SURF_ID='ceramic board' /
&FACE N=582,627,581, SURF_ID='ceramic board' /
&FACE N=330,17,18, SURF_ID='ceramic board' /
&FACE N=669,714,668, SURF_ID='ceramic board' /
&FACE N=2400,2355,2356, SURF_ID='ceramic board' /
&FACE N=2354,2399,2398, SURF_ID='ceramic board' /
&FACE N=2313,2268,2269, SURF_ID='ceramic board' /
&FACE N=2085,2084,2040, SURF_ID='ceramic board' /
&FACE N=629,583,584, SURF_ID='ceramic board' /
&FACE N=3308,3309,3353, SURF_ID='ceramic board' /
&FACE N=582,583,628, SURF_ID='ceramic board' /
&FACE N=672,717,671, SURF_ID='ceramic board' /
&FACE N=1695,1699,1698, SURF_ID='ceramic board' /
&FACE N=3469,237,3468, SURF_ID='ceramic board' /
&FACE N=1695,1698,62, SURF_ID='ceramic board' /
&FACE N=678,633,679, SURF_ID='ceramic board' /
&FACE N=589,543,544, SURF_ID='ceramic board' /
&FACE N=679,724,678, SURF_ID='ceramic board' /
&FACE N=1686,1689,59, SURF_ID='ceramic board' /
&FACE N=3275,3320,3319, SURF_ID='ceramic board' /
&FACE N=2480,2524,2479, SURF_ID='ceramic board' /
&FACE N=636,151,152, SURF_ID='ceramic board' /
&FACE N=2544,2543,2499, SURF_ID='ceramic board' /
&FACE N=639,593,594, SURF_ID='ceramic board' /
&FACE N=1926,1929,265, SURF_ID='ceramic board' /
&FACE N=640,594,595, SURF_ID='ceramic board' /
&FACE N=683,682,637, SURF_ID='ceramic board' /
&FACE N=268,267,2525, SURF_ID='ceramic board' /
&FACE N=1842,1839,1840, SURF_ID='ceramic board' /
&FACE N=639,684,638, SURF_ID='ceramic board' /
&FACE N=596,641,595, SURF_ID='ceramic board' /
&FACE N=2429,2474,2473, SURF_ID='ceramic board' /
&FACE N=641,640,595, SURF_ID='ceramic board' /
&FACE N=3161,3116,3117, SURF_ID='ceramic board' /
&FACE N=2561,2606,2605, SURF_ID='ceramic board' /
&FACE N=2428,2473,2472, SURF_ID='ceramic board' /
&FACE N=601,646,600, SURF_ID='ceramic board' /
&FACE N=2517,2516,2472, SURF_ID='ceramic board' /
&FACE N=3153,3152,3108, SURF_ID='ceramic board' /
&FACE N=1314,1268,1269, SURF_ID='ceramic board' /
&FACE N=691,645,646, SURF_ID='ceramic board' /
&FACE N=691,736,690, SURF_ID='ceramic board' /
&FACE N=3467,3422,3423, SURF_ID='ceramic board' /
&FACE N=647,602,648, SURF_ID='ceramic board' /
&FACE N=1960,1961,1964, SURF_ID='ceramic board' /
&FACE N=649,604,650, SURF_ID='ceramic board' /
&FACE N=3155,3110,254, SURF_ID='ceramic board' /
&FACE N=3155,254,253, SURF_ID='ceramic board' /
&FACE N=696,651,697, SURF_ID='ceramic board' /
&FACE N=650,605,651, SURF_ID='ceramic board' /
&FACE N=608,609,654, SURF_ID='ceramic board' /
&FACE N=606,652,651, SURF_ID='ceramic board' /
&FACE N=2370,2369,2325, SURF_ID='ceramic board' /
&FACE N=2370,2414,2369, SURF_ID='ceramic board' /
&FACE N=2247,2202,2203, SURF_ID='ceramic board' /
&FACE N=653,654,699, SURF_ID='ceramic board' /
&FACE N=609,610,655, SURF_ID='ceramic board' /
&FACE N=612,657,611, SURF_ID='ceramic board' /
&FACE N=655,610,656, SURF_ID='ceramic board' /
&FACE N=2415,2459,2414, SURF_ID='ceramic board' /
&FACE N=657,702,656, SURF_ID='ceramic board' /
&FACE N=677,631,632, SURF_ID='ceramic board' /
&FACE N=657,656,611, SURF_ID='ceramic board' /
&FACE N=658,659,704, SURF_ID='ceramic board' /
&FACE N=702,657,703, SURF_ID='ceramic board' /
&FACE N=2369,2413,2368, SURF_ID='ceramic board' /
&FACE N=660,614,615, SURF_ID='ceramic board' /
&FACE N=2881,2880,2836, SURF_ID='ceramic board' /
&FACE N=617,662,616, SURF_ID='ceramic board' /
&FACE N=2547,2502,2503, SURF_ID='ceramic board' /
&FACE N=619,664,618, SURF_ID='ceramic board' /
&FACE N=707,662,708, SURF_ID='ceramic board' /
&FACE N=2320,2364,2319, SURF_ID='ceramic board' /
&FACE N=711,666,712, SURF_ID='ceramic board' /
&FACE N=662,663,708, SURF_ID='ceramic board' /
&FACE N=2452,2451,2407, SURF_ID='ceramic board' /
&FACE N=3457,3412,3413, SURF_ID='ceramic board' /
&FACE N=621,666,620, SURF_ID='ceramic board' /
&FACE N=665,664,619, SURF_ID='ceramic board' /
&FACE N=756,710,711, SURF_ID='ceramic board' /
&FACE N=2763,2762,2718, SURF_ID='ceramic board' /
&FACE N=758,757,712, SURF_ID='ceramic board' /
&FACE N=625,670,624, SURF_ID='ceramic board' /
&FACE N=667,713,712, SURF_ID='ceramic board' /
&FACE N=627,672,626, SURF_ID='ceramic board' /
&FACE N=2362,2317,2318, SURF_ID='ceramic board' /
&FACE N=2318,2363,2362, SURF_ID='ceramic board' /
&FACE N=759,713,714, SURF_ID='ceramic board' /
&FACE N=628,673,627, SURF_ID='ceramic board' /
&FACE N=629,674,628, SURF_ID='ceramic board' /
&FACE N=2814,2858,2813, SURF_ID='ceramic board' /
&FACE N=674,673,628, SURF_ID='ceramic board' /
&FACE N=2443,2442,2398, SURF_ID='ceramic board' /
&FACE N=677,676,631, SURF_ID='ceramic board' /
&FACE N=808,853,807, SURF_ID='ceramic board' /
&FACE N=633,678,632, SURF_ID='ceramic board' /
&FACE N=3401,3446,3445, SURF_ID='ceramic board' /
&FACE N=2392,2347,2348, SURF_ID='ceramic board' /
&FACE N=1694,1693,1690, SURF_ID='ceramic board' /
&FACE N=60,61,635, SURF_ID='ceramic board' /
&FACE N=1688,1685,167, SURF_ID='ceramic board' /
&FACE N=724,723,678, SURF_ID='ceramic board' /
&FACE N=2681,2726,2725, SURF_ID='ceramic board' /
&FACE N=2528,2527,2483, SURF_ID='ceramic board' /
&FACE N=633,632,587, SURF_ID='ceramic board' /
&FACE N=2736,2781,2780, SURF_ID='ceramic board' /
&FACE N=906,146,861, SURF_ID='ceramic board' /
&FACE N=149,150,726, SURF_ID='ceramic board' /
&FACE N=1924,1925,1928, SURF_ID='ceramic board' /
&FACE N=2479,2478,2434, SURF_ID='ceramic board' /
&FACE N=686,685,640, SURF_ID='ceramic board' /
&FACE N=15,2083,16, SURF_ID='ceramic board' /
&FACE N=730,684,685, SURF_ID='ceramic board' /
&FACE N=2430,2385,2386, SURF_ID='ceramic board' /
&FACE N=2430,2429,2385, SURF_ID='ceramic board' /
&FACE N=686,641,687, SURF_ID='ceramic board' /
&FACE N=776,731,777, SURF_ID='ceramic board' /
&FACE N=1794,1791,1792, SURF_ID='ceramic board' /
&FACE N=733,688,734, SURF_ID='ceramic board' /
&FACE N=687,642,688, SURF_ID='ceramic board' /
&FACE N=205,206,1796, SURF_ID='ceramic board' /
&FACE N=2473,2517,2472, SURF_ID='ceramic board' /
&FACE N=647,692,646, SURF_ID='ceramic board' /
&FACE N=734,689,735, SURF_ID='ceramic board' /
&FACE N=2377,2376,2332, SURF_ID='ceramic board' /
&FACE N=692,647,693, SURF_ID='ceramic board' /
&FACE N=694,693,648, SURF_ID='ceramic board' /
&FACE N=649,694,648, SURF_ID='ceramic board' /
&FACE N=693,738,692, SURF_ID='ceramic board' /
&FACE N=650,695,649, SURF_ID='ceramic board' /
&FACE N=738,693,739, SURF_ID='ceramic board' /
&FACE N=651,696,650, SURF_ID='ceramic board' /
&FACE N=247,3470,3425, SURF_ID='ceramic board' /
&FACE N=651,652,697, SURF_ID='ceramic board' /
&FACE N=2465,2510,2509, SURF_ID='ceramic board' /
&FACE N=1723,1722,1719, SURF_ID='ceramic board' /
&FACE N=2507,2462,2463, SURF_ID='ceramic board' /
&FACE N=700,654,655, SURF_ID='ceramic board' /
&FACE N=743,697,698, SURF_ID='ceramic board' /
&FACE N=1723,1719,1720, SURF_ID='ceramic board' /
&FACE N=1724,1720,1721, SURF_ID='ceramic board' /
&FACE N=744,789,743, SURF_ID='ceramic board' /
&FACE N=178,2841,179, SURF_ID='ceramic board' /
&FACE N=701,700,655, SURF_ID='ceramic board' /
&FACE N=702,701,656, SURF_ID='ceramic board' /
&FACE N=2415,2414,2370, SURF_ID='ceramic board' /
&FACE N=790,835,789, SURF_ID='ceramic board' /
&FACE N=1018,1019,1064, SURF_ID='ceramic board' /
&FACE N=2456,2411,2412, SURF_ID='ceramic board' /
&FACE N=795,749,750, SURF_ID='ceramic board' /
&FACE N=661,706,660, SURF_ID='ceramic board' /
&FACE N=707,661,662, SURF_ID='ceramic board' /
&FACE N=3334,3333,3289, SURF_ID='ceramic board' /
&FACE N=663,709,708, SURF_ID='ceramic board' /
&FACE N=1447,1448,1493, SURF_ID='ceramic board' /
&FACE N=752,797,751, SURF_ID='ceramic board' /
&FACE N=711,665,666, SURF_ID='ceramic board' /
&FACE N=3173,3172,3128, SURF_ID='ceramic board' /
&FACE N=754,709,755, SURF_ID='ceramic board' /
&FACE N=2452,2407,2408, SURF_ID='ceramic board' /
&FACE N=709,664,710, SURF_ID='ceramic board' /
&FACE N=799,754,800, SURF_ID='ceramic board' /
&FACE N=756,801,755, SURF_ID='ceramic board' /
&FACE N=713,667,668, SURF_ID='ceramic board' /
&FACE N=670,715,669, SURF_ID='ceramic board' /
&FACE N=3099,3098,3054, SURF_ID='ceramic board' /
&FACE N=3098,3053,3054, SURF_ID='ceramic board' /
&FACE N=761,716,762, SURF_ID='ceramic board' /
&FACE N=760,805,759, SURF_ID='ceramic board' /
&FACE N=2399,2443,2398, SURF_ID='ceramic board' /
&FACE N=2531,2486,2487, SURF_ID='ceramic board' /
&FACE N=2590,2545,2546, SURF_ID='ceramic board' /
&FACE N=717,672,718, SURF_ID='ceramic board' /
&FACE N=2350,2394,2349, SURF_ID='ceramic board' /
&FACE N=719,718,673, SURF_ID='ceramic board' /
&FACE N=677,722,676, SURF_ID='ceramic board' /
&FACE N=2660,2615,265, SURF_ID='ceramic board' /
&FACE N=766,720,721, SURF_ID='ceramic board' /
&FACE N=766,812,811, SURF_ID='ceramic board' /
&FACE N=680,725,679, SURF_ID='ceramic board' /
&FACE N=1692,1695,61, SURF_ID='ceramic board' /
&FACE N=3276,3231,3232, SURF_ID='ceramic board' /
&FACE N=1693,1697,1696, SURF_ID='ceramic board' /
&FACE N=723,677,678, SURF_ID='ceramic board' /
&FACE N=2749,2793,2748, SURF_ID='ceramic board' /
&FACE N=727,726,681, SURF_ID='ceramic board' /
&FACE N=772,771,726, SURF_ID='ceramic board' /
&FACE N=1923,1926,266, SURF_ID='ceramic board' /
&FACE N=728,682,683, SURF_ID='ceramic board' /
&FACE N=2129,312,311, SURF_ID='ceramic board' /
&FACE N=2660,2659,2615, SURF_ID='ceramic board' /
&FACE N=2569,2613,2568, SURF_ID='ceramic board' /
&FACE N=1540,1494,1495, SURF_ID='ceramic board' /
&FACE N=3376,3331,3332, SURF_ID='ceramic board' /
&FACE N=818,863,817, SURF_ID='ceramic board' /
&FACE N=687,732,686, SURF_ID='ceramic board' /
&FACE N=3332,3377,3376, SURF_ID='ceramic board' /
&FACE N=776,730,731, SURF_ID='ceramic board' /
&FACE N=687,688,733, SURF_ID='ceramic board' /
&FACE N=2562,2607,2606, SURF_ID='ceramic board' /
&FACE N=778,732,733, SURF_ID='ceramic board' /
&FACE N=1589,1590,1635, SURF_ID='ceramic board' /
&FACE N=2684,2639,2640, SURF_ID='ceramic board' /
&FACE N=2466,2467,2511, SURF_ID='ceramic board' /
&FACE N=781,780,735, SURF_ID='ceramic board' /
&FACE N=693,694,739, SURF_ID='ceramic board' /
&FACE N=2224,2179,2180, SURF_ID='ceramic board' /
&FACE N=781,782,827, SURF_ID='ceramic board' /
&FACE N=783,828,782, SURF_ID='ceramic board' /
&FACE N=3120,3119,3075, SURF_ID='ceramic board' /
&FACE N=744,743,698, SURF_ID='ceramic board' /
&FACE N=744,698,699, SURF_ID='ceramic board' /
&FACE N=743,742,697, SURF_ID='ceramic board' /
&FACE N=785,740,786, SURF_ID='ceramic board' /
&FACE N=746,700,701, SURF_ID='ceramic board' /
&FACE N=786,741,787, SURF_ID='ceramic board' /
&FACE N=986,987,1032, SURF_ID='ceramic board' /
&FACE N=744,699,745, SURF_ID='ceramic board' /
&FACE N=703,748,702, SURF_ID='ceramic board' /
&FACE N=986,1032,1031, SURF_ID='ceramic board' /
&FACE N=2808,2807,2763, SURF_ID='ceramic board' /
&FACE N=792,791,746, SURF_ID='ceramic board' /
&FACE N=791,745,746, SURF_ID='ceramic board' /
&FACE N=836,835,790, SURF_ID='ceramic board' /
&FACE N=790,789,744, SURF_ID='ceramic board' /
&FACE N=658,657,612, SURF_ID='ceramic board' /
&FACE N=747,746,701, SURF_ID='ceramic board' /
&FACE N=2807,2762,2763, SURF_ID='ceramic board' /
&FACE N=886,840,841, SURF_ID='ceramic board' /
&FACE N=983,984,1029, SURF_ID='ceramic board' /
&FACE N=751,705,706, SURF_ID='ceramic board' /
&FACE N=2502,2547,2546, SURF_ID='ceramic board' /
&FACE N=2507,2506,2462, SURF_ID='ceramic board' /
&FACE N=750,749,704, SURF_ID='ceramic board' /
&FACE N=708,753,707, SURF_ID='ceramic board' /
&FACE N=2498,2542,2497, SURF_ID='ceramic board' /
&FACE N=2999,2998,2954, SURF_ID='ceramic board' /
&FACE N=890,889,844, SURF_ID='ceramic board' /
&FACE N=754,753,708, SURF_ID='ceramic board' /
&FACE N=2451,2496,2495, SURF_ID='ceramic board' /
&FACE N=2450,2495,2494, SURF_ID='ceramic board' /
&FACE N=756,755,710, SURF_ID='ceramic board' /
&FACE N=757,711,712, SURF_ID='ceramic board' /
&FACE N=3468,236,3467, SURF_ID='ceramic board' /
&FACE N=2404,2405,2449, SURF_ID='ceramic board' /
&FACE N=801,846,800, SURF_ID='ceramic board' /
&FACE N=715,760,714, SURF_ID='ceramic board' /
&FACE N=757,758,803, SURF_ID='ceramic board' /
&FACE N=2405,2404,2360, SURF_ID='ceramic board' /
&FACE N=758,759,804, SURF_ID='ceramic board' /
&FACE N=2183,2227,2182, SURF_ID='ceramic board' /
&FACE N=851,850,805, SURF_ID='ceramic board' /
&FACE N=1079,1078,1033, SURF_ID='ceramic board' /
&FACE N=763,762,717, SURF_ID='ceramic board' /
&FACE N=2443,2487,2442, SURF_ID='ceramic board' /
&FACE N=2755,2754,2710, SURF_ID='ceramic board' /
&FACE N=720,765,719, SURF_ID='ceramic board' /
&FACE N=2441,2485,2440, SURF_ID='ceramic board' /
&FACE N=723,768,722, SURF_ID='ceramic board' /
&FACE N=853,808,854, SURF_ID='ceramic board' /
&FACE N=721,722,767, SURF_ID='ceramic board' /
&FACE N=855,900,854, SURF_ID='ceramic board' /
&FACE N=2632,2587,2588, SURF_ID='ceramic board' /
&FACE N=813,767,768, SURF_ID='ceramic board' /
&FACE N=798,799,844, SURF_ID='ceramic board' /
&FACE N=769,723,724, SURF_ID='ceramic board' /
&FACE N=1703,1700,172, SURF_ID='ceramic board' /
&FACE N=768,723,769, SURF_ID='ceramic board' /
&FACE N=2481,2482,2526, SURF_ID='ceramic board' /
&FACE N=323,10,11, SURF_ID='ceramic board' /
&FACE N=62,63,725, SURF_ID='ceramic board' /
&FACE N=1725,71,1722, SURF_ID='ceramic board' /
&FACE N=1924,1927,1923, SURF_ID='ceramic board' /
&FACE N=1725,72,71, SURF_ID='ceramic board' /
&FACE N=1130,72,1175, SURF_ID='ceramic board' /
&FACE N=773,818,772, SURF_ID='ceramic board' /
&FACE N=774,728,729, SURF_ID='ceramic board' /
&FACE N=1726,1722,1723, SURF_ID='ceramic board' /
&FACE N=148,816,147, SURF_ID='ceramic board' /
&FACE N=682,728,727, SURF_ID='ceramic board' /
&FACE N=1875,1872,1873, SURF_ID='ceramic board' /
&FACE N=773,728,774, SURF_ID='ceramic board' /
&FACE N=774,729,775, SURF_ID='ceramic board' /
&FACE N=2702,2703,2747, SURF_ID='ceramic board' /
&FACE N=2564,2519,2520, SURF_ID='ceramic board' /
&FACE N=777,732,778, SURF_ID='ceramic board' /
&FACE N=865,910,864, SURF_ID='ceramic board' /
&FACE N=1877,232,233, SURF_ID='ceramic board' /
&FACE N=2441,2486,2485, SURF_ID='ceramic board' /
&FACE N=911,910,865, SURF_ID='ceramic board' /
&FACE N=866,912,911, SURF_ID='ceramic board' /
&FACE N=736,781,735, SURF_ID='ceramic board' /
&FACE N=2517,2561,2516, SURF_ID='ceramic board' /
&FACE N=738,783,737, SURF_ID='ceramic board' /
&FACE N=782,736,737, SURF_ID='ceramic board' /
&FACE N=2604,2559,2560, SURF_ID='ceramic board' /
&FACE N=829,828,783, SURF_ID='ceramic board' /
&FACE N=2512,2557,2556, SURF_ID='ceramic board' /
&FACE N=2729,2728,2684, SURF_ID='ceramic board' /
&FACE N=964,918,919, SURF_ID='ceramic board' /
&FACE N=738,784,783, SURF_ID='ceramic board' /
&FACE N=828,829,874, SURF_ID='ceramic board' /
&FACE N=743,788,742, SURF_ID='ceramic board' /
&FACE N=2555,2600,2599, SURF_ID='ceramic board' /
&FACE N=2646,2601,2602, SURF_ID='ceramic board' /
&FACE N=788,787,742, SURF_ID='ceramic board' /
&FACE N=1313,1267,1268, SURF_ID='ceramic board' /
&FACE N=745,790,744, SURF_ID='ceramic board' /
&FACE N=838,837,792, SURF_ID='ceramic board' /
&FACE N=2552,2596,2551, SURF_ID='ceramic board' /
&FACE N=1313,1312,1267, SURF_ID='ceramic board' /
&FACE N=1808,1811,1810, SURF_ID='ceramic board' /
&FACE N=3397,3442,3441, SURF_ID='ceramic board' /
&FACE N=747,792,746, SURF_ID='ceramic board' /
&FACE N=749,794,748, SURF_ID='ceramic board' /
&FACE N=3406,3361,3362, SURF_ID='ceramic board' /
&FACE N=3143,3142,3098, SURF_ID='ceramic board' /
&FACE N=2590,2591,2635, SURF_ID='ceramic board' /
&FACE N=843,888,842, SURF_ID='ceramic board' /
&FACE N=795,794,749, SURF_ID='ceramic board' /
&FACE N=3142,3097,3098, SURF_ID='ceramic board' /
&FACE N=753,798,752, SURF_ID='ceramic board' /
&FACE N=840,886,885, SURF_ID='ceramic board' /
&FACE N=930,929,884, SURF_ID='ceramic board' /
&FACE N=1465,1419,1420, SURF_ID='ceramic board' /
&FACE N=842,796,797, SURF_ID='ceramic board' /
&FACE N=839,794,840, SURF_ID='ceramic board' /
&FACE N=3145,3190,3189, SURF_ID='ceramic board' /
&FACE N=798,753,799, SURF_ID='ceramic board' /
&FACE N=2585,2584,2540, SURF_ID='ceramic board' /
&FACE N=800,754,755, SURF_ID='ceramic board' /
&FACE N=757,802,756, SURF_ID='ceramic board' /
&FACE N=1405,1406,1451, SURF_ID='ceramic board' /
&FACE N=2450,2405,2406, SURF_ID='ceramic board' /
&FACE N=2584,2539,2540, SURF_ID='ceramic board' /
&FACE N=3286,3285,3241, SURF_ID='ceramic board' /
&FACE N=802,757,803, SURF_ID='ceramic board' /
&FACE N=758,804,803, SURF_ID='ceramic board' /
&FACE N=847,892,846, SURF_ID='ceramic board' /
&FACE N=848,893,847, SURF_ID='ceramic board' /
&FACE N=2444,2489,2488, SURF_ID='ceramic board' /
&FACE N=802,847,801, SURF_ID='ceramic board' /
&FACE N=672,673,718, SURF_ID='ceramic board' /
&FACE N=761,806,760, SURF_ID='ceramic board' /
&FACE N=804,805,850, SURF_ID='ceramic board' /
&FACE N=2400,2444,2399, SURF_ID='ceramic board' /
&FACE N=762,807,761, SURF_ID='ceramic board' /
&FACE N=807,806,761, SURF_ID='ceramic board' /
&FACE N=807,852,806, SURF_ID='ceramic board' /
&FACE N=853,852,807, SURF_ID='ceramic board' /
&FACE N=763,808,762, SURF_ID='ceramic board' /
&FACE N=2533,2577,2532, SURF_ID='ceramic board' /
&FACE N=2532,2487,2488, SURF_ID='ceramic board' /
&FACE N=3282,3281,3237, SURF_ID='ceramic board' /
&FACE N=2528,2483,2484, SURF_ID='ceramic board' /
&FACE N=812,766,767, SURF_ID='ceramic board' /
&FACE N=809,764,810, SURF_ID='ceramic board' /
&FACE N=810,765,811, SURF_ID='ceramic board' /
&FACE N=2043,2088,2087, SURF_ID='ceramic board' /
&FACE N=900,945,899, SURF_ID='ceramic board' /
&FACE N=2527,2482,2483, SURF_ID='ceramic board' /
&FACE N=287,2153,288, SURF_ID='ceramic board' /
&FACE N=2573,2617,2572, SURF_ID='ceramic board' /
&FACE N=3423,3468,3467, SURF_ID='ceramic board' /
&FACE N=147,816,861, SURF_ID='ceramic board' /
&FACE N=771,816,148, SURF_ID='ceramic board' /
&FACE N=3327,3372,3371, SURF_ID='ceramic board' /
&FACE N=774,819,773, SURF_ID='ceramic board' /
&FACE N=2660,2705,2704, SURF_ID='ceramic board' /
&FACE N=820,774,775, SURF_ID='ceramic board' /
&FACE N=821,775,776, SURF_ID='ceramic board' /
&FACE N=822,776,777, SURF_ID='ceramic board' /
&FACE N=2612,2656,2611, SURF_ID='ceramic board' /
&FACE N=2566,2610,2565, SURF_ID='ceramic board' /
&FACE N=3253,3252,3208, SURF_ID='ceramic board' /
&FACE N=867,913,912, SURF_ID='ceramic board' /
&FACE N=2219,2174,2175, SURF_ID='ceramic board' /
&FACE N=401,402,447, SURF_ID='ceramic board' /
&FACE N=2952,2953,2997, SURF_ID='ceramic board' /
&FACE N=1153,1154,1199, SURF_ID='ceramic board' /
&FACE N=916,917,962, SURF_ID='ceramic board' /
&FACE N=825,780,826, SURF_ID='ceramic board' /
&FACE N=784,829,783, SURF_ID='ceramic board' /
&FACE N=829,784,830, SURF_ID='ceramic board' /
&FACE N=1816,1815,1813, SURF_ID='ceramic board' /
&FACE N=970,1016,1015, SURF_ID='ceramic board' /
&FACE N=874,919,873, SURF_ID='ceramic board' /
&FACE N=1817,212,213, SURF_ID='ceramic board' /
&FACE N=2599,2598,2554, SURF_ID='ceramic board' /
&FACE N=831,830,785, SURF_ID='ceramic board' /
&FACE N=1814,211,212, SURF_ID='ceramic board' /
&FACE N=3443,212,211, SURF_ID='ceramic board' /
&FACE N=832,831,786, SURF_ID='ceramic board' /
&FACE N=2907,2862,2863, SURF_ID='ceramic board' /
&FACE N=922,921,876, SURF_ID='ceramic board' /
&FACE N=833,787,788, SURF_ID='ceramic board' /
&FACE N=2594,2549,2550, SURF_ID='ceramic board' /
&FACE N=968,1013,967, SURF_ID='ceramic board' /
&FACE N=881,926,880, SURF_ID='ceramic board' /
&FACE N=836,790,791, SURF_ID='ceramic board' /
&FACE N=794,839,793, SURF_ID='ceramic board' /
&FACE N=925,880,926, SURF_ID='ceramic board' /
&FACE N=2407,2362,2363, SURF_ID='ceramic board' /
&FACE N=884,929,883, SURF_ID='ceramic board' /
&FACE N=2549,2548,2504, SURF_ID='ceramic board' /
&FACE N=1971,251,1968, SURF_ID='ceramic board' /
&FACE N=883,838,884, SURF_ID='ceramic board' /
&FACE N=2636,2681,2680, SURF_ID='ceramic board' /
&FACE N=2729,2684,2685, SURF_ID='ceramic board' /
&FACE N=795,750,796, SURF_ID='ceramic board' /
&FACE N=887,933,932, SURF_ID='ceramic board' /
&FACE N=844,889,843, SURF_ID='ceramic board' /
&FACE N=843,798,844, SURF_ID='ceramic board' /
&FACE N=936,935,890, SURF_ID='ceramic board' /
&FACE N=844,799,845, SURF_ID='ceramic board' /
&FACE N=803,848,802, SURF_ID='ceramic board' /
&FACE N=845,890,844, SURF_ID='ceramic board' /
&FACE N=2721,2720,2676, SURF_ID='ceramic board' /
&FACE N=804,849,803, SURF_ID='ceramic board' /
&FACE N=846,801,847, SURF_ID='ceramic board' /
&FACE N=871,917,916, SURF_ID='ceramic board' /
&FACE N=2695,2739,2694, SURF_ID='ceramic board' /
&FACE N=1081,1080,1035, SURF_ID='ceramic board' /
&FACE N=849,848,803, SURF_ID='ceramic board' /
&FACE N=3412,3457,3456, SURF_ID='ceramic board' /
&FACE N=851,805,806, SURF_ID='ceramic board' /
&FACE N=939,940,985, SURF_ID='ceramic board' /
&FACE N=3127,3126,3082, SURF_ID='ceramic board' /
&FACE N=810,855,809, SURF_ID='ceramic board' /
&FACE N=719,764,718, SURF_ID='ceramic board' /
&FACE N=811,856,810, SURF_ID='ceramic board' /
&FACE N=1294,1295,1340, SURF_ID='ceramic board' /
&FACE N=2851,2850,2806, SURF_ID='ceramic board' /
&FACE N=857,811,812, SURF_ID='ceramic board' /
&FACE N=3079,3123,3078, SURF_ID='ceramic board' /
&FACE N=2576,2621,2620, SURF_ID='ceramic board' /
&FACE N=858,812,813, SURF_ID='ceramic board' /
&FACE N=947,992,946, SURF_ID='ceramic board' /
&FACE N=2575,2619,2574, SURF_ID='ceramic board' /
&FACE N=2219,2264,2263, SURF_ID='ceramic board' /
&FACE N=171,172,1700, SURF_ID='ceramic board' /
&FACE N=902,903,948, SURF_ID='ceramic board' /
&FACE N=447,448,493, SURF_ID='ceramic board' /
&FACE N=858,813,859, SURF_ID='ceramic board' /
&FACE N=2616,2571,2572, SURF_ID='ceramic board' /
&FACE N=859,814,860, SURF_ID='ceramic board' /
&FACE N=496,450,451, SURF_ID='ceramic board' /
&FACE N=2266,2265,2221, SURF_ID='ceramic board' /
&FACE N=491,490,445, SURF_ID='ceramic board' /
&FACE N=491,445,446, SURF_ID='ceramic board' /
&FACE N=3160,3159,3115, SURF_ID='ceramic board' /
&FACE N=2875,2874,2830, SURF_ID='ceramic board' /
&FACE N=2658,2659,2703, SURF_ID='ceramic board' /
&FACE N=819,864,818, SURF_ID='ceramic board' /
&FACE N=1006,1007,1052, SURF_ID='ceramic board' /
&FACE N=3285,3286,3330, SURF_ID='ceramic board' /
&FACE N=820,865,819, SURF_ID='ceramic board' /
&FACE N=1451,1496,1450, SURF_ID='ceramic board' /
&FACE N=821,866,820, SURF_ID='ceramic board' /
&FACE N=3331,3330,3286, SURF_ID='ceramic board' /
&FACE N=1496,1495,1450, SURF_ID='ceramic board' /
&FACE N=822,867,821, SURF_ID='ceramic board' /
&FACE N=2657,2701,2656, SURF_ID='ceramic board' /
&FACE N=823,868,822, SURF_ID='ceramic board' /
&FACE N=2701,2745,2700, SURF_ID='ceramic board' /
&FACE N=866,867,912, SURF_ID='ceramic board' /
&FACE N=825,870,824, SURF_ID='ceramic board' /
&FACE N=869,823,824, SURF_ID='ceramic board' /
&FACE N=867,868,913, SURF_ID='ceramic board' /
&FACE N=3467,235,3466, SURF_ID='ceramic board' /
&FACE N=871,825,826, SURF_ID='ceramic board' /
&FACE N=868,823,869, SURF_ID='ceramic board' /
&FACE N=872,826,827, SURF_ID='ceramic board' /
&FACE N=1005,959,960, SURF_ID='ceramic board' /
&FACE N=2823,2822,2778, SURF_ID='ceramic board' /
&FACE N=2651,2606,2607, SURF_ID='ceramic board' /
&FACE N=914,869,915, SURF_ID='ceramic board' /
&FACE N=870,825,871, SURF_ID='ceramic board' /
&FACE N=917,872,918, SURF_ID='ceramic board' /
&FACE N=871,826,872, SURF_ID='ceramic board' /
&FACE N=2926,2925,2881, SURF_ID='ceramic board' /
&FACE N=830,875,829, SURF_ID='ceramic board' /
&FACE N=2600,2644,2599, SURF_ID='ceramic board' /
&FACE N=920,874,875, SURF_ID='ceramic board' /
&FACE N=831,877,876, SURF_ID='ceramic board' /
&FACE N=966,921,967, SURF_ID='ceramic board' /
&FACE N=875,921,920, SURF_ID='ceramic board' /
&FACE N=877,831,832, SURF_ID='ceramic board' /
&FACE N=2626,2581,2582, SURF_ID='ceramic board' /
&FACE N=2598,2643,2642, SURF_ID='ceramic board' /
&FACE N=834,879,833, SURF_ID='ceramic board' /
&FACE N=880,834,835, SURF_ID='ceramic board' /
&FACE N=881,835,836, SURF_ID='ceramic board' /
&FACE N=879,834,880, SURF_ID='ceramic board' /
&FACE N=837,882,836, SURF_ID='ceramic board' /
&FACE N=2876,2875,2831, SURF_ID='ceramic board' /
&FACE N=838,883,837, SURF_ID='ceramic board' /
&FACE N=885,884,839, SURF_ID='ceramic board' /
&FACE N=2727,2682,2683, SURF_ID='ceramic board' /
&FACE N=2821,2820,2776, SURF_ID='ceramic board' /
&FACE N=930,975,929, SURF_ID='ceramic board' /
&FACE N=885,839,840, SURF_ID='ceramic board' /
&FACE N=2239,2238,2194, SURF_ID='ceramic board' /
&FACE N=931,976,930, SURF_ID='ceramic board' /
&FACE N=945,946,991, SURF_ID='ceramic board' /
&FACE N=932,977,931, SURF_ID='ceramic board' /
&FACE N=934,935,980, SURF_ID='ceramic board' /
&FACE N=890,845,891, SURF_ID='ceramic board' /
&FACE N=2585,2540,2541, SURF_ID='ceramic board' /
&FACE N=3006,3005,2961, SURF_ID='ceramic board' /
&FACE N=891,892,937, SURF_ID='ceramic board' /
&FACE N=3005,2960,2961, SURF_ID='ceramic board' /
&FACE N=895,849,850, SURF_ID='ceramic board' /
&FACE N=893,892,847, SURF_ID='ceramic board' /
&FACE N=896,850,851, SURF_ID='ceramic board' /
&FACE N=893,848,894, SURF_ID='ceramic board' /
&FACE N=2581,2625,2580, SURF_ID='ceramic board' /
&FACE N=896,851,897, SURF_ID='ceramic board' /
&FACE N=898,853,899, SURF_ID='ceramic board' /
&FACE N=897,852,898, SURF_ID='ceramic board' /
&FACE N=2116,2071,2072, SURF_ID='ceramic board' /
&FACE N=856,901,855, SURF_ID='ceramic board' /
&FACE N=2759,2758,2714, SURF_ID='ceramic board' /
&FACE N=3305,3350,3349, SURF_ID='ceramic board' /
&FACE N=2666,2621,2622, SURF_ID='ceramic board' /
&FACE N=903,857,858, SURF_ID='ceramic board' /
&FACE N=901,900,855, SURF_ID='ceramic board' /
&FACE N=904,858,859, SURF_ID='ceramic board' /
&FACE N=2378,2333,2334, SURF_ID='ceramic board' /
&FACE N=905,859,860, SURF_ID='ceramic board' /
&FACE N=949,903,904, SURF_ID='ceramic board' /
&FACE N=1711,1715,1714, SURF_ID='ceramic board' /
&FACE N=67,68,950, SURF_ID='ceramic board' /
&FACE N=66,905,860, SURF_ID='ceramic board' /
&FACE N=904,859,905, SURF_ID='ceramic board' /
&FACE N=1093,1138,1092, SURF_ID='ceramic board' /
&FACE N=2969,2968,2924, SURF_ID='ceramic board' /
&FACE N=906,951,145, SURF_ID='ceramic board' /
&FACE N=862,907,861, SURF_ID='ceramic board' /
&FACE N=1942,1945,1941, SURF_ID='ceramic board' /
&FACE N=2749,2704,2705, SURF_ID='ceramic board' /
&FACE N=906,907,952, SURF_ID='ceramic board' /
&FACE N=3182,3181,3137, SURF_ID='ceramic board' /
&FACE N=1935,1938,262, SURF_ID='ceramic board' /
&FACE N=955,1000,954, SURF_ID='ceramic board' /
&FACE N=908,863,909, SURF_ID='ceramic board' /
&FACE N=162,2121,163, SURF_ID='ceramic board' /
&FACE N=2702,2747,2746, SURF_ID='ceramic board' /
&FACE N=912,957,911, SURF_ID='ceramic board' /
&FACE N=3377,3421,3376, SURF_ID='ceramic board' /
&FACE N=910,911,956, SURF_ID='ceramic board' /
&FACE N=960,914,915, SURF_ID='ceramic board' /
&FACE N=916,962,961, SURF_ID='ceramic board' /
&FACE N=914,913,868, SURF_ID='ceramic board' /
&FACE N=871,916,870, SURF_ID='ceramic board' /
&FACE N=2568,2523,2524, SURF_ID='ceramic board' /
&FACE N=958,1003,957, SURF_ID='ceramic board' /
&FACE N=959,1004,958, SURF_ID='ceramic board' /
&FACE N=3378,3333,3334, SURF_ID='ceramic board' /
&FACE N=872,917,871, SURF_ID='ceramic board' /
&FACE N=958,913,959, SURF_ID='ceramic board' /
&FACE N=1050,1096,1095, SURF_ID='ceramic board' /
&FACE N=918,963,917, SURF_ID='ceramic board' /
&FACE N=832,786,787, SURF_ID='ceramic board' /
&FACE N=876,921,875, SURF_ID='ceramic board' /
&FACE N=1054,1053,1008, SURF_ID='ceramic board' /
&FACE N=1010,964,965, SURF_ID='ceramic board' /
&FACE N=787,833,832, SURF_ID='ceramic board' /
&FACE N=920,921,966, SURF_ID='ceramic board' /
&FACE N=922,876,877, SURF_ID='ceramic board' /
&FACE N=966,1011,965, SURF_ID='ceramic board' /
&FACE N=879,880,925, SURF_ID='ceramic board' /
&FACE N=1011,1056,1010, SURF_ID='ceramic board' /
&FACE N=2642,2597,2598, SURF_ID='ceramic board' /
&FACE N=967,922,968, SURF_ID='ceramic board' /
&FACE N=924,879,925, SURF_ID='ceramic board' /
&FACE N=197,1769,196, SURF_ID='ceramic board' /
&FACE N=883,928,882, SURF_ID='ceramic board' /
&FACE N=1149,1103,1104, SURF_ID='ceramic board' /
&FACE N=2914,2913,2869, SURF_ID='ceramic board' /
&FACE N=887,932,886, SURF_ID='ceramic board' /
&FACE N=888,933,887, SURF_ID='ceramic board' /
&FACE N=931,885,886, SURF_ID='ceramic board' /
&FACE N=2079,2078,2034, SURF_ID='ceramic board' /
&FACE N=930,884,885, SURF_ID='ceramic board' /
&FACE N=2769,2768,2724, SURF_ID='ceramic board' /
&FACE N=888,934,933, SURF_ID='ceramic board' /
&FACE N=978,1023,977, SURF_ID='ceramic board' /
&FACE N=891,936,890, SURF_ID='ceramic board' /
&FACE N=2618,2573,2574, SURF_ID='ceramic board' /
&FACE N=893,938,892, SURF_ID='ceramic board' /
&FACE N=812,858,857, SURF_ID='ceramic board' /
&FACE N=848,847,802, SURF_ID='ceramic board' /
&FACE N=1028,1073,1027, SURF_ID='ceramic board' /
&FACE N=937,936,891, SURF_ID='ceramic board' /
&FACE N=1074,1028,1029, SURF_ID='ceramic board' /
&FACE N=938,937,892, SURF_ID='ceramic board' /
&FACE N=896,941,895, SURF_ID='ceramic board' /
&FACE N=895,940,894, SURF_ID='ceramic board' /
&FACE N=2610,2655,2654, SURF_ID='ceramic board' /
&FACE N=942,896,897, SURF_ID='ceramic board' /
&FACE N=2756,2711,2712, SURF_ID='ceramic board' /
&FACE N=942,897,943, SURF_ID='ceramic board' /
&FACE N=943,898,944, SURF_ID='ceramic board' /
&FACE N=69,1040,995, SURF_ID='ceramic board' /
&FACE N=990,945,991, SURF_ID='ceramic board' /
&FACE N=2622,2577,2578, SURF_ID='ceramic board' /
&FACE N=1717,1713,1714, SURF_ID='ceramic board' /
&FACE N=2126,2171,2170, SURF_ID='ceramic board' /
&FACE N=1076,1031,1077, SURF_ID='ceramic board' /
&FACE N=902,947,901, SURF_ID='ceramic board' /
&FACE N=2170,2125,2126, SURF_ID='ceramic board' /
&FACE N=553,598,552, SURF_ID='ceramic board' /
&FACE N=950,904,905, SURF_ID='ceramic board' /
&FACE N=947,946,901, SURF_ID='ceramic board' /
&FACE N=2429,2428,2384, SURF_ID='ceramic board' /
&FACE N=2665,2709,2664, SURF_ID='ceramic board' /
&FACE N=949,904,950, SURF_ID='ceramic board' /
&FACE N=2751,2706,2707, SURF_ID='ceramic board' /
&FACE N=67,950,905, SURF_ID='ceramic board' /
&FACE N=2527,2526,2482, SURF_ID='ceramic board' /
&FACE N=1703,172,173, SURF_ID='ceramic board' /
&FACE N=908,953,907, SURF_ID='ceramic board' /
&FACE N=1103,1102,1057, SURF_ID='ceramic board' /
&FACE N=2913,2868,2869, SURF_ID='ceramic board' /
&FACE N=951,144,145, SURF_ID='ceramic board' /
&FACE N=961,915,916, SURF_ID='ceramic board' /
&FACE N=951,952,997, SURF_ID='ceramic board' /
&FACE N=954,908,909, SURF_ID='ceramic board' /
&FACE N=953,952,907, SURF_ID='ceramic board' /
&FACE N=955,909,910, SURF_ID='ceramic board' /
&FACE N=1001,1000,955, SURF_ID='ceramic board' /
&FACE N=1350,1304,1305, SURF_ID='ceramic board' /
&FACE N=957,912,958, SURF_ID='ceramic board' /
&FACE N=956,957,1002, SURF_ID='ceramic board' /
&FACE N=318,2122,319, SURF_ID='ceramic board' /
&FACE N=2652,2651,2607, SURF_ID='ceramic board' /
&FACE N=959,914,960, SURF_ID='ceramic board' /
&FACE N=961,960,915, SURF_ID='ceramic board' /
&FACE N=1004,1049,1003, SURF_ID='ceramic board' /
&FACE N=917,963,962, SURF_ID='ceramic board' /
&FACE N=1051,1050,1005, SURF_ID='ceramic board' /
&FACE N=1006,960,961, SURF_ID='ceramic board' /
&FACE N=3361,3405,3360, SURF_ID='ceramic board' /
&FACE N=2907,2906,2862, SURF_ID='ceramic board' /
&FACE N=1095,1141,1140, SURF_ID='ceramic board' /
&FACE N=2784,2739,2740, SURF_ID='ceramic board' /
&FACE N=1005,960,1006, SURF_ID='ceramic board' /
&FACE N=1097,1142,1096, SURF_ID='ceramic board' /
&FACE N=2692,2691,2647, SURF_ID='ceramic board' /
&FACE N=964,919,965, SURF_ID='ceramic board' /
&FACE N=964,1010,1009, SURF_ID='ceramic board' /
&FACE N=1058,1057,1012, SURF_ID='ceramic board' /
&FACE N=970,924,925, SURF_ID='ceramic board' /
&FACE N=924,970,969, SURF_ID='ceramic board' /
&FACE N=3277,3232,3233, SURF_ID='ceramic board' /
&FACE N=973,927,928, SURF_ID='ceramic board' /
&FACE N=3360,3315,3316, SURF_ID='ceramic board' /
&FACE N=974,928,929, SURF_ID='ceramic board' /
&FACE N=2680,2681,2725, SURF_ID='ceramic board' /
&FACE N=928,974,973, SURF_ID='ceramic board' /
&FACE N=2679,2634,2635, SURF_ID='ceramic board' /
&FACE N=975,974,929, SURF_ID='ceramic board' /
&FACE N=2726,2727,2771, SURF_ID='ceramic board' /
&FACE N=1111,1065,1066, SURF_ID='ceramic board' /
&FACE N=974,975,1020, SURF_ID='ceramic board' /
&FACE N=2744,2743,2699, SURF_ID='ceramic board' /
&FACE N=978,932,933, SURF_ID='ceramic board' /
&FACE N=2448,2493,2492, SURF_ID='ceramic board' /
&FACE N=1067,1112,1066, SURF_ID='ceramic board' /
&FACE N=2902,2857,2858, SURF_ID='ceramic board' /
&FACE N=978,933,979, SURF_ID='ceramic board' /
&FACE N=2677,2721,2676, SURF_ID='ceramic board' /
&FACE N=1024,978,979, SURF_ID='ceramic board' /
&FACE N=714,713,668, SURF_ID='ceramic board' /
&FACE N=2492,2447,2448, SURF_ID='ceramic board' /
&FACE N=1114,1113,1068, SURF_ID='ceramic board' /
&FACE N=3308,3263,3264, SURF_ID='ceramic board' /
&FACE N=982,981,936, SURF_ID='ceramic board' /
&FACE N=1518,1517,1472, SURF_ID='ceramic board' /
&FACE N=3264,3309,3308, SURF_ID='ceramic board' /
&FACE N=982,937,983, SURF_ID='ceramic board' /
&FACE N=941,986,940, SURF_ID='ceramic board' /
&FACE N=3269,3268,3224, SURF_ID='ceramic board' /
&FACE N=2806,2762,2807, SURF_ID='ceramic board' /
&FACE N=942,987,941, SURF_ID='ceramic board' /
&FACE N=2669,2668,2624, SURF_ID='ceramic board' /
&FACE N=989,944,990, SURF_ID='ceramic board' /
&FACE N=2665,2666,2710, SURF_ID='ceramic board' /
&FACE N=2340,2385,2384, SURF_ID='ceramic board' /
&FACE N=1033,1078,1032, SURF_ID='ceramic board' /
&FACE N=988,943,989, SURF_ID='ceramic board' /
&FACE N=1037,992,1038, SURF_ID='ceramic board' /
&FACE N=1035,989,990, SURF_ID='ceramic board' /
&FACE N=2753,2752,2708, SURF_ID='ceramic board' /
&FACE N=991,992,1037, SURF_ID='ceramic board' /
&FACE N=2665,2710,2709, SURF_ID='ceramic board' /
&FACE N=992,947,993, SURF_ID='ceramic board' /
&FACE N=1710,1713,67, SURF_ID='ceramic board' /
&FACE N=2092,2091,2047, SURF_ID='ceramic board' /
&FACE N=993,948,994, SURF_ID='ceramic board' /
&FACE N=2663,2618,2619, SURF_ID='ceramic board' /
&FACE N=994,995,1040, SURF_ID='ceramic board' /
&FACE N=291,2149,292, SURF_ID='ceramic board' /
&FACE N=1038,992,993, SURF_ID='ceramic board' /
&FACE N=291,2150,2149, SURF_ID='ceramic board' /
&FACE N=954,999,953, SURF_ID='ceramic board' /
&FACE N=2835,2834,2790, SURF_ID='ceramic board' /
&FACE N=2840,2884,2839, SURF_ID='ceramic board' /
&FACE N=1175,1220,1174, SURF_ID='ceramic board' /
&FACE N=1090,1135,1089, SURF_ID='ceramic board' /
&FACE N=1090,1044,1045, SURF_ID='ceramic board' /
&FACE N=260,261,1941, SURF_ID='ceramic board' /
&FACE N=2839,2884,2883, SURF_ID='ceramic board' /
&FACE N=999,1044,998, SURF_ID='ceramic board' /
&FACE N=1180,1135,1181, SURF_ID='ceramic board' /
&FACE N=1044,1043,998, SURF_ID='ceramic board' /
&FACE N=999,998,953, SURF_ID='ceramic board' /
&FACE N=2531,2530,2486, SURF_ID='ceramic board' /
&FACE N=1001,1046,1000, SURF_ID='ceramic board' /
&FACE N=956,1001,955, SURF_ID='ceramic board' /
&FACE N=1090,1045,1091, SURF_ID='ceramic board' /
&FACE N=1001,956,1002, SURF_ID='ceramic board' /
&FACE N=1007,961,962, SURF_ID='ceramic board' /
&FACE N=1244,1243,1198, SURF_ID='ceramic board' /
&FACE N=1244,1198,1199, SURF_ID='ceramic board' /
&FACE N=1049,1094,1048, SURF_ID='ceramic board' /
&FACE N=2740,2739,2695, SURF_ID='ceramic board' /
&FACE N=1141,1095,1096, SURF_ID='ceramic board' /
&FACE N=1004,959,1005, SURF_ID='ceramic board' /
&FACE N=1050,1095,1049, SURF_ID='ceramic board' /
&FACE N=1006,961,1007, SURF_ID='ceramic board' /
&FACE N=964,1009,963, SURF_ID='ceramic board' /
&FACE N=1052,1007,1053, SURF_ID='ceramic board' /
&FACE N=2783,2782,2738, SURF_ID='ceramic board' /
&FACE N=2408,2363,2364, SURF_ID='ceramic board' /
&FACE N=2693,2737,2692, SURF_ID='ceramic board' /
&FACE N=1053,1054,1099, SURF_ID='ceramic board' /
&FACE N=1234,1233,1188, SURF_ID='ceramic board' /
&FACE N=2780,2735,2736, SURF_ID='ceramic board' /
&FACE N=1900,1899,1896, SURF_ID='ceramic board' /
&FACE N=969,1014,968, SURF_ID='ceramic board' /
&FACE N=1057,1102,1056, SURF_ID='ceramic board' /
&FACE N=1013,1058,1012, SURF_ID='ceramic board' /
&FACE N=1012,967,1013, SURF_ID='ceramic board' /
&FACE N=972,1017,971, SURF_ID='ceramic board' /
&FACE N=1059,1104,1058, SURF_ID='ceramic board' /
&FACE N=1015,1014,969, SURF_ID='ceramic board' /
&FACE N=1884,126,125, SURF_ID='ceramic board' /
&FACE N=1887,126,1884, SURF_ID='ceramic board' /
&FACE N=973,1018,972, SURF_ID='ceramic board' /
&FACE N=2725,2724,2680, SURF_ID='ceramic board' /
&FACE N=1060,1014,1015, SURF_ID='ceramic board' /
&FACE N=1065,1064,1019, SURF_ID='ceramic board' /
&FACE N=1151,1150,1105, SURF_ID='ceramic board' /
&FACE N=2820,2775,2776, SURF_ID='ceramic board' /
&FACE N=2792,2791,2747, SURF_ID='ceramic board' /
&FACE N=1019,1018,973, SURF_ID='ceramic board' /
&FACE N=1020,975,1021, SURF_ID='ceramic board' /
&FACE N=1112,1111,1066, SURF_ID='ceramic board' /
&FACE N=1021,976,1022, SURF_ID='ceramic board' /
&FACE N=1025,979,980, SURF_ID='ceramic board' /
&FACE N=2516,2471,2472, SURF_ID='ceramic board' /
&FACE N=1338,1383,1337, SURF_ID='ceramic board' /
&FACE N=1025,1026,1071, SURF_ID='ceramic board' /
&FACE N=1026,981,1027, SURF_ID='ceramic board' /
&FACE N=2720,2765,2764, SURF_ID='ceramic board' /
&FACE N=983,1028,982, SURF_ID='ceramic board' /
&FACE N=1026,1027,1072, SURF_ID='ceramic board' /
&FACE N=1028,1027,982, SURF_ID='ceramic board' /
&FACE N=3340,3339,3295, SURF_ID='ceramic board' /
&FACE N=988,1033,987, SURF_ID='ceramic board' /
&FACE N=1532,1577,1531, SURF_ID='ceramic board' /
&FACE N=989,1034,988, SURF_ID='ceramic board' /
&FACE N=2701,2746,2745, SURF_ID='ceramic board' /
&FACE N=911,865,866, SURF_ID='ceramic board' /
&FACE N=1078,1123,1077, SURF_ID='ceramic board' /
&FACE N=1127,1172,1126, SURF_ID='ceramic board' /
&FACE N=1213,1258,1212, SURF_ID='ceramic board' /
&FACE N=1079,1124,1078, SURF_ID='ceramic board' /
&FACE N=2710,2754,2709, SURF_ID='ceramic board' /
&FACE N=1034,989,1035, SURF_ID='ceramic board' /
&FACE N=1034,1033,988, SURF_ID='ceramic board' /
&FACE N=1035,990,1036, SURF_ID='ceramic board' /
&FACE N=2878,2877,2833, SURF_ID='ceramic board' /
&FACE N=1038,993,1039, SURF_ID='ceramic board' /
&FACE N=1082,1037,1083, SURF_ID='ceramic board' /
&FACE N=995,949,950, SURF_ID='ceramic board' /
&FACE N=2826,2871,2870, SURF_ID='ceramic board' /
&FACE N=68,69,995, SURF_ID='ceramic board' /
&FACE N=1127,1082,1128, SURF_ID='ceramic board' /
&FACE N=2353,2352,2308, SURF_ID='ceramic board' /
&FACE N=860,65,66, SURF_ID='ceramic board' /
&FACE N=1085,1040,70, SURF_ID='ceramic board' /
&FACE N=584,538,539, SURF_ID='ceramic board' /
&FACE N=1043,1042,997, SURF_ID='ceramic board' /
&FACE N=142,1041,1086, SURF_ID='ceramic board' /
&FACE N=142,1086,141, SURF_ID='ceramic board' /
&FACE N=2795,2839,2794, SURF_ID='ceramic board' /
&FACE N=1087,1042,1088, SURF_ID='ceramic board' /
&FACE N=1177,1222,1176, SURF_ID='ceramic board' /
&FACE N=1088,1133,1087, SURF_ID='ceramic board' /
&FACE N=1044,999,1045, SURF_ID='ceramic board' /
&FACE N=1047,1001,1002, SURF_ID='ceramic board' /
&FACE N=1048,1002,1003, SURF_ID='ceramic board' /
&FACE N=1046,1001,1047, SURF_ID='ceramic board' /
&FACE N=3012,3011,2967, SURF_ID='ceramic board' /
&FACE N=3226,3181,3182, SURF_ID='ceramic board' /
&FACE N=2243,2288,2287, SURF_ID='ceramic board' /
&FACE N=1005,1050,1004, SURF_ID='ceramic board' /
&FACE N=1051,1005,1006, SURF_ID='ceramic board' /
&FACE N=3231,3186,3187, SURF_ID='ceramic board' /
&FACE N=1051,1006,1052, SURF_ID='ceramic board' /
&FACE N=1050,1051,1096, SURF_ID='ceramic board' /
&FACE N=1009,1008,963, SURF_ID='ceramic board' /
&FACE N=1055,1009,1010, SURF_ID='ceramic board' /
&FACE N=1054,1009,1055, SURF_ID='ceramic board' /
&FACE N=1012,1057,1011, SURF_ID='ceramic board' /
&FACE N=1054,1055,1100, SURF_ID='ceramic board' /
&FACE N=40,39,2107, SURF_ID='ceramic board' /
&FACE N=2826,2870,2825, SURF_ID='ceramic board' /
&FACE N=2107,2106,2062, SURF_ID='ceramic board' /
&FACE N=1100,1101,1146, SURF_ID='ceramic board' /
&FACE N=1060,1059,1014, SURF_ID='ceramic board' /
&FACE N=2777,2822,2821, SURF_ID='ceramic board' /
&FACE N=3051,3006,3007, SURF_ID='ceramic board' /
&FACE N=2636,2635,2591, SURF_ID='ceramic board' /
&FACE N=1063,1017,1018, SURF_ID='ceramic board' /
&FACE N=1062,1016,1017, SURF_ID='ceramic board' /
&FACE N=1151,1196,1150, SURF_ID='ceramic board' /
&FACE N=2313,2312,2268, SURF_ID='ceramic board' /
&FACE N=2998,2953,2954, SURF_ID='ceramic board' /
&FACE N=1107,1062,1108, SURF_ID='ceramic board' /
&FACE N=1109,1063,1064, SURF_ID='ceramic board' /
&FACE N=1021,1066,1020, SURF_ID='ceramic board' /
&FACE N=2403,2358,2359, SURF_ID='ceramic board' /
&FACE N=1022,1023,1068, SURF_ID='ceramic board' /
&FACE N=3047,3046,3002, SURF_ID='ceramic board' /
&FACE N=2808,2763,2764, SURF_ID='ceramic board' /
&FACE N=2377,2422,2421, SURF_ID='ceramic board' /
&FACE N=2569,2525,2570, SURF_ID='ceramic board' /
&FACE N=2569,2524,2525, SURF_ID='ceramic board' /
&FACE N=1159,1114,1160, SURF_ID='ceramic board' /
&FACE N=1025,1071,1070, SURF_ID='ceramic board' /
&FACE N=1161,1160,1115, SURF_ID='ceramic board' /
&FACE N=1071,1026,1072, SURF_ID='ceramic board' /
&FACE N=2763,2718,2719, SURF_ID='ceramic board' /
&FACE N=2761,2805,2760, SURF_ID='ceramic board' /
&FACE N=1117,1162,1116, SURF_ID='ceramic board' /
&FACE N=1118,1073,1119, SURF_ID='ceramic board' /
&FACE N=2853,2852,2808, SURF_ID='ceramic board' /
&FACE N=2131,310,309, SURF_ID='ceramic board' /
&FACE N=1163,1164,1209, SURF_ID='ceramic board' /
&FACE N=1076,1075,1030, SURF_ID='ceramic board' /
&FACE N=927,881,882, SURF_ID='ceramic board' /
&FACE N=2803,2804,2848, SURF_ID='ceramic board' /
&FACE N=1034,1079,1033, SURF_ID='ceramic board' /
&FACE N=2805,2850,2849, SURF_ID='ceramic board' /
&FACE N=1080,1079,1034, SURF_ID='ceramic board' /
&FACE N=1036,1081,1035, SURF_ID='ceramic board' /
&FACE N=1080,1034,1035, SURF_ID='ceramic board' /
&FACE N=1214,1259,1213, SURF_ID='ceramic board' /
&FACE N=2711,2756,2755, SURF_ID='ceramic board' /
&FACE N=1081,1036,1082, SURF_ID='ceramic board' /
&FACE N=1125,1170,1124, SURF_ID='ceramic board' /
&FACE N=3215,3214,3170, SURF_ID='ceramic board' /
&FACE N=2848,2892,2847, SURF_ID='ceramic board' /
&FACE N=1038,1039,1084, SURF_ID='ceramic board' /
&FACE N=3214,3169,3170, SURF_ID='ceramic board' /
&FACE N=1085,1039,1040, SURF_ID='ceramic board' /
&FACE N=1083,1038,1084, SURF_ID='ceramic board' /
&FACE N=1883,1880,234, SURF_ID='ceramic board' /
&FACE N=1710,1711,1714, SURF_ID='ceramic board' /
&FACE N=2751,2796,177, SURF_ID='ceramic board' /
&FACE N=1041,1042,1087, SURF_ID='ceramic board' /
&FACE N=1086,1041,1087, SURF_ID='ceramic board' /
&FACE N=1086,1132,1131, SURF_ID='ceramic board' /
&FACE N=1941,1944,260, SURF_ID='ceramic board' /
&FACE N=3322,3321,3277, SURF_ID='ceramic board' /
&FACE N=1134,1179,1133, SURF_ID='ceramic board' /
&FACE N=1090,1089,1044, SURF_ID='ceramic board' /
&FACE N=1043,1088,1042, SURF_ID='ceramic board' /
&FACE N=1948,1951,1947, SURF_ID='ceramic board' /
&FACE N=1133,1178,1132, SURF_ID='ceramic board' /
&FACE N=1088,1043,1089, SURF_ID='ceramic board' /
&FACE N=1046,1047,1092, SURF_ID='ceramic board' /
&FACE N=1048,1093,1047, SURF_ID='ceramic board' /
&FACE N=2769,2814,2813, SURF_ID='ceramic board' /
&FACE N=2903,2902,2858, SURF_ID='ceramic board' /
&FACE N=1225,1271,1270, SURF_ID='ceramic board' /
&FACE N=1114,1068,1069, SURF_ID='ceramic board' /
&FACE N=1093,1092,1047, SURF_ID='ceramic board' /
&FACE N=1140,1185,1139, SURF_ID='ceramic board' /
&FACE N=2503,2548,2547, SURF_ID='ceramic board' /
&FACE N=1052,1098,1097, SURF_ID='ceramic board' /
&FACE N=1097,1096,1051, SURF_ID='ceramic board' /
&FACE N=1186,1185,1140, SURF_ID='ceramic board' /
&FACE N=1052,1097,1051, SURF_ID='ceramic board' /
&FACE N=2828,2827,2783, SURF_ID='ceramic board' /
&FACE N=1946,1943,142, SURF_ID='ceramic board' /
&FACE N=1943,143,142, SURF_ID='ceramic board' /
&FACE N=1099,1054,1100, SURF_ID='ceramic board' /
&FACE N=1101,1055,1056, SURF_ID='ceramic board' /
&FACE N=1143,1144,1189, SURF_ID='ceramic board' /
&FACE N=2426,2471,2470, SURF_ID='ceramic board' /
&FACE N=1148,1147,1102, SURF_ID='ceramic board' /
&FACE N=2470,2425,2426, SURF_ID='ceramic board' /
&FACE N=1058,1103,1057, SURF_ID='ceramic board' /
&FACE N=1102,1103,1148, SURF_ID='ceramic board' /
&FACE N=2777,2776,2732, SURF_ID='ceramic board' /
&FACE N=2260,2305,2304, SURF_ID='ceramic board' /
&FACE N=2820,2865,2864, SURF_ID='ceramic board' /
&FACE N=3137,3136,3092, SURF_ID='ceramic board' /
&FACE N=1059,1105,1104, SURF_ID='ceramic board' /
&FACE N=2818,2773,2774, SURF_ID='ceramic board' /
&FACE N=1015,969,970, SURF_ID='ceramic board' /
&FACE N=1063,1108,1062, SURF_ID='ceramic board' /
&FACE N=1061,1060,1015, SURF_ID='ceramic board' /
&FACE N=1284,1285,1330, SURF_ID='ceramic board' /
&FACE N=1065,1110,1064, SURF_ID='ceramic board' /
&FACE N=1061,1107,1106, SURF_ID='ceramic board' /
&FACE N=2368,2413,2412, SURF_ID='ceramic board' /
&FACE N=1197,1242,1196, SURF_ID='ceramic board' /
&FACE N=2770,2725,2726, SURF_ID='ceramic board' /
&FACE N=2815,2816,2860, SURF_ID='ceramic board' /
&FACE N=1198,1243,1197, SURF_ID='ceramic board' /
&FACE N=2417,2416,2372, SURF_ID='ceramic board' /
&FACE N=1112,1157,1111, SURF_ID='ceramic board' /
&FACE N=2859,2903,2858, SURF_ID='ceramic board' /
&FACE N=2601,2556,2557, SURF_ID='ceramic board' /
&FACE N=1158,1203,1157, SURF_ID='ceramic board' /
&FACE N=2557,2602,2601, SURF_ID='ceramic board' /
&FACE N=1112,1067,1113, SURF_ID='ceramic board' /
&FACE N=1070,1115,1069, SURF_ID='ceramic board' /
&FACE N=1072,1117,1071, SURF_ID='ceramic board' /
&FACE N=1071,1116,1070, SURF_ID='ceramic board' /
&FACE N=2718,2762,2717, SURF_ID='ceramic board' /
&FACE N=1117,1072,1118, SURF_ID='ceramic board' /
&FACE N=1121,1122,1167, SURF_ID='ceramic board' /
&FACE N=1121,1075,1076, SURF_ID='ceramic board' /
&FACE N=1163,1162,1117, SURF_ID='ceramic board' /
&FACE N=3198,3242,3197, SURF_ID='ceramic board' /
&FACE N=1119,1074,1120, SURF_ID='ceramic board' /
&FACE N=1122,1076,1077, SURF_ID='ceramic board' /
&FACE N=1165,1119,1120, SURF_ID='ceramic board' /
&FACE N=3206,3205,3161, SURF_ID='ceramic board' /
&FACE N=1166,1121,1167, SURF_ID='ceramic board' /
&FACE N=1165,1120,1166, SURF_ID='ceramic board' /
&FACE N=3208,3207,3163, SURF_ID='ceramic board' /
&FACE N=1166,1212,1211, SURF_ID='ceramic board' /
&FACE N=2757,2756,2712, SURF_ID='ceramic board' /
&FACE N=1080,1081,1126, SURF_ID='ceramic board' /
&FACE N=3055,3054,3010, SURF_ID='ceramic board' /
&FACE N=1082,1127,1081, SURF_ID='ceramic board' /
&FACE N=1170,1215,1169, SURF_ID='ceramic board' /
&FACE N=1171,1216,1170, SURF_ID='ceramic board' /
&FACE N=1186,1187,1232, SURF_ID='ceramic board' /
&FACE N=1084,1129,1083, SURF_ID='ceramic board' /
&FACE N=1085,1130,1084, SURF_ID='ceramic board' /
&FACE N=70,71,1085, SURF_ID='ceramic board' /
&FACE N=1217,1218,1263, SURF_ID='ceramic board' /
&FACE N=2917,2962,2961, SURF_ID='ceramic board' /
&FACE N=2917,2961,2916, SURF_ID='ceramic board' /
&FACE N=817,816,771, SURF_ID='ceramic board' /
&FACE N=3200,3199,3155, SURF_ID='ceramic board' /
&FACE N=1311,1312,1357, SURF_ID='ceramic board' /
&FACE N=141,1086,1131, SURF_ID='ceramic board' /
&FACE N=1132,1086,1087, SURF_ID='ceramic board' /
&FACE N=2262,2261,2217, SURF_ID='ceramic board' /
&FACE N=140,141,1131, SURF_ID='ceramic board' /
&FACE N=2885,259,2930, SURF_ID='ceramic board' /
&FACE N=1135,1134,1089, SURF_ID='ceramic board' /
&FACE N=1133,1088,1134, SURF_ID='ceramic board' /
&FACE N=1135,1090,1136, SURF_ID='ceramic board' /
&FACE N=2970,2925,2926, SURF_ID='ceramic board' /
&FACE N=1092,1091,1046, SURF_ID='ceramic board' /
&FACE N=1137,1092,1138, SURF_ID='ceramic board' /
&FACE N=2256,2211,2212, SURF_ID='ceramic board' /
&FACE N=1168,1122,1123, SURF_ID='ceramic board' /
&FACE N=1139,1093,1094, SURF_ID='ceramic board' /
&FACE N=1408,1362,1363, SURF_ID='ceramic board' /
&FACE N=1140,1094,1095, SURF_ID='ceramic board' /
&FACE N=1184,1138,1139, SURF_ID='ceramic board' /
&FACE N=2877,2921,2876, SURF_ID='ceramic board' /
&FACE N=1144,1143,1098, SURF_ID='ceramic board' /
&FACE N=1100,1145,1099, SURF_ID='ceramic board' /
&FACE N=2917,2916,2872, SURF_ID='ceramic board' /
&FACE N=1147,1101,1102, SURF_ID='ceramic board' /
&FACE N=1280,1325,1279, SURF_ID='ceramic board' /
&FACE N=1238,1192,1193, SURF_ID='ceramic board' /
&FACE N=2981,2936,2937, SURF_ID='ceramic board' /
&FACE N=2215,2214,2170, SURF_ID='ceramic board' /
&FACE N=1106,1151,1105, SURF_ID='ceramic board' /
&FACE N=2957,2956,2912, SURF_ID='ceramic board' /
&FACE N=2478,2477,2433, SURF_ID='ceramic board' /
&FACE N=1107,1152,1106, SURF_ID='ceramic board' /
&FACE N=1153,1107,1108, SURF_ID='ceramic board' /
&FACE N=2867,2912,2911, SURF_ID='ceramic board' /
&FACE N=1152,1107,1153, SURF_ID='ceramic board' /
&FACE N=686,640,641, SURF_ID='ceramic board' /
&FACE N=1155,1109,1110, SURF_ID='ceramic board' /
&FACE N=1153,1108,1154, SURF_ID='ceramic board' /
&FACE N=2861,2905,2860, SURF_ID='ceramic board' /
&FACE N=1111,1157,1156, SURF_ID='ceramic board' /
&FACE N=230,3462,231, SURF_ID='ceramic board' /
&FACE N=1158,1157,1112, SURF_ID='ceramic board' /
&FACE N=1113,1067,1068, SURF_ID='ceramic board' /
&FACE N=2904,2903,2859, SURF_ID='ceramic board' /
&FACE N=2857,2902,2901, SURF_ID='ceramic board' /
&FACE N=1203,1202,1157, SURF_ID='ceramic board' /
&FACE N=1338,1293,1339, SURF_ID='ceramic board' /
&FACE N=2855,2810,2811, SURF_ID='ceramic board' /
&FACE N=2732,2731,2687, SURF_ID='ceramic board' /
&FACE N=1118,1163,1117, SURF_ID='ceramic board' /
&FACE N=2731,2686,2687, SURF_ID='ceramic board' /
&FACE N=1119,1164,1118, SURF_ID='ceramic board' /
&FACE N=2897,2941,2896, SURF_ID='ceramic board' /
&FACE N=2809,2808,2764, SURF_ID='ceramic board' /
&FACE N=2850,2851,2895, SURF_ID='ceramic board' /
&FACE N=1121,1120,1075, SURF_ID='ceramic board' /
&FACE N=1468,1469,1514, SURF_ID='ceramic board' /
&FACE N=1531,1485,1486, SURF_ID='ceramic board' /
&FACE N=2850,2895,2894, SURF_ID='ceramic board' /
&FACE N=1168,1167,1122, SURF_ID='ceramic board' /
&FACE N=1211,1256,1210, SURF_ID='ceramic board' /
&FACE N=1208,1207,1162, SURF_ID='ceramic board' /
&FACE N=3283,3282,3238, SURF_ID='ceramic board' /
&FACE N=1454,1453,1408, SURF_ID='ceramic board' /
&FACE N=2804,2849,2848, SURF_ID='ceramic board' /
&FACE N=1169,1123,1124, SURF_ID='ceramic board' /
&FACE N=332,19,20, SURF_ID='ceramic board' /
&FACE N=1308,1262,1263, SURF_ID='ceramic board' /
&FACE N=2843,2798,2799, SURF_ID='ceramic board' /
&FACE N=1216,1215,1170, SURF_ID='ceramic board' /
&FACE N=2883,2838,2839, SURF_ID='ceramic board' /
&FACE N=1127,1173,1172, SURF_ID='ceramic board' /
&FACE N=3037,3036,2992, SURF_ID='ceramic board' /
&FACE N=2887,2931,2886, SURF_ID='ceramic board' /
&FACE N=1218,1217,1172, SURF_ID='ceramic board' /
&FACE N=1260,1214,1215, SURF_ID='ceramic board' /
&FACE N=1250,1204,1205, SURF_ID='ceramic board' /
&FACE N=1173,1128,1174, SURF_ID='ceramic board' /
&FACE N=1130,71,72, SURF_ID='ceramic board' /
&FACE N=3357,3402,3401, SURF_ID='ceramic board' /
&FACE N=3401,3356,3357, SURF_ID='ceramic board' /
&FACE N=1718,1717,1714, SURF_ID='ceramic board' /
&FACE N=2973,2928,2929, SURF_ID='ceramic board' /
&FACE N=1176,1221,139, SURF_ID='ceramic board' /
&FACE N=3018,2973,2974, SURF_ID='ceramic board' /
&FACE N=3109,3065,3110, SURF_ID='ceramic board' /
&FACE N=1946,1949,1945, SURF_ID='ceramic board' /
&FACE N=2975,3019,2974, SURF_ID='ceramic board' /
&FACE N=1176,1131,1177, SURF_ID='ceramic board' /
&FACE N=2561,2560,2516, SURF_ID='ceramic board' /
&FACE N=1178,1179,1224, SURF_ID='ceramic board' /
&FACE N=1179,1134,1180, SURF_ID='ceramic board' /
&FACE N=1181,1136,1182, SURF_ID='ceramic board' /
&FACE N=1227,1226,1181, SURF_ID='ceramic board' /
&FACE N=1227,1272,1226, SURF_ID='ceramic board' /
&FACE N=1314,1360,1359, SURF_ID='ceramic board' /
&FACE N=2750,263,262, SURF_ID='ceramic board' /
&FACE N=2968,2923,2924, SURF_ID='ceramic board' /
&FACE N=1228,1273,1227, SURF_ID='ceramic board' /
&FACE N=2873,2918,2917, SURF_ID='ceramic board' /
&FACE N=1232,1277,1231, SURF_ID='ceramic board' /
&FACE N=1188,1143,1189, SURF_ID='ceramic board' /
&FACE N=2573,2618,2617, SURF_ID='ceramic board' /
&FACE N=1192,1146,1147, SURF_ID='ceramic board' /
&FACE N=1236,1190,1191, SURF_ID='ceramic board' /
&FACE N=1147,1148,1193, SURF_ID='ceramic board' /
&FACE N=2870,2914,2869, SURF_ID='ceramic board' /
&FACE N=1150,1195,1149, SURF_ID='ceramic board' /
&FACE N=2910,2865,2866, SURF_ID='ceramic board' /
&FACE N=2159,282,281, SURF_ID='ceramic board' /
&FACE N=1152,1197,1151, SURF_ID='ceramic board' /
&FACE N=2867,2911,2866, SURF_ID='ceramic board' /
&FACE N=1153,1198,1152, SURF_ID='ceramic board' /
&FACE N=2954,2953,2909, SURF_ID='ceramic board' /
&FACE N=1155,1200,1154, SURF_ID='ceramic board' /
&FACE N=271,272,1908, SURF_ID='ceramic board' /
&FACE N=272,271,2345, SURF_ID='ceramic board' /
&FACE N=927,926,881, SURF_ID='ceramic board' /
&FACE N=1198,1153,1199, SURF_ID='ceramic board' /
&FACE N=1157,1202,1156, SURF_ID='ceramic board' /
&FACE N=1335,1289,1290, SURF_ID='ceramic board' /
&FACE N=1201,1202,1247, SURF_ID='ceramic board' /
&FACE N=2901,2946,2945, SURF_ID='ceramic board' /
&FACE N=2948,2949,2993, SURF_ID='ceramic board' /
&FACE N=3341,3386,3385, SURF_ID='ceramic board' /
&FACE N=3240,3285,3284, SURF_ID='ceramic board' /
&FACE N=1158,1204,1203, SURF_ID='ceramic board' /
&FACE N=1206,1160,1161, SURF_ID='ceramic board' /
&FACE N=1204,1159,1205, SURF_ID='ceramic board' /
&FACE N=3284,3239,3240, SURF_ID='ceramic board' /
&FACE N=1163,1208,1162, SURF_ID='ceramic board' /
&FACE N=1205,1160,1206, SURF_ID='ceramic board' /
&FACE N=3033,2988,2989, SURF_ID='ceramic board' /
&FACE N=1208,1209,1254, SURF_ID='ceramic board' /
&FACE N=2988,2943,2944, SURF_ID='ceramic board' /
&FACE N=2326,2281,2282, SURF_ID='ceramic board' /
&FACE N=1165,1210,1164, SURF_ID='ceramic board' /
&FACE N=1207,1208,1253, SURF_ID='ceramic board' /
&FACE N=2986,3031,3030, SURF_ID='ceramic board' /
&FACE N=1166,1211,1165, SURF_ID='ceramic board' /
&FACE N=1210,1209,1164, SURF_ID='ceramic board' /
&FACE N=2550,2505,2506, SURF_ID='ceramic board' /
&FACE N=1212,1166,1167, SURF_ID='ceramic board' /
&FACE N=2988,2987,2943, SURF_ID='ceramic board' /
&FACE N=1209,1255,1254, SURF_ID='ceramic board' /
&FACE N=1211,1210,1165, SURF_ID='ceramic board' /
&FACE N=1168,1213,1167, SURF_ID='ceramic board' /
&FACE N=1075,1029,1030, SURF_ID='ceramic board' /
&FACE N=1214,1168,1169, SURF_ID='ceramic board' /
&FACE N=2852,2851,2807, SURF_ID='ceramic board' /
&FACE N=1213,1168,1214, SURF_ID='ceramic board' /
&FACE N=2245,2200,2201, SURF_ID='ceramic board' /
&FACE N=1261,1260,1215, SURF_ID='ceramic board' /
&FACE N=1172,1217,1171, SURF_ID='ceramic board' /
&FACE N=1730,1727,181, SURF_ID='ceramic board' /
&FACE N=1174,1129,1175, SURF_ID='ceramic board' /
&FACE N=2888,2933,2932, SURF_ID='ceramic board' /
&FACE N=1264,1263,1218, SURF_ID='ceramic board' /
&FACE N=1219,1218,1173, SURF_ID='ceramic board' /
&FACE N=73,1175,72, SURF_ID='ceramic board' /
&FACE N=1220,1219,1174, SURF_ID='ceramic board' /
&FACE N=1724,1723,1720, SURF_ID='ceramic board' /
&FACE N=1543,1544,1589, SURF_ID='ceramic board' /
&FACE N=2796,2841,178, SURF_ID='ceramic board' /
&FACE N=2968,2967,2923, SURF_ID='ceramic board' /
&FACE N=1266,1311,137, SURF_ID='ceramic board' /
&FACE N=1725,1729,1728, SURF_ID='ceramic board' /
&FACE N=1311,1266,1312, SURF_ID='ceramic board' /
&FACE N=1221,138,139, SURF_ID='ceramic board' /
&FACE N=1729,1725,1726, SURF_ID='ceramic board' /
&FACE N=180,2931,181, SURF_ID='ceramic board' /
&FACE N=1225,1179,1180, SURF_ID='ceramic board' /
&FACE N=1223,1224,1269, SURF_ID='ceramic board' /
&FACE N=1226,1180,1181, SURF_ID='ceramic board' /
&FACE N=2881,2925,2880, SURF_ID='ceramic board' /
&FACE N=1271,1225,1226, SURF_ID='ceramic board' /
&FACE N=1225,1180,1226, SURF_ID='ceramic board' /
&FACE N=2361,2316,2317, SURF_ID='ceramic board' /
&FACE N=1184,1229,1183, SURF_ID='ceramic board' /
&FACE N=1182,1136,1137, SURF_ID='ceramic board' /
&FACE N=1231,1185,1186, SURF_ID='ceramic board' /
&FACE N=1184,1230,1229, SURF_ID='ceramic board' /
&FACE N=3102,3101,3057, SURF_ID='ceramic board' /
&FACE N=3058,3057,3013, SURF_ID='ceramic board' /
&FACE N=1318,1363,1317, SURF_ID='ceramic board' /
&FACE N=1231,1186,1232, SURF_ID='ceramic board' /
&FACE N=469,470,515, SURF_ID='ceramic board' /
&FACE N=3051,3096,3095, SURF_ID='ceramic board' /
&FACE N=1189,1190,1235, SURF_ID='ceramic board' /
&FACE N=2918,2963,2962, SURF_ID='ceramic board' /
&FACE N=1414,1369,1415, SURF_ID='ceramic board' /
&FACE N=3052,3051,3007, SURF_ID='ceramic board' /
&FACE N=1277,1278,1323, SURF_ID='ceramic board' /
&FACE N=1191,1145,1146, SURF_ID='ceramic board' /
&FACE N=3095,3050,3051, SURF_ID='ceramic board' /
&FACE N=228,229,1865, SURF_ID='ceramic board' /
&FACE N=1237,1191,1192, SURF_ID='ceramic board' /
&FACE N=2848,2893,2892, SURF_ID='ceramic board' /
&FACE N=1193,1194,1239, SURF_ID='ceramic board' /
&FACE N=1238,1239,1284, SURF_ID='ceramic board' /
&FACE N=1282,1327,1281, SURF_ID='ceramic board' /
&FACE N=1195,1240,1194, SURF_ID='ceramic board' /
&FACE N=1286,1241,1287, SURF_ID='ceramic board' /
&FACE N=1239,1240,1285, SURF_ID='ceramic board' /
&FACE N=3088,3087,3043, SURF_ID='ceramic board' /
&FACE N=1240,1195,1241, SURF_ID='ceramic board' /
&FACE N=566,567,612, SURF_ID='ceramic board' /
&FACE N=1287,1242,1288, SURF_ID='ceramic board' /
&FACE N=1200,1245,1199, SURF_ID='ceramic board' /
&FACE N=3076,3075,3031, SURF_ID='ceramic board' /
&FACE N=2905,2949,2904, SURF_ID='ceramic board' /
&FACE N=1541,1495,1496, SURF_ID='ceramic board' /
&FACE N=3376,3375,3331, SURF_ID='ceramic board' /
&FACE N=1541,1540,1495, SURF_ID='ceramic board' /
&FACE N=2553,2508,2509, SURF_ID='ceramic board' /
&FACE N=1204,1249,1203, SURF_ID='ceramic board' /
&FACE N=1291,1336,1290, SURF_ID='ceramic board' /
&FACE N=1291,1290,1245, SURF_ID='ceramic board' /
&FACE N=1247,1202,1248, SURF_ID='ceramic board' /
&FACE N=1250,1249,1204, SURF_ID='ceramic board' /
&FACE N=1248,1249,1294, SURF_ID='ceramic board' /
&FACE N=1296,1295,1250, SURF_ID='ceramic board' /
&FACE N=3149,3104,3105, SURF_ID='ceramic board' /
&FACE N=1250,1251,1296, SURF_ID='ceramic board' /
&FACE N=1275,1320,1274, SURF_ID='ceramic board' /
&FACE N=1255,1209,1210, SURF_ID='ceramic board' /
&FACE N=1252,1253,1298, SURF_ID='ceramic board' /
&FACE N=2985,2940,2941, SURF_ID='ceramic board' /
&FACE N=1300,1254,1255, SURF_ID='ceramic board' /
&FACE N=3146,3101,3102, SURF_ID='ceramic board' /
&FACE N=2641,2596,2597, SURF_ID='ceramic board' /
&FACE N=2642,2641,2597, SURF_ID='ceramic board' /
&FACE N=1476,1475,1430, SURF_ID='ceramic board' /
&FACE N=1256,1255,1210, SURF_ID='ceramic board' /
&FACE N=1300,1345,1299, SURF_ID='ceramic board' /
&FACE N=2986,2985,2941, SURF_ID='ceramic board' /
&FACE N=2894,2939,2938, SURF_ID='ceramic board' /
&FACE N=2628,2672,2627, SURF_ID='ceramic board' /
&FACE N=1256,1211,1257, SURF_ID='ceramic board' /
&FACE N=1302,1347,1301, SURF_ID='ceramic board' /
&FACE N=3027,2982,2983, SURF_ID='ceramic board' /
&FACE N=848,849,894, SURF_ID='ceramic board' /
&FACE N=2673,2672,2628, SURF_ID='ceramic board' /
&FACE N=1217,1262,1216, SURF_ID='ceramic board' /
&FACE N=1443,1442,1397, SURF_ID='ceramic board' /
&FACE N=1260,1261,1306, SURF_ID='ceramic board' /
&FACE N=3156,3201,186, SURF_ID='ceramic board' /
&FACE N=2932,2887,2888, SURF_ID='ceramic board' /
&FACE N=1262,1217,1263, SURF_ID='ceramic board' /
&FACE N=3069,3024,3025, SURF_ID='ceramic board' /
&FACE N=1219,1265,1264, SURF_ID='ceramic board' /
&FACE N=2977,3022,3021, SURF_ID='ceramic board' /
&FACE N=1219,1220,1265, SURF_ID='ceramic board' /
&FACE N=1728,1731,73, SURF_ID='ceramic board' /
&FACE N=2931,2887,2932, SURF_ID='ceramic board' /
&FACE N=1309,1308,1263, SURF_ID='ceramic board' /
&FACE N=1792,1791,1789, SURF_ID='ceramic board' /
&FACE N=3065,3109,3064, SURF_ID='ceramic board' /
&FACE N=1959,254,255, SURF_ID='ceramic board' /
&FACE N=3379,3424,3423, SURF_ID='ceramic board' /
&FACE N=1311,1356,136, SURF_ID='ceramic board' /
&FACE N=1266,1221,1267, SURF_ID='ceramic board' /
&FACE N=1583,1582,1537, SURF_ID='ceramic board' /
&FACE N=3200,3244,3199, SURF_ID='ceramic board' /
&FACE N=3198,3197,3153, SURF_ID='ceramic board' /
&FACE N=3061,3060,3016, SURF_ID='ceramic board' /
&FACE N=3062,3106,3061, SURF_ID='ceramic board' /
&FACE N=1316,1271,1317, SURF_ID='ceramic board' /
&FACE N=336,23,24, SURF_ID='ceramic board' /
&FACE N=1316,1270,1271, SURF_ID='ceramic board' /
&FACE N=1228,1274,1273, SURF_ID='ceramic board' /
&FACE N=2091,2090,2046, SURF_ID='ceramic board' /
&FACE N=3058,3013,3014, SURF_ID='ceramic board' /
&FACE N=1272,1271,1226, SURF_ID='ceramic board' /
&FACE N=1275,1229,1230, SURF_ID='ceramic board' /
&FACE N=2966,2965,2921, SURF_ID='ceramic board' /
&FACE N=1318,1319,1364, SURF_ID='ceramic board' /
&FACE N=1233,1278,1232, SURF_ID='ceramic board' /
&FACE N=2733,2778,2777, SURF_ID='ceramic board' /
&FACE N=1324,1369,1323, SURF_ID='ceramic board' /
&FACE N=1275,1276,1321, SURF_ID='ceramic board' /
&FACE N=923,924,969, SURF_ID='ceramic board' /
&FACE N=3050,3005,3006, SURF_ID='ceramic board' /
&FACE N=1279,1233,1234, SURF_ID='ceramic board' /
&FACE N=1324,1323,1278, SURF_ID='ceramic board' /
&FACE N=1278,1233,1279, SURF_ID='ceramic board' /
&FACE N=3050,3095,3094, SURF_ID='ceramic board' /
&FACE N=1236,1191,1237, SURF_ID='ceramic board' /
&FACE N=1279,1234,1280, SURF_ID='ceramic board' /
&FACE N=3093,3048,3049, SURF_ID='ceramic board' /
&FACE N=1236,1282,1281, SURF_ID='ceramic board' /
&FACE N=1325,1370,1324, SURF_ID='ceramic board' /
&FACE N=2834,2833,2789, SURF_ID='ceramic board' /
&FACE N=1241,1286,1240, SURF_ID='ceramic board' /
&FACE N=1328,1373,1327, SURF_ID='ceramic board' /
&FACE N=1523,1524,1569, SURF_ID='ceramic board' /
&FACE N=2955,2999,2954, SURF_ID='ceramic board' /
&FACE N=1329,1374,1328, SURF_ID='ceramic board' /
&FACE N=1241,1242,1287, SURF_ID='ceramic board' /
&FACE N=1285,1286,1331, SURF_ID='ceramic board' /
&FACE N=3347,3302,3303, SURF_ID='ceramic board' /
&FACE N=3086,3085,3041, SURF_ID='ceramic board' /
&FACE N=1290,1289,1244, SURF_ID='ceramic board' /
&FACE N=2998,3043,3042, SURF_ID='ceramic board' /
&FACE N=1291,1245,1246, SURF_ID='ceramic board' /
&FACE N=1291,1246,1292, SURF_ID='ceramic board' /
&FACE N=1335,1334,1289, SURF_ID='ceramic board' /
&FACE N=3130,3085,3086, SURF_ID='ceramic board' /
&FACE N=1967,1964,135, SURF_ID='ceramic board' /
&FACE N=1964,136,135, SURF_ID='ceramic board' /
&FACE N=2993,2992,2948, SURF_ID='ceramic board' /
&FACE N=1966,1962,1963, SURF_ID='ceramic board' /
&FACE N=1337,1382,1336, SURF_ID='ceramic board' /
&FACE N=1292,1247,1293, SURF_ID='ceramic board' /
&FACE N=3036,3081,3080, SURF_ID='ceramic board' /
&FACE N=1294,1249,1295, SURF_ID='ceramic board' /
&FACE N=3037,3082,3081, SURF_ID='ceramic board' /
&FACE N=1299,1298,1253, SURF_ID='ceramic board' /
&FACE N=3079,3034,3035, SURF_ID='ceramic board' /
&FACE N=1301,1300,1255, SURF_ID='ceramic board' /
&FACE N=1345,1300,1346, SURF_ID='ceramic board' /
&FACE N=3356,3355,3311, SURF_ID='ceramic board' /
&FACE N=1257,1302,1256, SURF_ID='ceramic board' /
&FACE N=1258,1303,1257, SURF_ID='ceramic board' /
&FACE N=1345,1390,1344, SURF_ID='ceramic board' /
&FACE N=1259,1260,1305, SURF_ID='ceramic board' /
&FACE N=1303,1258,1304, SURF_ID='ceramic board' /
&FACE N=1437,1438,1483, SURF_ID='ceramic board' /
&FACE N=1645,108,109, SURF_ID='ceramic board' /
&FACE N=1262,1307,1261, SURF_ID='ceramic board' /
&FACE N=2338,2337,2293, SURF_ID='ceramic board' /
&FACE N=1482,1436,1437, SURF_ID='ceramic board' /
&FACE N=3117,3116,3072, SURF_ID='ceramic board' /
&FACE N=1352,1397,1351, SURF_ID='ceramic board' /
&FACE N=1307,1352,1306, SURF_ID='ceramic board' /
&FACE N=2342,2297,2298, SURF_ID='ceramic board' /
&FACE N=1353,1352,1307, SURF_ID='ceramic board' /
&FACE N=1310,1309,1264, SURF_ID='ceramic board' /
&FACE N=1354,1308,1309, SURF_ID='ceramic board' /
&FACE N=1310,1264,1265, SURF_ID='ceramic board' /
&FACE N=2976,181,2931, SURF_ID='ceramic board' /
&FACE N=507,461,462, SURF_ID='ceramic board' /
&FACE N=1353,1308,1354, SURF_ID='ceramic board' /
&FACE N=1266,1267,1312, SURF_ID='ceramic board' /
&FACE N=2253,2252,2208, SURF_ID='ceramic board' /
&FACE N=368,369,414, SURF_ID='ceramic board' /
&FACE N=3357,3312,3313, SURF_ID='ceramic board' /
&FACE N=3313,3358,3357, SURF_ID='ceramic board' /
&FACE N=1314,1313,1268, SURF_ID='ceramic board' /
&FACE N=1356,1357,1402, SURF_ID='ceramic board' /
&FACE N=3015,3014,2970, SURF_ID='ceramic board' /
&FACE N=1314,1359,1313, SURF_ID='ceramic board' /
&FACE N=1686,58,1683, SURF_ID='ceramic board' /
&FACE N=1314,1269,1315, SURF_ID='ceramic board' /
&FACE N=1361,1406,1360, SURF_ID='ceramic board' /
&FACE N=1274,1319,1273, SURF_ID='ceramic board' /
&FACE N=1228,1229,1274, SURF_ID='ceramic board' /
&FACE N=1365,1319,1320, SURF_ID='ceramic board' /
&FACE N=1322,1277,1323, SURF_ID='ceramic board' /
&FACE N=1320,1275,1321, SURF_ID='ceramic board' /
&FACE N=3147,3192,3191, SURF_ID='ceramic board' /
&FACE N=2187,2232,2231, SURF_ID='ceramic board' /
&FACE N=1322,1323,1368, SURF_ID='ceramic board' /
&FACE N=1324,1278,1279, SURF_ID='ceramic board' /
&FACE N=3324,3323,3279, SURF_ID='ceramic board' /
&FACE N=3005,3050,3049, SURF_ID='ceramic board' /
&FACE N=1369,1370,1415, SURF_ID='ceramic board' /
&FACE N=3096,3051,3052, SURF_ID='ceramic board' /
&FACE N=1145,1191,1190, SURF_ID='ceramic board' /
&FACE N=1325,1324,1279, SURF_ID='ceramic board' /
&FACE N=1325,1280,1326, SURF_ID='ceramic board' /
&FACE N=1283,1284,1329, SURF_ID='ceramic board' /
&FACE N=2238,2237,2193, SURF_ID='ceramic board' /
&FACE N=1372,1371,1326, SURF_ID='ceramic board' /
&FACE N=1327,1282,1328, SURF_ID='ceramic board' /
&FACE N=1373,1372,1327, SURF_ID='ceramic board' /
&FACE N=1611,1565,1566, SURF_ID='ceramic board' /
&FACE N=1329,1284,1330, SURF_ID='ceramic board' /
&FACE N=1287,1332,1286, SURF_ID='ceramic board' /
&FACE N=3044,3088,3043, SURF_ID='ceramic board' /
&FACE N=3395,3350,3351, SURF_ID='ceramic board' /
&FACE N=1330,1331,1376, SURF_ID='ceramic board' /
&FACE N=1332,1331,1286, SURF_ID='ceramic board' /
&FACE N=1470,1424,1425, SURF_ID='ceramic board' /
&FACE N=1863,1860,1861, SURF_ID='ceramic board' /
&FACE N=1292,1293,1338, SURF_ID='ceramic board' /
&FACE N=1337,1292,1338, SURF_ID='ceramic board' /
&FACE N=1866,1863,1864, SURF_ID='ceramic board' /
&FACE N=2594,2638,2593, SURF_ID='ceramic board' /
&FACE N=1383,1428,1382, SURF_ID='ceramic board' /
&FACE N=1341,1340,1295, SURF_ID='ceramic board' /
&FACE N=1429,1428,1383, SURF_ID='ceramic board' /
&FACE N=229,230,1868, SURF_ID='ceramic board' /
&FACE N=1342,1296,1297, SURF_ID='ceramic board' /
&FACE N=1343,1297,1298, SURF_ID='ceramic board' /
&FACE N=1384,1339,1385, SURF_ID='ceramic board' /
&FACE N=1385,1340,1386, SURF_ID='ceramic board' /
&FACE N=3212,3167,3168, SURF_ID='ceramic board' /
&FACE N=3077,3032,3033, SURF_ID='ceramic board' /
&FACE N=1300,1301,1346, SURF_ID='ceramic board' /
&FACE N=3166,3165,3121, SURF_ID='ceramic board' /
&FACE N=3032,3077,3076, SURF_ID='ceramic board' /
&FACE N=3389,3434,3433, SURF_ID='ceramic board' /
&FACE N=1617,1618,1663, SURF_ID='ceramic board' /
&FACE N=1303,1348,1302, SURF_ID='ceramic board' /
&FACE N=1436,1435,1390, SURF_ID='ceramic board' /
&FACE N=1348,1303,1349, SURF_ID='ceramic board' /
&FACE N=2685,2640,2641, SURF_ID='ceramic board' /
&FACE N=1351,1350,1305, SURF_ID='ceramic board' /
&FACE N=1396,1350,1351, SURF_ID='ceramic board' /
&FACE N=3250,3205,3206, SURF_ID='ceramic board' /
&FACE N=3115,3114,3070, SURF_ID='ceramic board' /
&FACE N=1353,1398,1352, SURF_ID='ceramic board' /
&FACE N=1353,1354,1399, SURF_ID='ceramic board' /
&FACE N=1355,1309,1310, SURF_ID='ceramic board' /
&FACE N=1400,1354,1355, SURF_ID='ceramic board' /
&FACE N=1355,76,77, SURF_ID='ceramic board' /
&FACE N=2140,301,300, SURF_ID='ceramic board' /
&FACE N=1966,1965,1962, SURF_ID='ceramic board' /
&FACE N=1403,1448,1402, SURF_ID='ceramic board' /
&FACE N=251,252,1968, SURF_ID='ceramic board' /
&FACE N=1356,1311,1357, SURF_ID='ceramic board' /
&FACE N=3109,3154,3153, SURF_ID='ceramic board' /
&FACE N=3110,3155,3154, SURF_ID='ceramic board' /
&FACE N=3107,3151,3106, SURF_ID='ceramic board' /
&FACE N=1401,1356,1402, SURF_ID='ceramic board' /
&FACE N=2328,2327,2283, SURF_ID='ceramic board' /
&FACE N=1360,1314,1315, SURF_ID='ceramic board' /
&FACE N=3109,3153,3108, SURF_ID='ceramic board' /
&FACE N=1316,1361,1315, SURF_ID='ceramic board' /
&FACE N=1405,1359,1360, SURF_ID='ceramic board' /
&FACE N=3152,3197,3196, SURF_ID='ceramic board' /
&FACE N=1316,1362,1361, SURF_ID='ceramic board' /
&FACE N=1362,1408,1407, SURF_ID='ceramic board' /
&FACE N=3147,3102,3103, SURF_ID='ceramic board' /
&FACE N=2566,2565,2521, SURF_ID='ceramic board' /
&FACE N=685,686,731, SURF_ID='ceramic board' /
&FACE N=1366,1320,1321, SURF_ID='ceramic board' /
&FACE N=1409,1408,1363, SURF_ID='ceramic board' /
&FACE N=1367,1321,1322, SURF_ID='ceramic board' /
&FACE N=1413,1412,1367, SURF_ID='ceramic board' /
&FACE N=1414,1413,1368, SURF_ID='ceramic board' /
&FACE N=1454,1409,1455, SURF_ID='ceramic board' /
&FACE N=1457,1456,1411, SURF_ID='ceramic board' /
&FACE N=3146,3190,3145, SURF_ID='ceramic board' /
&FACE N=2730,2685,2686, SURF_ID='ceramic board' /
&FACE N=2316,2315,2271, SURF_ID='ceramic board' /
&FACE N=3141,3096,3097, SURF_ID='ceramic board' /
&FACE N=1552,1598,1597, SURF_ID='ceramic board' /
&FACE N=485,486,531, SURF_ID='ceramic board' /
&FACE N=2812,2811,2767, SURF_ID='ceramic board' /
&FACE N=3184,3139,3140, SURF_ID='ceramic board' /
&FACE N=3097,3052,3053, SURF_ID='ceramic board' /
&FACE N=3139,3184,3183, SURF_ID='ceramic board' /
&FACE N=1330,1375,1329, SURF_ID='ceramic board' /
&FACE N=3183,3182,3138, SURF_ID='ceramic board' /
&FACE N=1332,1377,1331, SURF_ID='ceramic board' /
&FACE N=347,34,35, SURF_ID='ceramic board' /
&FACE N=1284,1239,1285, SURF_ID='ceramic board' /
&FACE N=2413,2458,2457, SURF_ID='ceramic board' /
&FACE N=1332,1287,1333, SURF_ID='ceramic board' /
&FACE N=1378,1332,1333, SURF_ID='ceramic board' /
&FACE N=1377,1332,1378, SURF_ID='ceramic board' /
&FACE N=3086,3041,3042, SURF_ID='ceramic board' /
&FACE N=1376,1377,1422, SURF_ID='ceramic board' /
&FACE N=3086,3131,3130, SURF_ID='ceramic board' /
&FACE N=3343,3298,3299, SURF_ID='ceramic board' /
&FACE N=1527,1528,1573, SURF_ID='ceramic board' /
&FACE N=1381,1335,1336, SURF_ID='ceramic board' /
&FACE N=1335,1381,1380, SURF_ID='ceramic board' /
&FACE N=1379,1334,1380, SURF_ID='ceramic board' /
&FACE N=2116,2115,2071, SURF_ID='ceramic board' /
&FACE N=1339,1384,1338, SURF_ID='ceramic board' /
&FACE N=3176,3175,3131, SURF_ID='ceramic board' /
&FACE N=2125,316,315, SURF_ID='ceramic board' /
&FACE N=3124,3079,3080, SURF_ID='ceramic board' /
&FACE N=689,690,735, SURF_ID='ceramic board' /
&FACE N=1429,1384,1430, SURF_ID='ceramic board' /
&FACE N=2562,2561,2517, SURF_ID='ceramic board' /
&FACE N=3122,3121,3077, SURF_ID='ceramic board' /
&FACE N=1430,1385,1431, SURF_ID='ceramic board' /
&FACE N=1389,1343,1344, SURF_ID='ceramic board' /
&FACE N=3123,3122,3078, SURF_ID='ceramic board' /
&FACE N=1387,1342,1388, SURF_ID='ceramic board' /
&FACE N=1601,1647,1646, SURF_ID='ceramic board' /
&FACE N=1386,1341,1387, SURF_ID='ceramic board' /
&FACE N=3079,3078,3034, SURF_ID='ceramic board' /
&FACE N=1602,1647,1601, SURF_ID='ceramic board' /
&FACE N=147,1928,148, SURF_ID='ceramic board' /
&FACE N=1931,1928,147, SURF_ID='ceramic board' /
&FACE N=1434,1479,1433, SURF_ID='ceramic board' /
&FACE N=1388,1343,1389, SURF_ID='ceramic board' /
&FACE N=927,973,972, SURF_ID='ceramic board' /
&FACE N=1346,1391,1345, SURF_ID='ceramic board' /
&FACE N=1390,1389,1344, SURF_ID='ceramic board' /
&FACE N=1346,1392,1391, SURF_ID='ceramic board' /
&FACE N=3073,3118,3117, SURF_ID='ceramic board' /
&FACE N=3210,3254,3209, SURF_ID='ceramic board' /
&FACE N=1395,1349,1350, SURF_ID='ceramic board' /
&FACE N=3163,3119,3164, SURF_ID='ceramic board' /
&FACE N=1393,1348,1394, SURF_ID='ceramic board' /
&FACE N=1439,1484,1438, SURF_ID='ceramic board' /
&FACE N=1438,1437,1392, SURF_ID='ceramic board' /
&FACE N=2513,2469,2514, SURF_ID='ceramic board' /
&FACE N=3116,3071,3072, SURF_ID='ceramic board' /
&FACE N=647,648,693, SURF_ID='ceramic board' /
&FACE N=3202,3201,3157, SURF_ID='ceramic board' /
&FACE N=1442,1396,1397, SURF_ID='ceramic board' /
&FACE N=3114,3159,3158, SURF_ID='ceramic board' /
&FACE N=1352,1398,1397, SURF_ID='ceramic board' /
&FACE N=1399,1445,1444, SURF_ID='ceramic board' /
&FACE N=1466,1467,1512, SURF_ID='ceramic board' /
&FACE N=134,135,1401, SURF_ID='ceramic board' /
&FACE N=3074,3073,3029, SURF_ID='ceramic board' /
&FACE N=1362,1407,1361, SURF_ID='ceramic board' /
&FACE N=3197,3152,3153, SURF_ID='ceramic board' /
&FACE N=3239,3194,3195, SURF_ID='ceramic board' /
&FACE N=3465,233,3464, SURF_ID='ceramic board' /
&FACE N=3152,3151,3107, SURF_ID='ceramic board' /
&FACE N=1402,1357,1403, SURF_ID='ceramic board' /
&FACE N=1403,1358,1404, SURF_ID='ceramic board' /
&FACE N=3229,3184,3185, SURF_ID='ceramic board' /
&FACE N=1971,1974,250, SURF_ID='ceramic board' /
&FACE N=1404,1359,1405, SURF_ID='ceramic board' /
&FACE N=1494,1539,1493, SURF_ID='ceramic board' /
&FACE N=1404,1450,1449, SURF_ID='ceramic board' /
&FACE N=987,942,988, SURF_ID='ceramic board' /
&FACE N=1365,1410,1364, SURF_ID='ceramic board' /
&FACE N=943,988,942, SURF_ID='ceramic board' /
&FACE N=3146,3191,3190, SURF_ID='ceramic board' /
&FACE N=1455,1409,1410, SURF_ID='ceramic board' /
&FACE N=1410,1409,1364, SURF_ID='ceramic board' /
&FACE N=2270,2315,2314, SURF_ID='ceramic board' /
&FACE N=1367,1412,1366, SURF_ID='ceramic board' /
&FACE N=1369,1414,1368, SURF_ID='ceramic board' /
&FACE N=1368,1413,1367, SURF_ID='ceramic board' /
&FACE N=3359,3314,3315, SURF_ID='ceramic board' /
&FACE N=3144,3188,3143, SURF_ID='ceramic board' /
&FACE N=1460,1414,1415, SURF_ID='ceramic board' /
&FACE N=3143,3187,3142, SURF_ID='ceramic board' /
&FACE N=1457,1458,1503, SURF_ID='ceramic board' /
&FACE N=1413,1459,1458, SURF_ID='ceramic board' /
&FACE N=1416,1371,1417, SURF_ID='ceramic board' /
&FACE N=1417,1372,1418, SURF_ID='ceramic board' /
&FACE N=3185,3230,3229, SURF_ID='ceramic board' /
&FACE N=1462,1416,1417, SURF_ID='ceramic board' /
&FACE N=1375,1420,1374, SURF_ID='ceramic board' /
&FACE N=3228,3183,3184, SURF_ID='ceramic board' /
&FACE N=2595,2594,2550, SURF_ID='ceramic board' /
&FACE N=3176,3177,3221, SURF_ID='ceramic board' /
&FACE N=3133,3088,3089, SURF_ID='ceramic board' /
&FACE N=2374,2329,2330, SURF_ID='ceramic board' /
&FACE N=1378,1423,1377, SURF_ID='ceramic board' /
&FACE N=1420,1375,1421, SURF_ID='ceramic board' /
&FACE N=3133,3132,3088, SURF_ID='ceramic board' /
&FACE N=3132,3177,3176, SURF_ID='ceramic board' /
&FACE N=1380,1425,1379, SURF_ID='ceramic board' /
&FACE N=3293,3338,3337, SURF_ID='ceramic board' /
&FACE N=1427,1381,1382, SURF_ID='ceramic board' /
&FACE N=1467,1422,1468, SURF_ID='ceramic board' /
&FACE N=2467,2512,2511, SURF_ID='ceramic board' /
&FACE N=1427,1426,1381, SURF_ID='ceramic board' /
&FACE N=1426,1425,1380, SURF_ID='ceramic board' /
&FACE N=1472,1473,1518, SURF_ID='ceramic board' /
&FACE N=2889,2888,2844, SURF_ID='ceramic board' /
&FACE N=3169,3168,3124, SURF_ID='ceramic board' /
&FACE N=1429,1383,1384, SURF_ID='ceramic board' /
&FACE N=3081,3036,3037, SURF_ID='ceramic board' /
&FACE N=1388,1433,1387, SURF_ID='ceramic board' /
&FACE N=1128,1082,1083, SURF_ID='ceramic board' /
&FACE N=3080,3079,3035, SURF_ID='ceramic board' /
&FACE N=851,852,897, SURF_ID='ceramic board' /
&FACE N=1431,1385,1386, SURF_ID='ceramic board' /
&FACE N=2670,2669,2625, SURF_ID='ceramic board' /
&FACE N=1431,1476,1430, SURF_ID='ceramic board' /
&FACE N=1296,1342,1341, SURF_ID='ceramic board' /
&FACE N=1389,1434,1388, SURF_ID='ceramic board' /
&FACE N=1477,1476,1431, SURF_ID='ceramic board' /
&FACE N=1431,1386,1432, SURF_ID='ceramic board' /
&FACE N=3214,3213,3169, SURF_ID='ceramic board' /
&FACE N=1520,1565,1519, SURF_ID='ceramic board' /
&FACE N=2758,2803,2802, SURF_ID='ceramic board' /
&FACE N=1435,1389,1390, SURF_ID='ceramic board' /
&FACE N=993,994,1039, SURF_ID='ceramic board' /
&FACE N=1435,1436,1481, SURF_ID='ceramic board' /
&FACE N=1436,1390,1391, SURF_ID='ceramic board' /
&FACE N=1392,1437,1391, SURF_ID='ceramic board' /
&FACE N=2798,2797,2753, SURF_ID='ceramic board' /
&FACE N=2846,2845,2801, SURF_ID='ceramic board' /
&FACE N=1439,1438,1393, SURF_ID='ceramic board' /
&FACE N=1393,1347,1348, SURF_ID='ceramic board' /
&FACE N=3386,3341,3342, SURF_ID='ceramic board' /
&FACE N=3204,3159,3160, SURF_ID='ceramic board' /
&FACE N=1396,1441,1395, SURF_ID='ceramic board' /
&FACE N=1398,1443,1397, SURF_ID='ceramic board' /
&FACE N=3162,3161,3117, SURF_ID='ceramic board' /
&FACE N=1531,1576,1530, SURF_ID='ceramic board' /
&FACE N=3246,3201,3202, SURF_ID='ceramic board' /
&FACE N=1445,1400,78, SURF_ID='ceramic board' /
&FACE N=3292,3291,3247, SURF_ID='ceramic board' /
&FACE N=3067,3066,3022, SURF_ID='ceramic board' /
&FACE N=1746,79,78, SURF_ID='ceramic board' /
&FACE N=3403,3358,3359, SURF_ID='ceramic board' /
&FACE N=134,1401,1446, SURF_ID='ceramic board' /
&FACE N=3404,3403,3359, SURF_ID='ceramic board' /
&FACE N=1738,1734,1735, SURF_ID='ceramic board' /
&FACE N=1963,1964,1967, SURF_ID='ceramic board' /
&FACE N=1449,1403,1404, SURF_ID='ceramic board' /
&FACE N=3200,3155,253, SURF_ID='ceramic board' /
&FACE N=3066,184,183, SURF_ID='ceramic board' /
&FACE N=1450,1404,1405, SURF_ID='ceramic board' /
&FACE N=1403,1449,1448, SURF_ID='ceramic board' /
&FACE N=1453,1407,1408, SURF_ID='ceramic board' /
&FACE N=3173,3129,3174, SURF_ID='ceramic board' /
&FACE N=1450,1405,1451, SURF_ID='ceramic board' /
&FACE N=3193,3192,3148, SURF_ID='ceramic board' /
&FACE N=1540,1585,1539, SURF_ID='ceramic board' /
&FACE N=1409,1454,1408, SURF_ID='ceramic board' /
&FACE N=3284,3283,3239, SURF_ID='ceramic board' /
&FACE N=3281,3326,3325, SURF_ID='ceramic board' /
&FACE N=1453,1454,1499, SURF_ID='ceramic board' /
&FACE N=2357,2312,2313, SURF_ID='ceramic board' /
&FACE N=1592,1546,1547, SURF_ID='ceramic board' /
&FACE N=1459,1413,1414, SURF_ID='ceramic board' /
&FACE N=3235,3234,3190, SURF_ID='ceramic board' /
&FACE N=3268,3267,3223, SURF_ID='ceramic board' /
&FACE N=1505,1459,1460, SURF_ID='ceramic board' /
&FACE N=1423,1424,1469, SURF_ID='ceramic board' /
&FACE N=1460,1461,1506, SURF_ID='ceramic board' /
&FACE N=1507,1462,1508, SURF_ID='ceramic board' /
&FACE N=3301,3300,3256, SURF_ID='ceramic board' /
&FACE N=2684,2683,2639, SURF_ID='ceramic board' /
&FACE N=3410,3455,3454, SURF_ID='ceramic board' /
&FACE N=3316,3361,3360, SURF_ID='ceramic board' /
&FACE N=1462,1463,1508, SURF_ID='ceramic board' /
&FACE N=1462,1417,1463, SURF_ID='ceramic board' /
&FACE N=3227,3272,3271, SURF_ID='ceramic board' /
&FACE N=3183,3228,3227, SURF_ID='ceramic board' /
&FACE N=1465,1464,1419, SURF_ID='ceramic board' /
&FACE N=3181,3226,3225, SURF_ID='ceramic board' /
&FACE N=1467,1466,1421, SURF_ID='ceramic board' /
&FACE N=1467,1421,1422, SURF_ID='ceramic board' /
&FACE N=3223,3178,3179, SURF_ID='ceramic board' /
&FACE N=3268,3223,3224, SURF_ID='ceramic board' /
&FACE N=1467,1468,1513, SURF_ID='ceramic board' /
&FACE N=1605,1604,1559, SURF_ID='ceramic board' /
&FACE N=1426,1471,1425, SURF_ID='ceramic board' /
&FACE N=1985,1982,129, SURF_ID='ceramic board' /
&FACE N=1469,1424,1470, SURF_ID='ceramic board' /
&FACE N=1515,1469,1470, SURF_ID='ceramic board' /
&FACE N=3425,248,247, SURF_ID='ceramic board' /
&FACE N=1511,1466,1512, SURF_ID='ceramic board' /
&FACE N=1427,1472,1426, SURF_ID='ceramic board' /
&FACE N=3265,3220,3221, SURF_ID='ceramic board' /
&FACE N=3264,3263,3219, SURF_ID='ceramic board' /
&FACE N=1473,1427,1428, SURF_ID='ceramic board' /
&FACE N=2343,2298,2299, SURF_ID='ceramic board' /
&FACE N=3264,3219,3220, SURF_ID='ceramic board' /
&FACE N=1473,1428,1474, SURF_ID='ceramic board' /
&FACE N=1817,1819,1816, SURF_ID='ceramic board' /
&FACE N=1433,1478,1432, SURF_ID='ceramic board' /
&FACE N=1519,1473,1474, SURF_ID='ceramic board' /
&FACE N=1519,1474,1520, SURF_ID='ceramic board' /
&FACE N=1606,1561,1607, SURF_ID='ceramic board' /
&FACE N=1521,1476,1522, SURF_ID='ceramic board' /
&FACE N=1435,1480,1434, SURF_ID='ceramic board' /
&FACE N=1521,1567,1566, SURF_ID='ceramic board' /
&FACE N=3213,3258,3257, SURF_ID='ceramic board' /
&FACE N=3258,3213,3214, SURF_ID='ceramic board' /
&FACE N=1562,1563,1608, SURF_ID='ceramic board' /
&FACE N=1521,1566,1520, SURF_ID='ceramic board' /
&FACE N=2356,2401,2400, SURF_ID='ceramic board' /
&FACE N=2941,2940,2896, SURF_ID='ceramic board' /
&FACE N=3256,3211,3212, SURF_ID='ceramic board' /
&FACE N=3420,3465,3464, SURF_ID='ceramic board' /
&FACE N=1656,1655,1610, SURF_ID='ceramic board' /
&FACE N=1486,1440,1441, SURF_ID='ceramic board' /
&FACE N=1807,1806,1804, SURF_ID='ceramic board' /
&FACE N=1395,1394,1349, SURF_ID='ceramic board' /
&FACE N=1484,1483,1438, SURF_ID='ceramic board' /
&FACE N=973,974,1019, SURF_ID='ceramic board' /
&FACE N=1487,1441,1442, SURF_ID='ceramic board' /
&FACE N=1488,1442,1443, SURF_ID='ceramic board' /
&FACE N=1486,1441,1487, SURF_ID='ceramic board' /
&FACE N=2832,2831,2787, SURF_ID='ceramic board' /
&FACE N=1445,1490,1444, SURF_ID='ceramic board' /
&FACE N=1532,1533,1578, SURF_ID='ceramic board' /
&FACE N=2551,2506,2507, SURF_ID='ceramic board' /
&FACE N=699,700,745, SURF_ID='ceramic board' /
&FACE N=1624,1670,1669, SURF_ID='ceramic board' /
&FACE N=1578,1624,1623, SURF_ID='ceramic board' /
&FACE N=132,133,1491, SURF_ID='ceramic board' /
&FACE N=133,1446,1491, SURF_ID='ceramic board' /
&FACE N=1491,1536,132, SURF_ID='ceramic board' /
&FACE N=241,1894,1895, SURF_ID='ceramic board' /
&FACE N=1494,1493,1448, SURF_ID='ceramic board' /
&FACE N=2671,2716,2715, SURF_ID='ceramic board' /
&FACE N=1450,1495,1449, SURF_ID='ceramic board' /
&FACE N=1581,1582,1627, SURF_ID='ceramic board' /
&FACE N=1495,1494,1449, SURF_ID='ceramic board' /
&FACE N=1497,1451,1452, SURF_ID='ceramic board' /
&FACE N=2626,2671,2670, SURF_ID='ceramic board' /
&FACE N=864,909,863, SURF_ID='ceramic board' /
&FACE N=2748,2747,2703, SURF_ID='ceramic board' /
&FACE N=715,716,761, SURF_ID='ceramic board' /
&FACE N=1455,1500,1454, SURF_ID='ceramic board' /
&FACE N=1452,1453,1498, SURF_ID='ceramic board' /
&FACE N=1543,1497,1498, SURF_ID='ceramic board' /
&FACE N=2536,2535,2491, SURF_ID='ceramic board' /
&FACE N=3375,3330,3331, SURF_ID='ceramic board' /
&FACE N=3236,3280,3235, SURF_ID='ceramic board' /
&FACE N=1545,1544,1499, SURF_ID='ceramic board' /
&FACE N=1500,1499,1454, SURF_ID='ceramic board' /
&FACE N=1502,1456,1457, SURF_ID='ceramic board' /
&FACE N=1500,1455,1501, SURF_ID='ceramic board' /
&FACE N=1501,1456,1502, SURF_ID='ceramic board' /
&FACE N=2098,2097,2053, SURF_ID='ceramic board' /
&FACE N=1551,1550,1505, SURF_ID='ceramic board' /
&FACE N=1548,1594,1593, SURF_ID='ceramic board' /
&FACE N=1502,1457,1503, SURF_ID='ceramic board' /
&FACE N=343,30,31, SURF_ID='ceramic board' /
&FACE N=2761,2760,2716, SURF_ID='ceramic board' /
&FACE N=1503,1458,1504, SURF_ID='ceramic board' /
&FACE N=1548,1547,1502, SURF_ID='ceramic board' /
&FACE N=1507,1461,1462, SURF_ID='ceramic board' /
&FACE N=1506,1461,1507, SURF_ID='ceramic board' /
&FACE N=1937,145,144, SURF_ID='ceramic board' /
&FACE N=1597,1642,1596, SURF_ID='ceramic board' /
&FACE N=1464,1465,1510, SURF_ID='ceramic board' /
&FACE N=1554,1508,1509, SURF_ID='ceramic board' /
&FACE N=1509,1510,1555, SURF_ID='ceramic board' /
&FACE N=1556,1555,1510, SURF_ID='ceramic board' /
&FACE N=1974,1971,1975, SURF_ID='ceramic board' /
&FACE N=1973,133,132, SURF_ID='ceramic board' /
&FACE N=1972,1976,1975, SURF_ID='ceramic board' /
&FACE N=3316,3315,3271, SURF_ID='ceramic board' /
&FACE N=1514,1559,1513, SURF_ID='ceramic board' /
&FACE N=2439,2438,2394, SURF_ID='ceramic board' /
&FACE N=1512,1513,1558, SURF_ID='ceramic board' /
&FACE N=1512,1557,1511, SURF_ID='ceramic board' /
&FACE N=1514,1469,1515, SURF_ID='ceramic board' /
&FACE N=1516,1470,1471, SURF_ID='ceramic board' /
&FACE N=3222,3266,3221, SURF_ID='ceramic board' /
&FACE N=1557,1558,1603, SURF_ID='ceramic board' /
&FACE N=1508,1463,1509, SURF_ID='ceramic board' /
&FACE N=2856,2811,2812, SURF_ID='ceramic board' /
&FACE N=1515,1470,1516, SURF_ID='ceramic board' /
&FACE N=1557,1556,1511, SURF_ID='ceramic board' /
&FACE N=2637,2593,2638, SURF_ID='ceramic board' /
&FACE N=2857,2856,2812, SURF_ID='ceramic board' /
&FACE N=1471,1472,1517, SURF_ID='ceramic board' /
&FACE N=1024,1025,1070, SURF_ID='ceramic board' /
&FACE N=2848,2847,2803, SURF_ID='ceramic board' /
&FACE N=1522,1523,1568, SURF_ID='ceramic board' /
&FACE N=1520,1475,1521, SURF_ID='ceramic board' /
&FACE N=1525,1524,1479, SURF_ID='ceramic board' /
&FACE N=1565,1610,1564, SURF_ID='ceramic board' /
&FACE N=1563,1518,1564, SURF_ID='ceramic board' /
&FACE N=1526,1480,1481, SURF_ID='ceramic board' /
&FACE N=2868,2823,2824, SURF_ID='ceramic board' /
&FACE N=1611,1610,1565, SURF_ID='ceramic board' /
&FACE N=1608,1563,1609, SURF_ID='ceramic board' /
&FACE N=3412,3411,3367, SURF_ID='ceramic board' /
&FACE N=1612,1611,1566, SURF_ID='ceramic board' /
&FACE N=1525,1479,1480, SURF_ID='ceramic board' /
&FACE N=1525,1571,1570, SURF_ID='ceramic board' /
&FACE N=3089,3088,3044, SURF_ID='ceramic board' /
&FACE N=1484,1529,1483, SURF_ID='ceramic board' /
&FACE N=1242,1243,1288, SURF_ID='ceramic board' /
&FACE N=1485,1530,1484, SURF_ID='ceramic board' /
&FACE N=1531,1530,1485, SURF_ID='ceramic board' /
&FACE N=1440,1486,1485, SURF_ID='ceramic board' /
&FACE N=1487,1532,1486, SURF_ID='ceramic board' /
&FACE N=1619,1664,1618, SURF_ID='ceramic board' /
&FACE N=3310,3355,3354, SURF_ID='ceramic board' /
&FACE N=1489,1534,1488, SURF_ID='ceramic board' /
&FACE N=1532,1531,1486, SURF_ID='ceramic board' /
&FACE N=1745,186,187, SURF_ID='ceramic board' /
&FACE N=55,54,1674, SURF_ID='ceramic board' /
&FACE N=3339,3294,3295, SURF_ID='ceramic board' /
&FACE N=54,1671,1674, SURF_ID='ceramic board' /
&FACE N=3383,3428,3427, SURF_ID='ceramic board' /
&FACE N=1671,1672,1675, SURF_ID='ceramic board' /
&FACE N=81,82,1580, SURF_ID='ceramic board' /
&FACE N=1534,1535,1580, SURF_ID='ceramic board' /
&FACE N=1607,1561,1562, SURF_ID='ceramic board' /
&FACE N=3464,232,3463, SURF_ID='ceramic board' /
&FACE N=3091,3090,3046, SURF_ID='ceramic board' /
&FACE N=131,132,1536, SURF_ID='ceramic board' /
&FACE N=1537,1538,1583, SURF_ID='ceramic board' /
&FACE N=1894,1891,1892, SURF_ID='ceramic board' /
&FACE N=3163,3162,3118, SURF_ID='ceramic board' /
&FACE N=1537,1492,1538, SURF_ID='ceramic board' /
&FACE N=1537,1582,1536, SURF_ID='ceramic board' /
&FACE N=3332,3287,3288, SURF_ID='ceramic board' /
&FACE N=3467,3466,3422, SURF_ID='ceramic board' /
&FACE N=1542,1496,1497, SURF_ID='ceramic board' /
&FACE N=231,1871,230, SURF_ID='ceramic board' /
&FACE N=1541,1542,1587, SURF_ID='ceramic board' /
&FACE N=3264,3220,3265, SURF_ID='ceramic board' /
&FACE N=3280,3279,3235, SURF_ID='ceramic board' /
&FACE N=1471,1426,1472, SURF_ID='ceramic board' /
&FACE N=1590,1545,1591, SURF_ID='ceramic board' /
&FACE N=1541,1586,1540, SURF_ID='ceramic board' /
&FACE N=1501,1546,1500, SURF_ID='ceramic board' /
&FACE N=971,1016,970, SURF_ID='ceramic board' /
&FACE N=1588,1542,1543, SURF_ID='ceramic board' /
&FACE N=3318,3317,3273, SURF_ID='ceramic board' /
&FACE N=1502,1547,1501, SURF_ID='ceramic board' /
&FACE N=3323,3324,3368, SURF_ID='ceramic board' /
&FACE N=1503,1548,1502, SURF_ID='ceramic board' /
&FACE N=3324,3279,3280, SURF_ID='ceramic board' /
&FACE N=3229,3228,3184, SURF_ID='ceramic board' /
&FACE N=1594,1548,1549, SURF_ID='ceramic board' /
&FACE N=1505,1550,1504, SURF_ID='ceramic board' /
&FACE N=1608,1607,1562, SURF_ID='ceramic board' /
&FACE N=1552,1506,1507, SURF_ID='ceramic board' /
&FACE N=3085,3084,3040, SURF_ID='ceramic board' /
&FACE N=1549,1550,1595, SURF_ID='ceramic board' /
&FACE N=1506,1552,1551, SURF_ID='ceramic board' /
&FACE N=1640,114,1639, SURF_ID='ceramic board' /
&FACE N=1844,1847,1846, SURF_ID='ceramic board' /
&FACE N=1246,1247,1292, SURF_ID='ceramic board' /
&FACE N=3318,3273,3274, SURF_ID='ceramic board' /
&FACE N=1508,1553,1507, SURF_ID='ceramic board' /
&FACE N=1554,1553,1508, SURF_ID='ceramic board' /
&FACE N=1598,1552,1553, SURF_ID='ceramic board' /
&FACE N=3228,3272,3227, SURF_ID='ceramic board' /
&FACE N=1643,1644,110, SURF_ID='ceramic board' /
&FACE N=2351,2396,2395, SURF_ID='ceramic board' /
&FACE N=3285,3330,3329, SURF_ID='ceramic board' /
&FACE N=1560,1514,1515, SURF_ID='ceramic board' /
&FACE N=3313,3312,3268, SURF_ID='ceramic board' /
&FACE N=1562,1516,1517, SURF_ID='ceramic board' /
&FACE N=342,29,30, SURF_ID='ceramic board' /
&FACE N=1515,1516,1561, SURF_ID='ceramic board' /
&FACE N=1470,1425,1471, SURF_ID='ceramic board' /
&FACE N=1602,1601,1556, SURF_ID='ceramic board' /
&FACE N=666,667,712, SURF_ID='ceramic board' /
&FACE N=1563,1562,1517, SURF_ID='ceramic board' /
&FACE N=3000,2999,2955, SURF_ID='ceramic board' /
&FACE N=2344,2299,2300, SURF_ID='ceramic board' /
&FACE N=1522,1567,1521, SURF_ID='ceramic board' /
&FACE N=747,793,792, SURF_ID='ceramic board' /
&FACE N=1567,1522,1568, SURF_ID='ceramic board' /
&FACE N=1610,1655,1609, SURF_ID='ceramic board' /
&FACE N=1793,205,1796, SURF_ID='ceramic board' /
&FACE N=1261,1215,1216, SURF_ID='ceramic board' /
&FACE N=1571,1525,1526, SURF_ID='ceramic board' /
&FACE N=1524,1478,1479, SURF_ID='ceramic board' /
&FACE N=2981,3026,3025, SURF_ID='ceramic board' /
&FACE N=3300,3255,3256, SURF_ID='ceramic board' /
&FACE N=3302,3301,3257, SURF_ID='ceramic board' /
&FACE N=3304,3303,3259, SURF_ID='ceramic board' /
&FACE N=3302,3257,3258, SURF_ID='ceramic board' /
&FACE N=3392,3348,3393, SURF_ID='ceramic board' /
&FACE N=1527,1572,1526, SURF_ID='ceramic board' /
&FACE N=3392,3347,3348, SURF_ID='ceramic board' /
&FACE N=1612,1567,1613, SURF_ID='ceramic board' /
&FACE N=100,101,1653, SURF_ID='ceramic board' /
&FACE N=3295,3294,3250, SURF_ID='ceramic board' /
&FACE N=3206,3161,3162, SURF_ID='ceramic board' /
&FACE N=1530,1575,1529, SURF_ID='ceramic board' /
&FACE N=1572,1571,1526, SURF_ID='ceramic board' /
&FACE N=3254,3253,3209, SURF_ID='ceramic board' /
&FACE N=1573,1528,1574, SURF_ID='ceramic board' /
&FACE N=3387,3432,3431, SURF_ID='ceramic board' /
&FACE N=1576,1575,1530, SURF_ID='ceramic board' /
&FACE N=1667,1666,1621, SURF_ID='ceramic board' /
&FACE N=3294,3339,3338, SURF_ID='ceramic board' /
&FACE N=2853,2808,2809, SURF_ID='ceramic board' /
&FACE N=1576,1531,1577, SURF_ID='ceramic board' /
&FACE N=1577,1532,1578, SURF_ID='ceramic board' /
&FACE N=1578,1579,1624, SURF_ID='ceramic board' /
&FACE N=1862,227,228, SURF_ID='ceramic board' /
&FACE N=1580,1535,81, SURF_ID='ceramic board' /
&FACE N=81,1535,80, SURF_ID='ceramic board' /
&FACE N=3338,3293,3294, SURF_ID='ceramic board' /
&FACE N=2451,2450,2406, SURF_ID='ceramic board' /
&FACE N=2556,2511,2512, SURF_ID='ceramic board' /
&FACE N=3379,3423,3378, SURF_ID='ceramic board' /
&FACE N=1581,130,131, SURF_ID='ceramic board' /
&FACE N=1583,1628,1582, SURF_ID='ceramic board' /
&FACE N=2864,2909,2908, SURF_ID='ceramic board' /
&FACE N=1582,1581,1536, SURF_ID='ceramic board' /
&FACE N=3422,3421,3377, SURF_ID='ceramic board' /
&FACE N=1584,1630,1629, SURF_ID='ceramic board' /
&FACE N=1583,1538,1584, SURF_ID='ceramic board' /
&FACE N=1583,1584,1629, SURF_ID='ceramic board' /
&FACE N=3029,3028,2984, SURF_ID='ceramic board' /
&FACE N=1585,1584,1539, SURF_ID='ceramic board' /
&FACE N=3028,2983,2984, SURF_ID='ceramic board' /
&FACE N=1880,233,234, SURF_ID='ceramic board' /
&FACE N=2522,2521,2477, SURF_ID='ceramic board' /
&FACE N=3375,3419,3374, SURF_ID='ceramic board' /
&FACE N=1876,1873,1874, SURF_ID='ceramic board' /
&FACE N=3373,3328,3329, SURF_ID='ceramic board' /
&FACE N=438,392,393, SURF_ID='ceramic board' /
&FACE N=1629,1630,124, SURF_ID='ceramic board' /
&FACE N=3415,3459,3414, SURF_ID='ceramic board' /
&FACE N=2229,2228,2184, SURF_ID='ceramic board' /
&FACE N=438,437,392, SURF_ID='ceramic board' /
&FACE N=1876,1877,1879, SURF_ID='ceramic board' /
&FACE N=1545,1499,1500, SURF_ID='ceramic board' /
&FACE N=2371,2326,2327, SURF_ID='ceramic board' /
&FACE N=1592,1638,1637, SURF_ID='ceramic board' /
&FACE N=2372,2371,2327, SURF_ID='ceramic board' /
&FACE N=3367,3411,3366, SURF_ID='ceramic board' /
&FACE N=1549,1595,1594, SURF_ID='ceramic board' /
&FACE N=3384,3383,3339, SURF_ID='ceramic board' /
&FACE N=1552,1597,1551, SURF_ID='ceramic board' /
&FACE N=1577,1578,1623, SURF_ID='ceramic board' /
&FACE N=1850,1847,223, SURF_ID='ceramic board' /
&FACE N=1843,1846,1845, SURF_ID='ceramic board' /
&FACE N=327,14,15, SURF_ID='ceramic board' /
&FACE N=1600,1599,1554, SURF_ID='ceramic board' /
&FACE N=2662,2706,2661, SURF_ID='ceramic board' /
&FACE N=2037,2082,2081, SURF_ID='ceramic board' /
&FACE N=3419,3464,3463, SURF_ID='ceramic board' /
&FACE N=1598,1599,1644, SURF_ID='ceramic board' /
&FACE N=1598,1553,1599, SURF_ID='ceramic board' /
&FACE N=1557,1602,1556, SURF_ID='ceramic board' /
&FACE N=1643,110,111, SURF_ID='ceramic board' /
&FACE N=3398,3443,3442, SURF_ID='ceramic board' /
&FACE N=1556,1601,1555, SURF_ID='ceramic board' /
&FACE N=1603,1648,1602, SURF_ID='ceramic board' /
&FACE N=1439,1440,1485, SURF_ID='ceramic board' /
&FACE N=1603,1558,1604, SURF_ID='ceramic board' /
&FACE N=3252,3251,3207, SURF_ID='ceramic board' /
&FACE N=3445,214,213, SURF_ID='ceramic board' /
&FACE N=3454,3453,3409, SURF_ID='ceramic board' /
&FACE N=3450,3405,3406, SURF_ID='ceramic board' /
&FACE N=1609,1563,1564, SURF_ID='ceramic board' /
&FACE N=1822,1820,1823, SURF_ID='ceramic board' /
&FACE N=1654,1608,1609, SURF_ID='ceramic board' /
&FACE N=3397,3352,3353, SURF_ID='ceramic board' /
&FACE N=3181,3180,3136, SURF_ID='ceramic board' /
&FACE N=2434,2433,2389, SURF_ID='ceramic board' /
&FACE N=3307,3351,3306, SURF_ID='ceramic board' /
&FACE N=1654,100,1653, SURF_ID='ceramic board' /
&FACE N=3398,3397,3353, SURF_ID='ceramic board' /
&FACE N=1613,1568,1614, SURF_ID='ceramic board' /
&FACE N=1859,226,227, SURF_ID='ceramic board' /
&FACE N=1612,1658,1657, SURF_ID='ceramic board' /
&FACE N=104,1650,103, SURF_ID='ceramic board' /
&FACE N=1569,1615,1614, SURF_ID='ceramic board' /
&FACE N=2460,2415,2416, SURF_ID='ceramic board' /
&FACE N=2793,2792,2748, SURF_ID='ceramic board' /
&FACE N=206,1799,1796, SURF_ID='ceramic board' /
&FACE N=3142,3141,3097, SURF_ID='ceramic board' /
&FACE N=3251,3295,3250, SURF_ID='ceramic board' /
&FACE N=1683,57,1680, SURF_ID='ceramic board' /
&FACE N=1665,1664,1619, SURF_ID='ceramic board' /
&FACE N=1922,1921,1918, SURF_ID='ceramic board' /
&FACE N=1620,1619,1574, SURF_ID='ceramic board' /
&FACE N=500,57,58, SURF_ID='ceramic board' /
&FACE N=1619,1618,1573, SURF_ID='ceramic board' /
&FACE N=1777,1778,1780, SURF_ID='ceramic board' /
&FACE N=1621,1575,1576, SURF_ID='ceramic board' /
&FACE N=1621,1620,1575, SURF_ID='ceramic board' /
&FACE N=2430,2475,2474, SURF_ID='ceramic board' /
&FACE N=1620,1621,1666, SURF_ID='ceramic board' /
&FACE N=2474,2429,2430, SURF_ID='ceramic board' /
&FACE N=3293,3248,3249, SURF_ID='ceramic board' /
&FACE N=1580,1625,1579, SURF_ID='ceramic board' /
&FACE N=1624,1625,1670, SURF_ID='ceramic board' /
&FACE N=1533,1532,1487, SURF_ID='ceramic board' /
&FACE N=1622,1577,1623, SURF_ID='ceramic board' /
&FACE N=3224,3179,3180, SURF_ID='ceramic board' /
&FACE N=3291,3336,189, SURF_ID='ceramic board' /
&FACE N=3188,3187,3143, SURF_ID='ceramic board' /
&FACE N=1758,83,82, SURF_ID='ceramic board' /
&FACE N=1925,1924,1921, SURF_ID='ceramic board' /
&FACE N=1669,84,85, SURF_ID='ceramic board' /
&FACE N=1669,1670,84, SURF_ID='ceramic board' /
&FACE N=3073,3072,3028, SURF_ID='ceramic board' /
&FACE N=1887,1890,127, SURF_ID='ceramic board' /
&FACE N=1626,128,129, SURF_ID='ceramic board' /
&FACE N=1628,1627,1582, SURF_ID='ceramic board' /
&FACE N=1962,253,254, SURF_ID='ceramic board' /
&FACE N=1979,1982,1978, SURF_ID='ceramic board' /
&FACE N=2444,2443,2399, SURF_ID='ceramic board' /
&FACE N=673,672,627, SURF_ID='ceramic board' /
&FACE N=1626,1581,1627, SURF_ID='ceramic board' /
&FACE N=1888,1889,1891, SURF_ID='ceramic board' /
&FACE N=237,1889,236, SURF_ID='ceramic board' /
&FACE N=3468,237,236, SURF_ID='ceramic board' /
&FACE N=2986,2941,2942, SURF_ID='ceramic board' /
&FACE N=1351,1305,1306, SURF_ID='ceramic board' /
&FACE N=125,124,1881, SURF_ID='ceramic board' /
&FACE N=3114,3113,3069, SURF_ID='ceramic board' /
&FACE N=128,1626,127, SURF_ID='ceramic board' /
&FACE N=1353,1307,1308, SURF_ID='ceramic board' /
&FACE N=1882,1879,1880, SURF_ID='ceramic board' /
&FACE N=1596,1550,1551, SURF_ID='ceramic board' /
&FACE N=2934,2933,2889, SURF_ID='ceramic board' /
&FACE N=1958,138,137, SURF_ID='ceramic board' /
&FACE N=1640,1594,1595, SURF_ID='ceramic board' /
&FACE N=1631,122,123, SURF_ID='ceramic board' /
&FACE N=3368,3412,3367, SURF_ID='ceramic board' /
&FACE N=3413,3412,3368, SURF_ID='ceramic board' /
&FACE N=1850,1852,1849, SURF_ID='ceramic board' /
&FACE N=1856,1853,225, SURF_ID='ceramic board' /
&FACE N=2666,2711,2710, SURF_ID='ceramic board' /
&FACE N=3418,3373,3374, SURF_ID='ceramic board' /
&FACE N=946,900,901, SURF_ID='ceramic board' /
&FACE N=1849,1851,1848, SURF_ID='ceramic board' /
&FACE N=1596,1642,1641, SURF_ID='ceramic board' /
&FACE N=2432,2387,2388, SURF_ID='ceramic board' /
&FACE N=1643,1597,1598, SURF_ID='ceramic board' /
&FACE N=2682,2637,2638, SURF_ID='ceramic board' /
&FACE N=1601,1646,1600, SURF_ID='ceramic board' /
&FACE N=2447,2446,2402, SURF_ID='ceramic board' /
&FACE N=3119,3118,3074, SURF_ID='ceramic board' /
&FACE N=1558,1559,1604, SURF_ID='ceramic board' /
&FACE N=1651,1605,1606, SURF_ID='ceramic board' /
&FACE N=1607,1652,1606, SURF_ID='ceramic board' /
&FACE N=1840,1837,1838, SURF_ID='ceramic board' /
&FACE N=3418,3463,3462, SURF_ID='ceramic board' /
&FACE N=2664,2709,2708, SURF_ID='ceramic board' /
&FACE N=2726,2681,2682, SURF_ID='ceramic board' /
&FACE N=1819,1817,1820, SURF_ID='ceramic board' /
&FACE N=2664,2708,2663, SURF_ID='ceramic board' /
&FACE N=1648,1603,1649, SURF_ID='ceramic board' /
&FACE N=1650,1605,1651, SURF_ID='ceramic board' /
&FACE N=2441,2440,2396, SURF_ID='ceramic board' /
&FACE N=3462,230,3461, SURF_ID='ceramic board' /
&FACE N=1066,1065,1020, SURF_ID='ceramic board' /
&FACE N=1653,1608,1654, SURF_ID='ceramic board' /
&FACE N=1801,1802,1804, SURF_ID='ceramic board' /
&FACE N=1803,1801,1804, SURF_ID='ceramic board' /
&FACE N=3396,3440,3395, SURF_ID='ceramic board' /
&FACE N=98,1800,1803, SURF_ID='ceramic board' /
&FACE N=3395,3440,3439, SURF_ID='ceramic board' /
&FACE N=102,103,1651, SURF_ID='ceramic board' /
&FACE N=97,1800,98, SURF_ID='ceramic board' /
&FACE N=1792,1793,1795, SURF_ID='ceramic board' /
&FACE N=1656,1657,97, SURF_ID='ceramic board' /
&FACE N=2820,2819,2775, SURF_ID='ceramic board' /
&FACE N=1814,1816,1813, SURF_ID='ceramic board' /
&FACE N=2531,2576,2575, SURF_ID='ceramic board' /
&FACE N=1809,1806,1807, SURF_ID='ceramic board' /
&FACE N=1658,96,1657, SURF_ID='ceramic board' /
&FACE N=765,766,811, SURF_ID='ceramic board' /
&FACE N=3435,204,203, SURF_ID='ceramic board' /
&FACE N=2529,2528,2484, SURF_ID='ceramic board' /
&FACE N=3251,3250,3206, SURF_ID='ceramic board' /
&FACE N=3434,3389,3390, SURF_ID='ceramic board' /
&FACE N=2527,2571,2526, SURF_ID='ceramic board' /
&FACE N=1615,1569,1570, SURF_ID='ceramic board' /
&FACE N=3417,3372,3373, SURF_ID='ceramic board' /
&FACE N=98,1656,97, SURF_ID='ceramic board' /
&FACE N=96,1658,95, SURF_ID='ceramic board' /
&FACE N=2311,2266,2267, SURF_ID='ceramic board' /
&FACE N=1618,1572,1573, SURF_ID='ceramic board' /
&FACE N=3225,3180,3181, SURF_ID='ceramic board' /
&FACE N=93,94,1660, SURF_ID='ceramic board' /
&FACE N=1620,1665,1619, SURF_ID='ceramic board' /
&FACE N=1375,1376,1421, SURF_ID='ceramic board' /
&FACE N=1732,1731,1728, SURF_ID='ceramic board' /
&FACE N=3344,3345,3389, SURF_ID='ceramic board' /
&FACE N=3021,2976,2977, SURF_ID='ceramic board' /
&FACE N=1666,87,88, SURF_ID='ceramic board' /
&FACE N=2708,2707,2663, SURF_ID='ceramic board' /
&FACE N=1767,1764,1765, SURF_ID='ceramic board' /
&FACE N=1770,87,1767, SURF_ID='ceramic board' /
&FACE N=1777,1779,1776, SURF_ID='ceramic board' /
&FACE N=3046,3045,3001, SURF_ID='ceramic board' /
&FACE N=240,1983,241, SURF_ID='ceramic board' /
&FACE N=1984,242,241, SURF_ID='ceramic board' /
&FACE N=1877,1874,232, SURF_ID='ceramic board' /
&FACE N=4,242,1985, SURF_ID='ceramic board' /
&FACE N=1893,4,128, SURF_ID='ceramic board' /
&FACE N=3420,3419,3375, SURF_ID='ceramic board' /
&FACE N=189,1754,1751, SURF_ID='ceramic board' /
&FACE N=1631,123,1630, SURF_ID='ceramic board' /
&FACE N=2468,2423,2424, SURF_ID='ceramic board' /
&FACE N=1675,1678,1674, SURF_ID='ceramic board' /
&FACE N=3112,3111,3067, SURF_ID='ceramic board' /
&FACE N=2723,2678,2679, SURF_ID='ceramic board' /
&FACE N=1628,126,1627, SURF_ID='ceramic board' /
&FACE N=1750,1749,1746, SURF_ID='ceramic board' /
&FACE N=1882,1884,1881, SURF_ID='ceramic board' /
&FACE N=3291,3246,3247, SURF_ID='ceramic board' /
&FACE N=3468,3423,3424, SURF_ID='ceramic board' /
&FACE N=3469,3468,3424, SURF_ID='ceramic board' /
&FACE N=1871,1868,230, SURF_ID='ceramic board' /
&FACE N=286,2154,287, SURF_ID='ceramic board' /
&FACE N=2087,2086,2042, SURF_ID='ceramic board' /
&FACE N=1854,116,115, SURF_ID='ceramic board' /
&FACE N=1593,1594,1639, SURF_ID='ceramic board' /
&FACE N=120,121,1633, SURF_ID='ceramic board' /
&FACE N=3363,3318,3319, SURF_ID='ceramic board' /
&FACE N=1553,1552,1507, SURF_ID='ceramic board' /
&FACE N=1856,225,226, SURF_ID='ceramic board' /
&FACE N=3243,3198,3199, SURF_ID='ceramic board' /
&FACE N=1019,974,1020, SURF_ID='ceramic board' /
&FACE N=3461,229,3460, SURF_ID='ceramic board' /
&FACE N=1357,1358,1403, SURF_ID='ceramic board' /
&FACE N=116,1637,1638, SURF_ID='ceramic board' /
&FACE N=1634,1589,1635, SURF_ID='ceramic board' /
&FACE N=3417,3462,3461, SURF_ID='ceramic board' /
&FACE N=117,1636,1637, SURF_ID='ceramic board' /
&FACE N=113,1640,1641, SURF_ID='ceramic board' /
&FACE N=3413,3368,3369, SURF_ID='ceramic board' /
&FACE N=1593,1547,1548, SURF_ID='ceramic board' /
&FACE N=1855,1854,1852, SURF_ID='ceramic board' /
&FACE N=115,114,1851, SURF_ID='ceramic board' /
&FACE N=289,1998,288, SURF_ID='ceramic board' /
&FACE N=112,1845,113, SURF_ID='ceramic board' /
&FACE N=3460,228,3459, SURF_ID='ceramic board' /
&FACE N=512,466,467, SURF_ID='ceramic board' /
&FACE N=2335,2334,2290, SURF_ID='ceramic board' /
&FACE N=1651,1606,1652, SURF_ID='ceramic board' /
&FACE N=1907,155,154, SURF_ID='ceramic board' /
&FACE N=1910,1907,154, SURF_ID='ceramic board' /
&FACE N=1645,1646,108, SURF_ID='ceramic board' /
&FACE N=103,1650,1651, SURF_ID='ceramic board' /
&FACE N=1905,1909,1908, SURF_ID='ceramic board' /
&FACE N=501,155,456, SURF_ID='ceramic board' /
&FACE N=1652,102,1651, SURF_ID='ceramic board' /
&FACE N=2392,2348,2393, SURF_ID='ceramic board' /
&FACE N=2373,2328,2329, SURF_ID='ceramic board' /
&FACE N=3459,227,3458, SURF_ID='ceramic board' /
&FACE N=104,105,1649, SURF_ID='ceramic board' /
&FACE N=2922,2967,2966, SURF_ID='ceramic board' /
&FACE N=1135,1136,1181, SURF_ID='ceramic board' /
&FACE N=1799,207,1802, SURF_ID='ceramic board' /
&FACE N=1657,1656,1611, SURF_ID='ceramic board' /
&FACE N=3015,2970,2971, SURF_ID='ceramic board' /
&FACE N=3113,3157,3112, SURF_ID='ceramic board' /
&FACE N=3113,3158,3157, SURF_ID='ceramic board' /
&FACE N=2681,2636,2637, SURF_ID='ceramic board' /
&FACE N=1353,1399,1398, SURF_ID='ceramic board' /
&FACE N=982,936,937, SURF_ID='ceramic board' /
&FACE N=1661,1615,1616, SURF_ID='ceramic board' /
&FACE N=3389,3433,3388, SURF_ID='ceramic board' /
&FACE N=1785,1788,93, SURF_ID='ceramic board' /
&FACE N=2612,2611,2567, SURF_ID='ceramic board' /
&FACE N=3431,200,199, SURF_ID='ceramic board' /
&FACE N=795,841,840, SURF_ID='ceramic board' /
&FACE N=1529,1574,1528, SURF_ID='ceramic board' /
&FACE N=729,730,775, SURF_ID='ceramic board' /
&FACE N=2589,2634,2633, SURF_ID='ceramic board' /
&FACE N=2633,2588,2589, SURF_ID='ceramic board' /
&FACE N=843,797,798, SURF_ID='ceramic board' /
&FACE N=3414,3459,3458, SURF_ID='ceramic board' /
&FACE N=1781,201,1784, SURF_ID='ceramic board' /
&FACE N=1419,1418,1373, SURF_ID='ceramic board' /
&FACE N=3227,3182,3183, SURF_ID='ceramic board' /
&FACE N=1419,1373,1374, SURF_ID='ceramic board' /
&FACE N=1862,1859,227, SURF_ID='ceramic board' /
&FACE N=3432,3433,201, SURF_ID='ceramic board' /
&FACE N=2713,2712,2668, SURF_ID='ceramic board' /
&FACE N=2341,2340,2296, SURF_ID='ceramic board' /
&FACE N=93,1660,1661, SURF_ID='ceramic board' /
&FACE N=2251,2250,2206, SURF_ID='ceramic board' /
&FACE N=1622,1667,1621, SURF_ID='ceramic board' /
&FACE N=91,1663,90, SURF_ID='ceramic board' /
&FACE N=86,1667,1668, SURF_ID='ceramic board' /
&FACE N=1784,1787,1786, SURF_ID='ceramic board' /
&FACE N=1766,1763,195, SURF_ID='ceramic board' /
&FACE N=731,732,777, SURF_ID='ceramic board' /
&FACE N=3,1670,83, SURF_ID='ceramic board' /
&FACE N=2610,2609,2565, SURF_ID='ceramic board' /
&FACE N=2049,2004,2005, SURF_ID='ceramic board' /
&FACE N=193,194,1758, SURF_ID='ceramic board' /
&FACE N=841,795,796, SURF_ID='ceramic board' /
&FACE N=2050,2095,2094, SURF_ID='ceramic board' /
&FACE N=3413,3458,3457, SURF_ID='ceramic board' /
&FACE N=2095,28,27, SURF_ID='ceramic board' /
&FACE N=2510,2554,2509, SURF_ID='ceramic board' /
&FACE N=742,741,696, SURF_ID='ceramic board' /
&FACE N=1765,1764,1762, SURF_ID='ceramic board' /
&FACE N=1756,1752,1753, SURF_ID='ceramic board' /
&FACE N=3336,190,189, SURF_ID='ceramic board' /
&FACE N=85,1668,1669, SURF_ID='ceramic board' /
&FACE N=194,1761,84, SURF_ID='ceramic board' /
&FACE N=2578,2577,2533, SURF_ID='ceramic board' /
&FACE N=1751,1748,188, SURF_ID='ceramic board' /
&FACE N=53,365,52, SURF_ID='ceramic board' /
&FACE N=758,712,713, SURF_ID='ceramic board' /
&FACE N=365,55,410, SURF_ID='ceramic board' /
&FACE N=1672,159,160, SURF_ID='ceramic board' /
&FACE N=2166,163,2121, SURF_ID='ceramic board' /
&FACE N=5,320,162, SURF_ID='ceramic board' /
&FACE N=2494,2538,2493, SURF_ID='ceramic board' /
&FACE N=3297,3296,3252, SURF_ID='ceramic board' /
&FACE N=2749,2794,2793, SURF_ID='ceramic board' /
&FACE N=1671,1675,1674, SURF_ID='ceramic board' /
&FACE N=2678,2723,2722, SURF_ID='ceramic board' /
&FACE N=2030,2074,2029, SURF_ID='ceramic board' /
&FACE N=2020,310,311, SURF_ID='ceramic board' /
&FACE N=346,33,34, SURF_ID='ceramic board' /
&FACE N=57,500,455, SURF_ID='ceramic board' /
&FACE N=2173,2172,2128, SURF_ID='ceramic board' /
&FACE N=634,588,589, SURF_ID='ceramic board' /
&FACE N=2101,2100,2056, SURF_ID='ceramic board' /
&FACE N=163,1673,162, SURF_ID='ceramic board' /
&FACE N=947,948,993, SURF_ID='ceramic board' /
&FACE N=1676,1672,1673, SURF_ID='ceramic board' /
&FACE N=2029,2073,2028, SURF_ID='ceramic board' /
&FACE N=164,1679,1676, SURF_ID='ceramic board' /
&FACE N=58,545,500, SURF_ID='ceramic board' /
&FACE N=3427,3382,3383, SURF_ID='ceramic board' /
&FACE N=162,1673,161, SURF_ID='ceramic board' /
&FACE N=3432,201,200, SURF_ID='ceramic board' /
&FACE N=1781,200,201, SURF_ID='ceramic board' /
&FACE N=2166,2211,164, SURF_ID='ceramic board' /
&FACE N=857,902,856, SURF_ID='ceramic board' /
&FACE N=56,57,455, SURF_ID='ceramic board' /
&FACE N=454,455,500, SURF_ID='ceramic board' /
&FACE N=1674,1678,1677, SURF_ID='ceramic board' /
&FACE N=1664,89,90, SURF_ID='ceramic board' /
&FACE N=1776,90,89, SURF_ID='ceramic board' /
&FACE N=1665,89,1664, SURF_ID='ceramic board' /
&FACE N=1682,1678,1679, SURF_ID='ceramic board' /
&FACE N=164,163,2166, SURF_ID='ceramic board' /
&FACE N=1679,1675,1676, SURF_ID='ceramic board' /
&FACE N=2390,271,270, SURF_ID='ceramic board' /
&FACE N=1779,90,1776, SURF_ID='ceramic board' /
&FACE N=1679,165,1682, SURF_ID='ceramic board' /
&FACE N=60,635,590, SURF_ID='ceramic board' /
&FACE N=2167,2212,2211, SURF_ID='ceramic board' /
&FACE N=1678,1675,1679, SURF_ID='ceramic board' /
&FACE N=1672,1676,1675, SURF_ID='ceramic board' /
&FACE N=3293,3292,3248, SURF_ID='ceramic board' /
&FACE N=1678,1682,1681, SURF_ID='ceramic board' /
&FACE N=680,679,634, SURF_ID='ceramic board' /
&FACE N=58,1686,59, SURF_ID='ceramic board' /
&FACE N=1679,164,165, SURF_ID='ceramic board' /
&FACE N=3106,3105,3061, SURF_ID='ceramic board' /
&FACE N=2256,2301,166, SURF_ID='ceramic board' /
&FACE N=1684,1687,1683, SURF_ID='ceramic board' /
&FACE N=931,930,885, SURF_ID='ceramic board' /
&FACE N=165,166,1682, SURF_ID='ceramic board' /
&FACE N=1680,1684,1683, SURF_ID='ceramic board' /
&FACE N=3117,3072,3073, SURF_ID='ceramic board' /
&FACE N=590,589,544, SURF_ID='ceramic board' /
&FACE N=635,634,589, SURF_ID='ceramic board' /
&FACE N=590,544,545, SURF_ID='ceramic board' /
&FACE N=166,1685,1682, SURF_ID='ceramic board' /
&FACE N=1682,1685,1681, SURF_ID='ceramic board' /
&FACE N=167,1685,166, SURF_ID='ceramic board' /
&FACE N=2346,167,2301, SURF_ID='ceramic board' /
&FACE N=1690,1686,1687, SURF_ID='ceramic board' /
&FACE N=2348,2303,2304, SURF_ID='ceramic board' /
&FACE N=589,588,543, SURF_ID='ceramic board' /
&FACE N=59,60,590, SURF_ID='ceramic board' /
&FACE N=1687,1686,1683, SURF_ID='ceramic board' /
&FACE N=2679,2678,2634, SURF_ID='ceramic board' /
&FACE N=2346,2391,168, SURF_ID='ceramic board' /
&FACE N=1878,124,123, SURF_ID='ceramic board' /
&FACE N=767,722,768, SURF_ID='ceramic board' /
&FACE N=1688,1684,1685, SURF_ID='ceramic board' /
&FACE N=1881,124,1878, SURF_ID='ceramic board' /
&FACE N=725,724,679, SURF_ID='ceramic board' /
&FACE N=61,62,680, SURF_ID='ceramic board' /
&FACE N=3018,3017,2973, SURF_ID='ceramic board' /
&FACE N=60,1689,1692, SURF_ID='ceramic board' /
&FACE N=1686,1690,1689, SURF_ID='ceramic board' /
&FACE N=1689,60,59, SURF_ID='ceramic board' /
&FACE N=3017,2972,2973, SURF_ID='ceramic board' /
&FACE N=167,168,1688, SURF_ID='ceramic board' /
&FACE N=63,770,725, SURF_ID='ceramic board' /
&FACE N=2784,2783,2739, SURF_ID='ceramic board' /
&FACE N=1688,1691,1687, SURF_ID='ceramic board' /
&FACE N=2391,2436,169, SURF_ID='ceramic board' /
&FACE N=168,1691,1688, SURF_ID='ceramic board' /
&FACE N=2469,2424,2425, SURF_ID='ceramic board' /
&FACE N=1696,1692,1693, SURF_ID='ceramic board' /
&FACE N=1692,1689,1693, SURF_ID='ceramic board' /
&FACE N=168,169,1691, SURF_ID='ceramic board' /
&FACE N=725,680,62, SURF_ID='ceramic board' /
&FACE N=1694,170,1697, SURF_ID='ceramic board' /
&FACE N=169,1694,1691, SURF_ID='ceramic board' /
&FACE N=2482,2481,2437, SURF_ID='ceramic board' /
&FACE N=1694,169,170, SURF_ID='ceramic board' /
&FACE N=1695,62,61, SURF_ID='ceramic board' /
&FACE N=815,769,770, SURF_ID='ceramic board' /
&FACE N=2346,2301,2302, SURF_ID='ceramic board' /
&FACE N=1695,1692,1696, SURF_ID='ceramic board' /
&FACE N=1693,1694,1697, SURF_ID='ceramic board' /
&FACE N=1128,1129,1174, SURF_ID='ceramic board' /
&FACE N=2481,2526,171, SURF_ID='ceramic board' /
&FACE N=2391,2346,2347, SURF_ID='ceramic board' /
&FACE N=3045,3044,3000, SURF_ID='ceramic board' /
&FACE N=2996,2995,2951, SURF_ID='ceramic board' /
&FACE N=1703,1702,1699, SURF_ID='ceramic board' /
&FACE N=170,171,1697, SURF_ID='ceramic board' /
&FACE N=814,815,860, SURF_ID='ceramic board' /
&FACE N=1155,1156,1201, SURF_ID='ceramic board' /
&FACE N=1697,1700,1696, SURF_ID='ceramic board' /
&FACE N=1699,1700,1703, SURF_ID='ceramic board' /
&FACE N=815,814,769, SURF_ID='ceramic board' /
&FACE N=3279,3278,3234, SURF_ID='ceramic board' /
&FACE N=1696,1700,1699, SURF_ID='ceramic board' /
&FACE N=3278,3233,3234, SURF_ID='ceramic board' /
&FACE N=1412,1413,1458, SURF_ID='ceramic board' /
&FACE N=2436,2437,2481, SURF_ID='ceramic board' /
&FACE N=1698,1699,1702, SURF_ID='ceramic board' /
&FACE N=815,65,860, SURF_ID='ceramic board' /
&FACE N=2324,2279,2280, SURF_ID='ceramic board' /
&FACE N=1703,173,1706, SURF_ID='ceramic board' /
&FACE N=1708,1707,1704, SURF_ID='ceramic board' /
&FACE N=949,995,994, SURF_ID='ceramic board' /
&FACE N=2661,174,2616, SURF_ID='ceramic board' /
&FACE N=2616,173,2571, SURF_ID='ceramic board' /
&FACE N=1702,1703,1706, SURF_ID='ceramic board' /
&FACE N=3136,3135,3091, SURF_ID='ceramic board' /
&FACE N=2842,2797,2798, SURF_ID='ceramic board' /
&FACE N=2663,2662,2618, SURF_ID='ceramic board' /
&FACE N=3091,3135,3090, SURF_ID='ceramic board' /
&FACE N=2706,175,2661, SURF_ID='ceramic board' /
&FACE N=1684,1680,1681, SURF_ID='ceramic board' /
&FACE N=174,1706,173, SURF_ID='ceramic board' /
&FACE N=1709,1705,1706, SURF_ID='ceramic board' /
&FACE N=994,1040,1039, SURF_ID='ceramic board' /
&FACE N=1713,1716,68, SURF_ID='ceramic board' /
&FACE N=1709,1706,174, SURF_ID='ceramic board' /
&FACE N=1712,1709,175, SURF_ID='ceramic board' /
&FACE N=2256,166,165, SURF_ID='ceramic board' /
&FACE N=1702,1706,1705, SURF_ID='ceramic board' /
&FACE N=1714,1713,1710, SURF_ID='ceramic board' /
&FACE N=175,1709,174, SURF_ID='ceramic board' /
&FACE N=2619,2664,2663, SURF_ID='ceramic board' /
&FACE N=948,949,994, SURF_ID='ceramic board' /
&FACE N=1712,1708,1709, SURF_ID='ceramic board' /
&FACE N=1712,176,1715, SURF_ID='ceramic board' /
&FACE N=1713,68,67, SURF_ID='ceramic board' /
&FACE N=2938,2937,2893, SURF_ID='ceramic board' /
&FACE N=1717,1716,1713, SURF_ID='ceramic board' /
&FACE N=1711,1712,1715, SURF_ID='ceramic board' /
&FACE N=70,69,1719, SURF_ID='ceramic board' /
&FACE N=2797,2752,2753, SURF_ID='ceramic board' /
&FACE N=2356,2311,2312, SURF_ID='ceramic board' /
&FACE N=2357,2356,2312, SURF_ID='ceramic board' /
&FACE N=1708,1712,1711, SURF_ID='ceramic board' /
&FACE N=1712,175,176, SURF_ID='ceramic board' /
&FACE N=1715,1718,1714, SURF_ID='ceramic board' /
&FACE N=176,177,1715, SURF_ID='ceramic board' /
&FACE N=1716,69,68, SURF_ID='ceramic board' /
&FACE N=177,1718,1715, SURF_ID='ceramic board' /
&FACE N=1309,1263,1264, SURF_ID='ceramic board' /
&FACE N=71,1130,1085, SURF_ID='ceramic board' /
&FACE N=1718,1721,1717, SURF_ID='ceramic board' /
&FACE N=2100,2099,2055, SURF_ID='ceramic board' /
&FACE N=2100,33,32, SURF_ID='ceramic board' /
&FACE N=70,1719,1722, SURF_ID='ceramic board' /
&FACE N=2141,300,299, SURF_ID='ceramic board' /
&FACE N=1175,1129,1130, SURF_ID='ceramic board' /
&FACE N=2302,2301,2257, SURF_ID='ceramic board' /
&FACE N=178,1721,1718, SURF_ID='ceramic board' /
&FACE N=2301,2256,2257, SURF_ID='ceramic board' /
&FACE N=74,1265,1220, SURF_ID='ceramic board' /
&FACE N=179,1721,178, SURF_ID='ceramic board' /
&FACE N=1310,1265,75, SURF_ID='ceramic board' /
&FACE N=1175,73,1220, SURF_ID='ceramic board' /
&FACE N=2838,2793,2794, SURF_ID='ceramic board' /
&FACE N=179,180,1724, SURF_ID='ceramic board' /
&FACE N=1724,1721,179, SURF_ID='ceramic board' /
&FACE N=952,953,998, SURF_ID='ceramic board' /
&FACE N=2453,2498,2497, SURF_ID='ceramic board' /
&FACE N=1724,1727,1723, SURF_ID='ceramic board' /
&FACE N=1726,1725,1722, SURF_ID='ceramic board' /
&FACE N=992,991,946, SURF_ID='ceramic board' /
&FACE N=2931,180,2886, SURF_ID='ceramic board' /
&FACE N=3335,3380,3379, SURF_ID='ceramic board' /
&FACE N=180,1727,1724, SURF_ID='ceramic board' /
&FACE N=348,35,36, SURF_ID='ceramic board' /
&FACE N=73,74,1220, SURF_ID='ceramic board' /
&FACE N=2586,2630,2585, SURF_ID='ceramic board' /
&FACE N=1730,182,1733, SURF_ID='ceramic board' /
&FACE N=181,1727,180, SURF_ID='ceramic board' /
&FACE N=1733,1736,1732, SURF_ID='ceramic board' /
&FACE N=1730,1726,1727, SURF_ID='ceramic board' /
&FACE N=1733,1732,1729, SURF_ID='ceramic board' /
&FACE N=1730,181,182, SURF_ID='ceramic board' /
&FACE N=2259,2304,2303, SURF_ID='ceramic board' /
&FACE N=1735,1731,1732, SURF_ID='ceramic board' /
&FACE N=1734,75,74, SURF_ID='ceramic board' /
&FACE N=543,497,498, SURF_ID='ceramic board' /
&FACE N=76,1737,1740, SURF_ID='ceramic board' /
&FACE N=2815,2814,2770, SURF_ID='ceramic board' /
&FACE N=1355,1354,1309, SURF_ID='ceramic board' /
&FACE N=1736,184,1739, SURF_ID='ceramic board' /
&FACE N=1735,1734,1731, SURF_ID='ceramic board' /
&FACE N=2814,2769,2770, SURF_ID='ceramic board' /
&FACE N=1262,1261,1216, SURF_ID='ceramic board' /
&FACE N=182,183,1733, SURF_ID='ceramic board' /
&FACE N=185,184,3111, SURF_ID='ceramic board' /
&FACE N=933,934,979, SURF_ID='ceramic board' /
&FACE N=1310,75,76, SURF_ID='ceramic board' /
&FACE N=183,1736,1733, SURF_ID='ceramic board' /
&FACE N=3396,3351,3352, SURF_ID='ceramic board' /
&FACE N=1445,1399,1400, SURF_ID='ceramic board' /
&FACE N=1739,1735,1736, SURF_ID='ceramic board' /
&FACE N=2977,2976,2932, SURF_ID='ceramic board' /
&FACE N=1219,1173,1174, SURF_ID='ceramic board' /
&FACE N=2802,2801,2757, SURF_ID='ceramic board' /
&FACE N=2653,2608,2609, SURF_ID='ceramic board' /
&FACE N=1737,1734,1738, SURF_ID='ceramic board' /
&FACE N=2654,2653,2609, SURF_ID='ceramic board' /
&FACE N=3157,3156,3112, SURF_ID='ceramic board' /
&FACE N=1354,1400,1399, SURF_ID='ceramic board' /
&FACE N=1443,1489,1488, SURF_ID='ceramic board' /
&FACE N=1736,1735,1732, SURF_ID='ceramic board' /
&FACE N=3156,185,3111, SURF_ID='ceramic board' /
&FACE N=1736,183,184, SURF_ID='ceramic board' /
&FACE N=2978,2977,2933, SURF_ID='ceramic board' /
&FACE N=3069,3068,3024, SURF_ID='ceramic board' /
&FACE N=78,77,1743, SURF_ID='ceramic board' /
&FACE N=1741,1737,1738, SURF_ID='ceramic board' /
&FACE N=3156,3111,3112, SURF_ID='ceramic board' /
&FACE N=2851,2806,2807, SURF_ID='ceramic board' /
&FACE N=1741,1738,1742, SURF_ID='ceramic board' /
&FACE N=3162,3207,3206, SURF_ID='ceramic board' /
&FACE N=185,186,1742, SURF_ID='ceramic board' /
&FACE N=1742,1739,185, SURF_ID='ceramic board' /
&FACE N=3135,3134,3090, SURF_ID='ceramic board' /
&FACE N=1445,79,1490, SURF_ID='ceramic board' /
&FACE N=1745,187,1748, SURF_ID='ceramic board' /
&FACE N=1742,1745,1741, SURF_ID='ceramic board' /
&FACE N=2324,2323,2279, SURF_ID='ceramic board' /
&FACE N=1745,1742,186, SURF_ID='ceramic board' /
&FACE N=80,1535,1490, SURF_ID='ceramic board' /
&FACE N=79,80,1490, SURF_ID='ceramic board' /
&FACE N=3291,188,3246, SURF_ID='ceramic board' /
&FACE N=1535,1489,1490, SURF_ID='ceramic board' /
&FACE N=3203,3202,3158, SURF_ID='ceramic board' /
&FACE N=1490,1489,1444, SURF_ID='ceramic board' /
&FACE N=1489,1535,1534, SURF_ID='ceramic board' /
&FACE N=1625,83,1670, SURF_ID='ceramic board' /
&FACE N=85,86,1668, SURF_ID='ceramic board' /
&FACE N=1125,1126,1171, SURF_ID='ceramic board' /
&FACE N=1754,189,190, SURF_ID='ceramic board' /
&FACE N=2936,2935,2891, SURF_ID='ceramic board' /
&FACE N=188,1748,187, SURF_ID='ceramic board' /
&FACE N=1751,1747,1748, SURF_ID='ceramic board' /
&FACE N=410,455,409, SURF_ID='ceramic board' /
&FACE N=3456,224,3455, SURF_ID='ceramic board' /
&FACE N=2589,2544,2545, SURF_ID='ceramic board' /
&FACE N=81,1752,1755, SURF_ID='ceramic board' /
&FACE N=797,796,751, SURF_ID='ceramic board' /
&FACE N=2755,2710,2711, SURF_ID='ceramic board' /
&FACE N=188,189,1751, SURF_ID='ceramic board' /
&FACE N=1754,190,1757, SURF_ID='ceramic board' /
&FACE N=1751,1754,1750, SURF_ID='ceramic board' /
&FACE N=1753,1752,1749, SURF_ID='ceramic board' /
&FACE N=3006,2961,2962, SURF_ID='ceramic board' /
&FACE N=1190,1144,1145, SURF_ID='ceramic board' /
&FACE N=3293,3337,3292, SURF_ID='ceramic board' /
&FACE N=2962,3007,3006, SURF_ID='ceramic board' /
&FACE N=1757,190,191, SURF_ID='ceramic board' /
&FACE N=1754,1753,1750, SURF_ID='ceramic board' /
&FACE N=1756,1759,1755, SURF_ID='ceramic board' /
&FACE N=1755,1752,1756, SURF_ID='ceramic board' /
&FACE N=1669,1623,1624, SURF_ID='ceramic board' /
&FACE N=1669,1668,1623, SURF_ID='ceramic board' /
&FACE N=1753,1754,1757, SURF_ID='ceramic board' /
&FACE N=2307,2306,2262, SURF_ID='ceramic board' /
&FACE N=1753,1757,1756, SURF_ID='ceramic board' /
&FACE N=1759,1758,1755, SURF_ID='ceramic board' /
&FACE N=60,1692,61, SURF_ID='ceramic board' /
&FACE N=1757,191,1760, SURF_ID='ceramic board' /
&FACE N=635,61,680, SURF_ID='ceramic board' /
&FACE N=1693,1689,1690, SURF_ID='ceramic board' /
&FACE N=1625,82,83, SURF_ID='ceramic board' /
&FACE N=1757,1760,1756, SURF_ID='ceramic board' /
&FACE N=1667,86,87, SURF_ID='ceramic board' /
&FACE N=1762,1761,193, SURF_ID='ceramic board' /
&FACE N=192,193,1759, SURF_ID='ceramic board' /
&FACE N=3337,3336,3292, SURF_ID='ceramic board' /
&FACE N=3426,3381,3382, SURF_ID='ceramic board' /
&FACE N=2667,2622,2623, SURF_ID='ceramic board' /
&FACE N=1760,6,192, SURF_ID='ceramic board' /
&FACE N=1763,192,6, SURF_ID='ceramic board' /
&FACE N=2123,2167,2122, SURF_ID='ceramic board' /
&FACE N=1668,1667,1622, SURF_ID='ceramic board' /
&FACE N=1764,85,1761, SURF_ID='ceramic board' /
&FACE N=1759,1760,192, SURF_ID='ceramic board' /
&FACE N=1620,1574,1575, SURF_ID='ceramic board' /
&FACE N=1761,194,193, SURF_ID='ceramic board' /
&FACE N=2819,2864,2863, SURF_ID='ceramic board' /
&FACE N=1764,1767,86, SURF_ID='ceramic board' /
&FACE N=1765,1763,1766, SURF_ID='ceramic board' /
&FACE N=1770,1767,1768, SURF_ID='ceramic board' /
&FACE N=3016,2971,2972, SURF_ID='ceramic board' /
&FACE N=2972,3017,3016, SURF_ID='ceramic board' /
&FACE N=3338,3382,3337, SURF_ID='ceramic board' /
&FACE N=1623,1668,1622, SURF_ID='ceramic board' /
&FACE N=195,3427,196, SURF_ID='ceramic board' /
&FACE N=1079,1125,1124, SURF_ID='ceramic board' /
&FACE N=3160,3205,3204, SURF_ID='ceramic board' /
&FACE N=87,1666,1667, SURF_ID='ceramic board' /
&FACE N=1768,1767,1765, SURF_ID='ceramic board' /
&FACE N=1768,1766,1769, SURF_ID='ceramic board' /
&FACE N=1919,151,150, SURF_ID='ceramic board' /
&FACE N=1921,1917,1918, SURF_ID='ceramic board' /
&FACE N=93,1661,92, SURF_ID='ceramic board' /
&FACE N=196,3428,197, SURF_ID='ceramic board' /
&FACE N=3436,3435,3391, SURF_ID='ceramic board' /
&FACE N=1771,1770,1768, SURF_ID='ceramic board' /
&FACE N=1773,1770,1771, SURF_ID='ceramic board' /
&FACE N=1770,1773,88, SURF_ID='ceramic board' /
&FACE N=1273,1318,1272, SURF_ID='ceramic board' /
&FACE N=1771,1769,1772, SURF_ID='ceramic board' /
&FACE N=150,681,726, SURF_ID='ceramic board' /
&FACE N=149,1922,150, SURF_ID='ceramic board' /
&FACE N=1619,1573,1574, SURF_ID='ceramic board' /
&FACE N=1576,1622,1621, SURF_ID='ceramic board' /
&FACE N=3429,197,3428, SURF_ID='ceramic board' /
&FACE N=3340,3341,3385, SURF_ID='ceramic board' /
&FACE N=1618,1617,1572, SURF_ID='ceramic board' /
&FACE N=1776,1773,1774, SURF_ID='ceramic board' /
&FACE N=88,1665,1666, SURF_ID='ceramic board' /
&FACE N=88,89,1665, SURF_ID='ceramic board' /
&FACE N=1774,1773,1771, SURF_ID='ceramic board' /
&FACE N=3385,3430,3429, SURF_ID='ceramic board' /
&FACE N=1774,1772,1775, SURF_ID='ceramic board' /
&FACE N=1665,1620,1666, SURF_ID='ceramic board' /
&FACE N=3430,199,198, SURF_ID='ceramic board' /
&FACE N=1573,1572,1527, SURF_ID='ceramic board' /
&FACE N=199,1778,1775, SURF_ID='ceramic board' /
&FACE N=1664,90,1663, SURF_ID='ceramic board' /
&FACE N=2376,2331,2332, SURF_ID='ceramic board' /
&FACE N=1744,1743,1740, SURF_ID='ceramic board' /
&FACE N=1779,1782,91, SURF_ID='ceramic board' /
&FACE N=2674,2673,2629, SURF_ID='ceramic board' /
&FACE N=1744,1740,1741, SURF_ID='ceramic board' /
&FACE N=3432,3387,3388, SURF_ID='ceramic board' /
&FACE N=980,935,981, SURF_ID='ceramic board' /
&FACE N=2716,2671,2672, SURF_ID='ceramic board' /
&FACE N=1617,1571,1572, SURF_ID='ceramic board' /
&FACE N=3156,186,185, SURF_ID='ceramic board' /
&FACE N=1780,1778,1781, SURF_ID='ceramic board' /
&FACE N=1617,1616,1571, SURF_ID='ceramic board' /
&FACE N=3350,3394,3349, SURF_ID='ceramic board' /
&FACE N=1782,1779,1780, SURF_ID='ceramic board' /
&FACE N=2567,2522,2523, SURF_ID='ceramic board' /
&FACE N=1660,1614,1615, SURF_ID='ceramic board' /
&FACE N=2523,2568,2567, SURF_ID='ceramic board' /
&FACE N=3434,203,202, SURF_ID='ceramic board' /
&FACE N=1785,1782,1783, SURF_ID='ceramic board' /
&FACE N=1780,1783,1782, SURF_ID='ceramic board' /
&FACE N=94,1659,1660, SURF_ID='ceramic board' /
&FACE N=1659,94,95, SURF_ID='ceramic board' /
&FACE N=1660,1615,1661, SURF_ID='ceramic board' /
&FACE N=3411,3456,3455, SURF_ID='ceramic board' /
&FACE N=2572,2527,2528, SURF_ID='ceramic board' /
&FACE N=768,814,813, SURF_ID='ceramic board' /
&FACE N=1612,1566,1567, SURF_ID='ceramic board' /
&FACE N=91,92,1662, SURF_ID='ceramic board' /
&FACE N=2970,2969,2925, SURF_ID='ceramic board' /
&FACE N=1786,1788,1785, SURF_ID='ceramic board' /
&FACE N=1137,1091,1092, SURF_ID='ceramic board' /
&FACE N=3253,3298,3297, SURF_ID='ceramic board' /
&FACE N=1658,1659,95, SURF_ID='ceramic board' /
&FACE N=1029,1028,983, SURF_ID='ceramic board' /
&FACE N=3444,212,3443, SURF_ID='ceramic board' /
&FACE N=1817,1816,1814, SURF_ID='ceramic board' /
&FACE N=1788,1791,94, SURF_ID='ceramic board' /
&FACE N=3397,3398,3442, SURF_ID='ceramic board' /
&FACE N=1614,1659,1613, SURF_ID='ceramic board' /
&FACE N=3399,3444,3443, SURF_ID='ceramic board' /
&FACE N=1789,1787,1790, SURF_ID='ceramic board' /
&FACE N=3389,3345,3390, SURF_ID='ceramic board' /
&FACE N=1616,1615,1570, SURF_ID='ceramic board' /
&FACE N=1616,1570,1571, SURF_ID='ceramic board' /
&FACE N=1787,1789,1786, SURF_ID='ceramic board' /
&FACE N=1614,1660,1659, SURF_ID='ceramic board' /
&FACE N=1655,1654,1609, SURF_ID='ceramic board' /
&FACE N=3396,3397,3441, SURF_ID='ceramic board' /
&FACE N=1792,1789,1790, SURF_ID='ceramic board' /
&FACE N=3441,209,3440, SURF_ID='ceramic board' /
&FACE N=1808,1805,209, SURF_ID='ceramic board' /
&FACE N=1657,96,97, SURF_ID='ceramic board' /
&FACE N=1794,95,1791, SURF_ID='ceramic board' /
&FACE N=3440,208,3439, SURF_ID='ceramic board' /
&FACE N=3395,3394,3350, SURF_ID='ceramic board' /
&FACE N=1792,1790,1793, SURF_ID='ceramic board' /
&FACE N=3439,207,3438, SURF_ID='ceramic board' /
&FACE N=3346,3391,3390, SURF_ID='ceramic board' /
&FACE N=3393,3348,3349, SURF_ID='ceramic board' /
&FACE N=1659,1658,1613, SURF_ID='ceramic board' /
&FACE N=3436,205,204, SURF_ID='ceramic board' /
&FACE N=3392,3393,3437, SURF_ID='ceramic board' /
&FACE N=2713,2668,2669, SURF_ID='ceramic board' /
&FACE N=1612,1613,1658, SURF_ID='ceramic board' /
&FACE N=3437,205,3436, SURF_ID='ceramic board' /
&FACE N=3392,3437,3436, SURF_ID='ceramic board' /
&FACE N=3455,223,3454, SURF_ID='ceramic board' /
&FACE N=1796,1798,1795, SURF_ID='ceramic board' /
&FACE N=3436,204,3435, SURF_ID='ceramic board' /
&FACE N=1795,1797,1794, SURF_ID='ceramic board' /
&FACE N=1793,1790,204, SURF_ID='ceramic board' /
&FACE N=1799,1798,1796, SURF_ID='ceramic board' /
&FACE N=3435,203,3434, SURF_ID='ceramic board' /
&FACE N=1795,1794,1792, SURF_ID='ceramic board' /
&FACE N=1795,1793,1796, SURF_ID='ceramic board' /
&FACE N=1617,1663,1662, SURF_ID='ceramic board' /
&FACE N=3438,207,206, SURF_ID='ceramic board' /
&FACE N=3390,3435,3434, SURF_ID='ceramic board' /
&FACE N=1613,1567,1568, SURF_ID='ceramic board' /
&FACE N=3437,206,205, SURF_ID='ceramic board' /
&FACE N=3434,202,3433, SURF_ID='ceramic board' /
&FACE N=1787,1784,202, SURF_ID='ceramic board' /
&FACE N=1664,1663,1618, SURF_ID='ceramic board' /
&FACE N=201,202,1784, SURF_ID='ceramic board' /
&FACE N=3345,3300,3301, SURF_ID='ceramic board' /
&FACE N=3388,3433,3432, SURF_ID='ceramic board' /
&FACE N=1800,97,1797, SURF_ID='ceramic board' /
&FACE N=3431,3432,200, SURF_ID='ceramic board' /
&FACE N=3387,3386,3342, SURF_ID='ceramic board' /
&FACE N=3303,3258,3259, SURF_ID='ceramic board' /
&FACE N=1569,1524,1570, SURF_ID='ceramic board' /
&FACE N=1798,1799,1801, SURF_ID='ceramic board' /
&FACE N=3438,206,3437, SURF_ID='ceramic board' /
&FACE N=3431,199,3430, SURF_ID='ceramic board' /
&FACE N=3386,3431,3430, SURF_ID='ceramic board' /
&FACE N=1657,1611,1612, SURF_ID='ceramic board' /
&FACE N=3430,198,3429, SURF_ID='ceramic board' /
&FACE N=1771,1768,1769, SURF_ID='ceramic board' /
&FACE N=1775,1772,198, SURF_ID='ceramic board' /
&FACE N=1801,1803,1800, SURF_ID='ceramic board' /
&FACE N=3340,3384,3339, SURF_ID='ceramic board' /
&FACE N=3384,3429,3428, SURF_ID='ceramic board' /
&FACE N=196,3427,3428, SURF_ID='ceramic board' /
&FACE N=3394,3438,3393, SURF_ID='ceramic board' /
&FACE N=1800,1797,1798, SURF_ID='ceramic board' /
&FACE N=3383,3382,3338, SURF_ID='ceramic board' /
&FACE N=1769,1766,196, SURF_ID='ceramic board' /
&FACE N=1801,1799,1802, SURF_ID='ceramic board' /
&FACE N=3439,208,207, SURF_ID='ceramic board' /
&FACE N=3440,209,208, SURF_ID='ceramic board' /
&FACE N=1801,1800,1798, SURF_ID='ceramic board' /
&FACE N=3427,195,3426, SURF_ID='ceramic board' /
&FACE N=3382,3427,3426, SURF_ID='ceramic board' /
&FACE N=3306,3305,3261, SURF_ID='ceramic board' /
&FACE N=1978,1981,1977, SURF_ID='ceramic board' /
&FACE N=98,99,1655, SURF_ID='ceramic board' /
&FACE N=98,1655,1656, SURF_ID='ceramic board' /
&FACE N=3425,3470,3469, SURF_ID='ceramic board' /
&FACE N=3378,3423,3422, SURF_ID='ceramic board' /
&FACE N=1980,248,1977, SURF_ID='ceramic board' /
&FACE N=3441,210,209, SURF_ID='ceramic board' /
&FACE N=1656,1610,1611, SURF_ID='ceramic board' /
&FACE N=3378,3377,3333, SURF_ID='ceramic board' /
&FACE N=1805,1807,1804, SURF_ID='ceramic board' /
&FACE N=99,1654,1655, SURF_ID='ceramic board' /
&FACE N=247,248,1980, SURF_ID='ceramic board' /
&FACE N=3376,3421,3420, SURF_ID='ceramic board' /
&FACE N=1540,1539,1494, SURF_ID='ceramic board' /
&FACE N=3439,3438,3394, SURF_ID='ceramic board' /
&FACE N=1804,1806,1803, SURF_ID='ceramic board' /
&FACE N=3420,3375,3376, SURF_ID='ceramic board' /
&FACE N=1654,99,100, SURF_ID='ceramic board' /
&FACE N=210,211,1811, SURF_ID='ceramic board' /
&FACE N=3374,3419,3418, SURF_ID='ceramic board' /
&FACE N=1541,1496,1542, SURF_ID='ceramic board' /
&FACE N=3375,3374,3330, SURF_ID='ceramic board' /
&FACE N=1806,1809,100, SURF_ID='ceramic board' /
&FACE N=1810,1807,1808, SURF_ID='ceramic board' /
&FACE N=1807,1805,1808, SURF_ID='ceramic board' /
&FACE N=3373,3418,3417, SURF_ID='ceramic board' /
&FACE N=3416,3372,3417, SURF_ID='ceramic board' /
&FACE N=3373,3372,3328, SURF_ID='ceramic board' /
&FACE N=1590,1589,1544, SURF_ID='ceramic board' /
&FACE N=3372,3327,3328, SURF_ID='ceramic board' /
&FACE N=3371,3370,3326, SURF_ID='ceramic board' /
&FACE N=1545,1546,1591, SURF_ID='ceramic board' /
&FACE N=1811,1808,210, SURF_ID='ceramic board' /
&FACE N=3370,3369,3325, SURF_ID='ceramic board' /
&FACE N=1813,1812,1810, SURF_ID='ceramic board' /
&FACE N=3367,3366,3322, SURF_ID='ceramic board' /
&FACE N=3367,3322,3323, SURF_ID='ceramic board' /
&FACE N=2627,2672,2671, SURF_ID='ceramic board' /
&FACE N=1810,1809,1807, SURF_ID='ceramic board' /
&FACE N=1814,1813,1811, SURF_ID='ceramic board' /
&FACE N=2583,2628,2627, SURF_ID='ceramic board' /
&FACE N=1653,1652,1607, SURF_ID='ceramic board' /
&FACE N=101,1652,1653, SURF_ID='ceramic board' /
&FACE N=1810,1812,1809, SURF_ID='ceramic board' /
&FACE N=101,102,1652, SURF_ID='ceramic board' /
&FACE N=3320,3364,3319, SURF_ID='ceramic board' /
&FACE N=3409,3364,3365, SURF_ID='ceramic board' /
&FACE N=3363,3408,3407, SURF_ID='ceramic board' /
&FACE N=3408,3363,3364, SURF_ID='ceramic board' /
&FACE N=3399,3354,3355, SURF_ID='ceramic board' /
&FACE N=3362,3407,3406, SURF_ID='ceramic board' /
&FACE N=1815,1818,103, SURF_ID='ceramic board' /
&FACE N=3362,3317,3318, SURF_ID='ceramic board' /
&FACE N=1813,1815,1812, SURF_ID='ceramic board' /
&FACE N=3360,3404,3359, SURF_ID='ceramic board' /
&FACE N=1606,1560,1561, SURF_ID='ceramic board' /
&FACE N=1560,1606,1605, SURF_ID='ceramic board' /
&FACE N=3361,3406,3405, SURF_ID='ceramic board' /
&FACE N=3444,213,212, SURF_ID='ceramic board' /
&FACE N=1650,1604,1605, SURF_ID='ceramic board' /
&FACE N=1605,1559,1560, SURF_ID='ceramic board' /
&FACE N=3354,3309,3310, SURF_ID='ceramic board' /
&FACE N=3444,3399,3400, SURF_ID='ceramic board' /
&FACE N=1650,1649,1604, SURF_ID='ceramic board' /
&FACE N=1818,1821,104, SURF_ID='ceramic board' /
&FACE N=1818,1815,1816, SURF_ID='ceramic board' /
&FACE N=3359,3358,3314, SURF_ID='ceramic board' /
&FACE N=1819,1820,1822, SURF_ID='ceramic board' /
&FACE N=1819,1818,1816, SURF_ID='ceramic board' /
&FACE N=1563,1517,1518, SURF_ID='ceramic board' /
&FACE N=3356,3401,3400, SURF_ID='ceramic board' /
&FACE N=1820,1817,213, SURF_ID='ceramic board' /
&FACE N=1820,214,1823, SURF_ID='ceramic board' /
&FACE N=105,106,1648, SURF_ID='ceramic board' /
&FACE N=197,198,1772, SURF_ID='ceramic board' /
&FACE N=3357,3356,3312, SURF_ID='ceramic board' /
&FACE N=105,1648,1649, SURF_ID='ceramic board' /
&FACE N=1831,1830,1828, SURF_ID='ceramic board' /
&FACE N=3355,3400,3399, SURF_ID='ceramic board' /
&FACE N=1822,1825,1824, SURF_ID='ceramic board' /
&FACE N=1824,1821,1822, SURF_ID='ceramic board' /
&FACE N=1825,1826,1828, SURF_ID='ceramic board' /
&FACE N=1821,1818,1819, SURF_ID='ceramic board' /
&FACE N=3447,216,215, SURF_ID='ceramic board' /
&FACE N=1649,1603,1604, SURF_ID='ceramic board' /
&FACE N=1826,1825,1823, SURF_ID='ceramic board' /
&FACE N=3398,3353,3354, SURF_ID='ceramic board' /
&FACE N=3352,3397,3396, SURF_ID='ceramic board' /
&FACE N=3351,3396,3395, SURF_ID='ceramic board' /
&FACE N=1823,1825,1822, SURF_ID='ceramic board' /
&FACE N=3306,3350,3305, SURF_ID='ceramic board' /
&FACE N=1824,105,1821, SURF_ID='ceramic board' /
&FACE N=1647,106,107, SURF_ID='ceramic board' /
&FACE N=1648,106,1647, SURF_ID='ceramic board' /
&FACE N=3349,3394,3393, SURF_ID='ceramic board' /
&FACE N=3349,3348,3304, SURF_ID='ceramic board' /
&FACE N=215,1826,1823, SURF_ID='ceramic board' /
&FACE N=3402,3447,3446, SURF_ID='ceramic board' /
&FACE N=1826,216,1829, SURF_ID='ceramic board' /
&FACE N=3305,3349,3304, SURF_ID='ceramic board' /
&FACE N=3348,3347,3303, SURF_ID='ceramic board' /
&FACE N=1616,1662,1661, SURF_ID='ceramic board' /
&FACE N=1828,1827,1825, SURF_ID='ceramic board' /
&FACE N=3346,3345,3301, SURF_ID='ceramic board' /
&FACE N=1825,1827,1824, SURF_ID='ceramic board' /
&FACE N=1602,1648,1647, SURF_ID='ceramic board' /
&FACE N=1827,1830,107, SURF_ID='ceramic board' /
&FACE N=3447,3402,3403, SURF_ID='ceramic board' /
&FACE N=3344,3299,3300, SURF_ID='ceramic board' /
&FACE N=3347,3391,3346, SURF_ID='ceramic board' /
&FACE N=1828,1826,1829, SURF_ID='ceramic board' /
&FACE N=3344,3388,3343, SURF_ID='ceramic board' /
&FACE N=3342,3341,3297, SURF_ID='ceramic board' /
&FACE N=1780,1779,1777, SURF_ID='ceramic board' /
&FACE N=3385,3384,3340, SURF_ID='ceramic board' /
&FACE N=3340,3295,3296, SURF_ID='ceramic board' /
&FACE N=3448,217,216, SURF_ID='ceramic board' /
&FACE N=1646,107,108, SURF_ID='ceramic board' /
&FACE N=1774,1775,1777, SURF_ID='ceramic board' /
&FACE N=1647,107,1646, SURF_ID='ceramic board' /
&FACE N=1830,1827,1828, SURF_ID='ceramic board' /
&FACE N=3405,3450,3449, SURF_ID='ceramic board' /
&FACE N=1830,1833,108, SURF_ID='ceramic board' /
&FACE N=1622,1576,1577, SURF_ID='ceramic board' /
&FACE N=1831,1829,1832, SURF_ID='ceramic board' /
&FACE N=939,893,894, SURF_ID='ceramic board' /
&FACE N=1833,1830,1831, SURF_ID='ceramic board' /
&FACE N=3339,3383,3338, SURF_ID='ceramic board' /
&FACE N=3384,3428,3383, SURF_ID='ceramic board' /
&FACE N=3405,3449,3404, SURF_ID='ceramic board' /
&FACE N=1756,1760,1759, SURF_ID='ceramic board' /
&FACE N=1836,1833,1834, SURF_ID='ceramic board' /
&FACE N=1768,1765,1766, SURF_ID='ceramic board' /
&FACE N=1832,1829,217, SURF_ID='ceramic board' /
&FACE N=109,108,1833, SURF_ID='ceramic board' /
&FACE N=1836,109,1833, SURF_ID='ceramic board' /
&FACE N=109,1644,1645, SURF_ID='ceramic board' /
&FACE N=1834,1833,1831, SURF_ID='ceramic board' /
&FACE N=3379,3378,3334, SURF_ID='ceramic board' /
&FACE N=109,110,1644, SURF_ID='ceramic board' /
&FACE N=3450,219,218, SURF_ID='ceramic board' /
&FACE N=218,1835,1832, SURF_ID='ceramic board' /
&FACE N=220,1841,1838, SURF_ID='ceramic board' /
&FACE N=1834,1832,1835, SURF_ID='ceramic board' /
&FACE N=1974,1977,249, SURF_ID='ceramic board' /
&FACE N=1584,1538,1539, SURF_ID='ceramic board' /
&FACE N=1837,1834,1835, SURF_ID='ceramic board' /
&FACE N=1886,1883,235, SURF_ID='ceramic board' /
&FACE N=3374,3329,3330, SURF_ID='ceramic board' /
&FACE N=1837,1835,1838, SURF_ID='ceramic board' /
&FACE N=1837,1836,1834, SURF_ID='ceramic board' /
&FACE N=219,1838,1835, SURF_ID='ceramic board' /
&FACE N=3451,220,219, SURF_ID='ceramic board' /
&FACE N=1836,1839,110, SURF_ID='ceramic board' /
&FACE N=1540,1586,1585, SURF_ID='ceramic board' /
&FACE N=1646,1645,1600, SURF_ID='ceramic board' /
&FACE N=1645,1599,1600, SURF_ID='ceramic board' /
&FACE N=1839,1836,1837, SURF_ID='ceramic board' /
&FACE N=1541,1587,1586, SURF_ID='ceramic board' /
&FACE N=3327,3282,3283, SURF_ID='ceramic board' /
&FACE N=3416,3461,3460, SURF_ID='ceramic board' /
&FACE N=1868,1865,229, SURF_ID='ceramic board' /
&FACE N=3329,3328,3284, SURF_ID='ceramic board' /
&FACE N=3452,221,220, SURF_ID='ceramic board' /
&FACE N=3414,3369,3370, SURF_ID='ceramic board' /
&FACE N=3325,3280,3281, SURF_ID='ceramic board' /
&FACE N=1598,1644,1643, SURF_ID='ceramic board' /
&FACE N=1839,1837,1840, SURF_ID='ceramic board' /
&FACE N=1839,1842,111, SURF_ID='ceramic board' /
&FACE N=3407,3451,3406, SURF_ID='ceramic board' /
&FACE N=3369,3414,3413, SURF_ID='ceramic board' /
&FACE N=1592,1591,1546, SURF_ID='ceramic board' /
&FACE N=3408,3452,3407, SURF_ID='ceramic board' /
&FACE N=2625,2669,2624, SURF_ID='ceramic board' /
&FACE N=1554,1599,1553, SURF_ID='ceramic board' /
&FACE N=3279,3323,3278, SURF_ID='ceramic board' /
&FACE N=3368,3367,3323, SURF_ID='ceramic board' /
&FACE N=3366,3321,3322, SURF_ID='ceramic board' /
&FACE N=1548,1503,1549, SURF_ID='ceramic board' /
&FACE N=3453,3408,3409, SURF_ID='ceramic board' /
&FACE N=3278,3322,3277, SURF_ID='ceramic board' /
&FACE N=3365,3320,3321, SURF_ID='ceramic board' /
&FACE N=111,1642,1643, SURF_ID='ceramic board' /
&FACE N=221,1844,1841, SURF_ID='ceramic board' /
&FACE N=111,112,1642, SURF_ID='ceramic board' /
&FACE N=2757,2712,2713, SURF_ID='ceramic board' /
&FACE N=3320,3365,3364, SURF_ID='ceramic board' /
&FACE N=1843,1842,1840, SURF_ID='ceramic board' /
&FACE N=3452,3453,221, SURF_ID='ceramic board' /
&FACE N=223,1847,222, SURF_ID='ceramic board' /
&FACE N=1600,1555,1601, SURF_ID='ceramic board' /
&FACE N=3276,3320,3275, SURF_ID='ceramic board' /
&FACE N=1464,1418,1419, SURF_ID='ceramic board' /
&FACE N=3364,3363,3319, SURF_ID='ceramic board' /
&FACE N=1844,222,1847, SURF_ID='ceramic board' /
&FACE N=3410,3454,3409, SURF_ID='ceramic board' /
&FACE N=1843,1845,1842, SURF_ID='ceramic board' /
&FACE N=3319,3274,3275, SURF_ID='ceramic board' /
&FACE N=1845,1848,113, SURF_ID='ceramic board' /
&FACE N=1848,1845,1846, SURF_ID='ceramic board' /
&FACE N=1640,113,114, SURF_ID='ceramic board' /
&FACE N=1600,1554,1555, SURF_ID='ceramic board' /
&FACE N=3448,216,3447, SURF_ID='ceramic board' /
&FACE N=1556,1510,1511, SURF_ID='ceramic board' /
&FACE N=1849,1848,1846, SURF_ID='ceramic board' /
&FACE N=3360,3359,3315, SURF_ID='ceramic board' /
&FACE N=1640,1595,1641, SURF_ID='ceramic board' /
&FACE N=1855,1853,1856, SURF_ID='ceramic board' /
&FACE N=3315,3314,3270, SURF_ID='ceramic board' /
&FACE N=1854,115,1851, SURF_ID='ceramic board' /
&FACE N=1855,1856,1858, SURF_ID='ceramic board' /
&FACE N=1854,1851,1852, SURF_ID='ceramic board' /
&FACE N=1831,1828,1829, SURF_ID='ceramic board' /
&FACE N=1557,1603,1602, SURF_ID='ceramic board' /
&FACE N=1850,223,224, SURF_ID='ceramic board' /
&FACE N=3269,3313,3268, SURF_ID='ceramic board' /
&FACE N=115,116,1638, SURF_ID='ceramic board' /
&FACE N=115,1638,1639, SURF_ID='ceramic board' /
&FACE N=3268,3312,3267, SURF_ID='ceramic board' /
&FACE N=1640,1639,1594, SURF_ID='ceramic board' /
&FACE N=3312,3311,3267, SURF_ID='ceramic board' /
&FACE N=1855,1852,1853, SURF_ID='ceramic board' /
&FACE N=1852,1850,1853, SURF_ID='ceramic board' /
&FACE N=3356,3311,3312, SURF_ID='ceramic board' /
&FACE N=3310,3265,3266, SURF_ID='ceramic board' /
&FACE N=3355,3310,3311, SURF_ID='ceramic board' /
&FACE N=3456,225,224, SURF_ID='ceramic board' /
&FACE N=1545,1590,1544, SURF_ID='ceramic board' /
&FACE N=1592,1637,1591, SURF_ID='ceramic board' /
&FACE N=1856,226,1859, SURF_ID='ceramic board' /
&FACE N=3265,3309,3264, SURF_ID='ceramic board' /
&FACE N=1854,1857,116, SURF_ID='ceramic board' /
&FACE N=940,939,894, SURF_ID='ceramic board' /
&FACE N=3309,3354,3353, SURF_ID='ceramic board' /
&FACE N=1635,1590,1636, SURF_ID='ceramic board' /
&FACE N=120,1633,1634, SURF_ID='ceramic board' /
&FACE N=1638,1592,1593, SURF_ID='ceramic board' /
&FACE N=1636,117,118, SURF_ID='ceramic board' /
&FACE N=3412,3456,3411, SURF_ID='ceramic board' /
&FACE N=3308,3307,3263, SURF_ID='ceramic board' /
&FACE N=118,119,1635, SURF_ID='ceramic board' /
&FACE N=1860,1857,1858, SURF_ID='ceramic board' /
&FACE N=3306,3261,3262, SURF_ID='ceramic board' /
&FACE N=1857,1854,1855, SURF_ID='ceramic board' /
&FACE N=3352,3307,3308, SURF_ID='ceramic board' /
&FACE N=3458,227,226, SURF_ID='ceramic board' /
&FACE N=1636,1590,1591, SURF_ID='ceramic board' /
&FACE N=1858,1857,1855, SURF_ID='ceramic board' /
&FACE N=118,1635,1636, SURF_ID='ceramic board' /
&FACE N=3307,3262,3263, SURF_ID='ceramic board' /
&FACE N=3261,3305,3260, SURF_ID='ceramic board' /
&FACE N=1858,1856,1859, SURF_ID='ceramic board' /
&FACE N=119,120,1634, SURF_ID='ceramic board' /
&FACE N=119,1634,1635, SURF_ID='ceramic board' /
&FACE N=1589,1588,1543, SURF_ID='ceramic board' /
&FACE N=1610,1609,1564, SURF_ID='ceramic board' /
&FACE N=1863,118,1860, SURF_ID='ceramic board' /
&FACE N=116,117,1637, SURF_ID='ceramic board' /
&FACE N=1588,1634,1633, SURF_ID='ceramic board' /
&FACE N=3414,3458,3413, SURF_ID='ceramic board' /
&FACE N=1861,1860,1858, SURF_ID='ceramic board' /
&FACE N=1634,1588,1589, SURF_ID='ceramic board' /
&FACE N=1547,1593,1592, SURF_ID='ceramic board' /
&FACE N=3392,3436,3391, SURF_ID='ceramic board' /
&FACE N=1861,1859,1862, SURF_ID='ceramic board' /
&FACE N=3303,3302,3258, SURF_ID='ceramic board' /
&FACE N=3348,3303,3304, SURF_ID='ceramic board' /
&FACE N=3346,3301,3302, SURF_ID='ceramic board' /
&FACE N=3459,228,227, SURF_ID='ceramic board' /
&FACE N=3302,3347,3346, SURF_ID='ceramic board' /
&FACE N=3301,3256,3257, SURF_ID='ceramic board' /
&FACE N=1863,1866,119, SURF_ID='ceramic board' /
&FACE N=3300,3299,3255, SURF_ID='ceramic board' /
&FACE N=1632,121,122, SURF_ID='ceramic board' /
&FACE N=121,1632,1633, SURF_ID='ceramic board' /
&FACE N=1864,1863,1861, SURF_ID='ceramic board' /
&FACE N=3415,3414,3370, SURF_ID='ceramic board' /
&FACE N=1864,1862,1865, SURF_ID='ceramic board' /
&FACE N=3297,3252,3253, SURF_ID='ceramic board' /
&FACE N=3299,3344,3343, SURF_ID='ceramic board' /
&FACE N=3235,3190,3191, SURF_ID='ceramic board' /
&FACE N=3460,229,228, SURF_ID='ceramic board' /
&FACE N=122,1631,1632, SURF_ID='ceramic board' /
&FACE N=3296,3341,3340, SURF_ID='ceramic board' /
&FACE N=1866,1869,120, SURF_ID='ceramic board' /
&FACE N=230,229,3461, SURF_ID='ceramic board' /
&FACE N=3341,3296,3297, SURF_ID='ceramic board' /
&FACE N=3460,3415,3416, SURF_ID='ceramic board' /
&FACE N=1869,1866,1867, SURF_ID='ceramic board' /
&FACE N=1870,1867,1868, SURF_ID='ceramic board' /
&FACE N=1867,1866,1864, SURF_ID='ceramic board' /
&FACE N=1633,1587,1588, SURF_ID='ceramic board' /
&FACE N=3252,3296,3251, SURF_ID='ceramic board' /
&FACE N=1772,1769,197, SURF_ID='ceramic board' /
&FACE N=1867,1865,1868, SURF_ID='ceramic board' /
&FACE N=3415,3460,3459, SURF_ID='ceramic board' /
&FACE N=1542,1588,1587, SURF_ID='ceramic board' /
&FACE N=1869,1872,121, SURF_ID='ceramic board' /
&FACE N=1870,1868,1871, SURF_ID='ceramic board' /
&FACE N=3381,3336,3337, SURF_ID='ceramic board' /
&FACE N=1872,1869,1870, SURF_ID='ceramic board' /
&FACE N=1870,1869,1867, SURF_ID='ceramic board' /
&FACE N=1492,1491,1446, SURF_ID='ceramic board' /
&FACE N=1969,1966,1970, SURF_ID='ceramic board' /
&FACE N=3334,3289,3290, SURF_ID='ceramic board' /
&FACE N=1869,121,120, SURF_ID='ceramic board' /
&FACE N=1873,1872,1870, SURF_ID='ceramic board' /
&FACE N=3244,3288,3243, SURF_ID='ceramic board' /
&FACE N=1411,1410,1365, SURF_ID='ceramic board' /
&FACE N=3332,3288,3333, SURF_ID='ceramic board' /
&FACE N=1539,1538,1493, SURF_ID='ceramic board' /
&FACE N=1875,122,1872, SURF_ID='ceramic board' /
&FACE N=3243,3287,3242, SURF_ID='ceramic board' /
&FACE N=3286,3287,3331, SURF_ID='ceramic board' /
&FACE N=123,124,1630, SURF_ID='ceramic board' /
&FACE N=3242,3286,3241, SURF_ID='ceramic board' /
&FACE N=1585,1631,1630, SURF_ID='ceramic board' /
&FACE N=1586,1632,1631, SURF_ID='ceramic board' /
&FACE N=1632,1586,1587, SURF_ID='ceramic board' /
&FACE N=1874,1871,231, SURF_ID='ceramic board' /
&FACE N=3329,3284,3285, SURF_ID='ceramic board' /
&FACE N=1873,1871,1874, SURF_ID='ceramic board' /
&FACE N=3241,3285,3240, SURF_ID='ceramic board' /
&FACE N=3327,3326,3282, SURF_ID='ceramic board' /
&FACE N=1498,1544,1543, SURF_ID='ceramic board' /
&FACE N=3282,3237,3238, SURF_ID='ceramic board' /
&FACE N=3463,232,231, SURF_ID='ceramic board' /
&FACE N=1878,123,1875, SURF_ID='ceramic board' /
&FACE N=3283,3328,3327, SURF_ID='ceramic board' /
&FACE N=1586,1631,1585, SURF_ID='ceramic board' /
&FACE N=3239,3283,3238, SURF_ID='ceramic board' /
&FACE N=1876,1875,1873, SURF_ID='ceramic board' /
&FACE N=3282,3326,3281, SURF_ID='ceramic board' /
&FACE N=1876,1874,1877, SURF_ID='ceramic board' /
&FACE N=3237,3281,3236, SURF_ID='ceramic board' /
&FACE N=3371,3326,3327, SURF_ID='ceramic board' /
&FACE N=1873,1870,1871, SURF_ID='ceramic board' /
&FACE N=3464,233,232, SURF_ID='ceramic board' /
&FACE N=1547,1546,1501, SURF_ID='ceramic board' /
&FACE N=1877,233,1880, SURF_ID='ceramic board' /
&FACE N=1879,1877,1880, SURF_ID='ceramic board' /
&FACE N=1630,1584,1585, SURF_ID='ceramic board' /
&FACE N=3321,3276,3277, SURF_ID='ceramic board' /
&FACE N=1879,1878,1876, SURF_ID='ceramic board' /
&FACE N=1879,1881,1878, SURF_ID='ceramic board' /
&FACE N=3277,3276,3232, SURF_ID='ceramic board' /
&FACE N=1550,1549,1504, SURF_ID='ceramic board' /
&FACE N=1581,131,1536, SURF_ID='ceramic board' /
&FACE N=1626,130,1581, SURF_ID='ceramic board' /
&FACE N=3465,234,233, SURF_ID='ceramic board' /
&FACE N=3318,3363,3362, SURF_ID='ceramic board' /
&FACE N=3317,3272,3273, SURF_ID='ceramic board' /
&FACE N=3272,3316,3271, SURF_ID='ceramic board' /
&FACE N=1461,1416,1462, SURF_ID='ceramic board' /
&FACE N=1884,125,1881, SURF_ID='ceramic board' /
&FACE N=1882,1880,1883, SURF_ID='ceramic board' /
&FACE N=3421,3466,3465, SURF_ID='ceramic board' /
&FACE N=1882,1881,1879, SURF_ID='ceramic board' /
&FACE N=3315,3270,3271, SURF_ID='ceramic board' /
&FACE N=3271,3226,3227, SURF_ID='ceramic board' /
&FACE N=1554,1509,1555, SURF_ID='ceramic board' /
&FACE N=1882,1883,1885, SURF_ID='ceramic board' /
&FACE N=236,1889,1886, SURF_ID='ceramic board' /
&FACE N=3314,3269,3270, SURF_ID='ceramic board' /
&FACE N=3270,3225,3226, SURF_ID='ceramic board' /
&FACE N=1626,129,130, SURF_ID='ceramic board' /
&FACE N=1886,235,236, SURF_ID='ceramic board' /
&FACE N=1883,234,235, SURF_ID='ceramic board' /
&FACE N=3272,3317,3316, SURF_ID='ceramic board' /
&FACE N=3358,3313,3314, SURF_ID='ceramic board' /
&FACE N=3269,3314,3313, SURF_ID='ceramic board' /
&FACE N=125,126,1628, SURF_ID='ceramic board' /
&FACE N=125,1628,1629, SURF_ID='ceramic board' /
&FACE N=3270,3269,3225, SURF_ID='ceramic board' /
&FACE N=1888,1887,1885, SURF_ID='ceramic board' /
&FACE N=1891,1889,1892, SURF_ID='ceramic board' /
&FACE N=1885,1884,1882, SURF_ID='ceramic board' /
&FACE N=1628,1583,1629, SURF_ID='ceramic board' /
&FACE N=1885,1883,1886, SURF_ID='ceramic board' /
&FACE N=3287,3332,3331, SURF_ID='ceramic board' /
&FACE N=3358,3402,3357, SURF_ID='ceramic board' /
&FACE N=1512,1558,1557, SURF_ID='ceramic board' /
&FACE N=1596,1551,1597, SURF_ID='ceramic board' /
&FACE N=1627,126,127, SURF_ID='ceramic board' /
&FACE N=1887,1884,1885, SURF_ID='ceramic board' /
&FACE N=3409,3408,3364, SURF_ID='ceramic board' /
&FACE N=1627,127,1626, SURF_ID='ceramic board' /
&FACE N=3311,3266,3267, SURF_ID='ceramic board' /
&FACE N=3310,3309,3265, SURF_ID='ceramic board' /
&FACE N=3266,3311,3310, SURF_ID='ceramic board' /
&FACE N=1890,1893,128, SURF_ID='ceramic board' /
&FACE N=3262,3307,3306, SURF_ID='ceramic board' /
&FACE N=3108,3152,3107, SURF_ID='ceramic board' /
&FACE N=1888,1891,1890, SURF_ID='ceramic board' /
&FACE N=3334,3335,3379, SURF_ID='ceramic board' /
&FACE N=3263,3262,3218, SURF_ID='ceramic board' /
&FACE N=238,237,3469, SURF_ID='ceramic board' /
&FACE N=3261,3216,3217, SURF_ID='ceramic board' /
&FACE N=1565,1564,1519, SURF_ID='ceramic board' /
&FACE N=242,4,1893, SURF_ID='ceramic board' /
&FACE N=1891,1893,1890, SURF_ID='ceramic board' /
&FACE N=3379,3380,3424, SURF_ID='ceramic board' /
&FACE N=3259,3214,3215, SURF_ID='ceramic board' /
&FACE N=1894,1893,1891, SURF_ID='ceramic board' /
&FACE N=3216,3260,3215, SURF_ID='ceramic board' /
&FACE N=3470,239,238, SURF_ID='ceramic board' /
&FACE N=3290,250,3335, SURF_ID='ceramic board' /
&FACE N=1983,1980,1984, SURF_ID='ceramic board' /
&FACE N=3256,3255,3211, SURF_ID='ceramic board' /
&FACE N=3342,3298,3343, SURF_ID='ceramic board' /
&FACE N=1790,1787,203, SURF_ID='ceramic board' /
&FACE N=597,552,598, SURF_ID='ceramic board' /
&FACE N=3300,3345,3344, SURF_ID='ceramic board' /
&FACE N=3253,3254,3298, SURF_ID='ceramic board' /
&FACE N=3207,3251,3206, SURF_ID='ceramic board' /
&FACE N=3299,3298,3254, SURF_ID='ceramic board' /
&FACE N=129,4,1985, SURF_ID='ceramic board' /
&FACE N=3208,3252,3207, SURF_ID='ceramic board' /
&FACE N=241,1895,240, SURF_ID='ceramic board' /
&FACE N=1975,1971,1972, SURF_ID='ceramic board' /
&FACE N=3249,3250,3294, SURF_ID='ceramic board' /
&FACE N=3205,3249,3204, SURF_ID='ceramic board' /
&FACE N=3294,3293,3249, SURF_ID='ceramic board' /
&FACE N=3292,3247,3248, SURF_ID='ceramic board' /
&FACE N=1487,1442,1488, SURF_ID='ceramic board' /
&FACE N=1487,1488,1533, SURF_ID='ceramic board' /
&FACE N=2671,2626,2627, SURF_ID='ceramic board' /
&FACE N=3247,3246,3202, SURF_ID='ceramic board' /
&FACE N=3289,3244,3245, SURF_ID='ceramic board' /
&FACE N=3336,3291,3292, SURF_ID='ceramic board' /
&FACE N=2626,2625,2581, SURF_ID='ceramic board' /
&FACE N=11,2078,2079, SURF_ID='ceramic board' /
&FACE N=458,457,412, SURF_ID='ceramic board' /
&FACE N=3290,3289,3245, SURF_ID='ceramic board' /
&FACE N=1969,1973,1972, SURF_ID='ceramic board' /
&FACE N=1968,1965,1969, SURF_ID='ceramic board' /
&FACE N=3377,3332,3333, SURF_ID='ceramic board' /
&FACE N=249,3335,250, SURF_ID='ceramic board' /
&FACE N=249,250,1974, SURF_ID='ceramic board' /
&FACE N=3333,3288,3289, SURF_ID='ceramic board' /
&FACE N=3242,3198,3243, SURF_ID='ceramic board' /
&FACE N=3197,3241,3196, SURF_ID='ceramic board' /
&FACE N=3240,3239,3195, SURF_ID='ceramic board' /
&FACE N=1897,1896,243, SURF_ID='ceramic board' /
&FACE N=3328,3283,3284, SURF_ID='ceramic board' /
&FACE N=3196,3240,3195, SURF_ID='ceramic board' /
