&HEAD CHID='jet1', TITLE='Loughborough University Jet Fire Experiments' /

&TIME T_END=30./

&MISC POROUS_FLOOR=F, HUMIDITY=50. /

&MESH IJK=40,40,25, XB=-4.0,4.0,-4.0,4.0,0,5.0, MULT_ID='mesh'  /
&MULT ID='mesh', DX=8, DY=8, DZ=5, I_LOWER=-1, I_UPPER=1, J_LOWER=-4, J_UPPER=2, K_UPPER=1 /  42 meshes

&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN', N_EDDY=100,L_EDDY=1.0,VEL_RMS=0.1 /
&VENT MB='XMAX', SURF_ID='OPEN' /

&WIND SPEED=6.3, DIRECTION=271., L=100000, z_0=0.03, Z_REF=10.85 /

&REAC FUEL ='METHANE'
      SOOT_YIELD = 0.01
      CO_YIELD=0.001
      RADIATIVE_FRACTION=0.137 /

&RADI NUMBER_RADIATION_ANGLES=600, PATH_LENGTH=100 /

&DEVC ID='nozzle_1', XYZ=-9.45,0,3.25, PROP_ID='nozzle', ORIENTATION=1,0,0, QUANTITY='TIME', SETPOINT=0. /

&PART ID='methane droplets',SPEC_ID='METHANE', ADHERE_TO_SOLID=-1, QUANTITIES(1:3)='PARTICLE DIAMETER','PARTICLE TEMPERATURE','PARTICLE AGE',
      DIAMETER=1000., INITIAL_TEMPERATURE=-160., SAMPLING_FACTOR=1 /

&PROP ID='nozzle', PART_ID='methane droplets', MASS_FLOW_RATE=2.9
      PARTICLE_VELOCITY=1000., SPRAY_ANGLE=0.,5., PARTICLES_PER_SECOND=20000, OFFSET=1.,SMOKEVIEW_ID='nozzle'    /

&SURF ID='cal_prop', FREE_SLIP=T, EMISSIVITY=1.0, CONVECTION_LENGTH_SCALE=0.9, C_FORCED_CONSTANT=0., C_FORCED_RE=0.027, C_FORCED_RE_EXP=0.805, C_FORCED_PR_EXP=0.33 /

&OBST ID='calorimeter', XB=-0.20,0.20,-8.,8.,3.4,3.6, COLOR='BLUE', SURF_ID='cal_prop' /
&OBST ID='calorimeter', XB=-0.40,0.40,-8.,8.,3.0,3.4, COLOR='BLUE', SURF_ID='cal_prop' /
&OBST ID='calorimeter', XB=-0.20,0.20,-8.,8.,2.8,3.0, COLOR='BLUE', SURF_ID='cal_prop' /

&PROP ID='gauge', GAUGE_TEMPERATURE=60., GAUGE_EMISSIVITY=1.0 /

&DEVC ID='C01', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 3.00, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C02', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 2.40, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C03', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 1.80, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C04', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 1.20, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C05', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 0.00, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C06', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00,-0.60, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C07', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00,-1.20, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C08', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00,-2.40, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='C09', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.20, 1.20, 3.50, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C10', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.20, 0.00, 3.50, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C11', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.20,-1.20, 3.50, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='C12', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40, 3.80, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C13', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40, 2.40, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C14', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40, 1.80, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C15', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40, 1.20, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C16', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40, 0.60, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C17', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40, 0.00, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C18', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40,-0.60, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C19', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40,-1.20, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C20', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40,-2.40, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C21', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.40,-3.60, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='C22', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.20, 1.20, 2.90, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C23', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.20, 0.00, 2.90, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C24', QUANTITY='GAUGE HEAT FLUX', XYZ =-0.20,-1.20, 2.90, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='C25', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 2.40, 2.80, PROP_ID='gauge', IOR=-3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C26', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 1.20, 2.80, PROP_ID='gauge', IOR=-3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C27', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 0.00, 2.80, PROP_ID='gauge', IOR=-3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C28', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00,-0.60, 2.80, PROP_ID='gauge', IOR=-3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C29', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00,-1.20, 2.80, PROP_ID='gauge', IOR=-3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C30', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.00, 2.40, 2.80, PROP_ID='gauge', IOR=-3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='C31', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.20, 0.00, 2.90, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='C32', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.40, 3.80, 3.25, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C33', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.40, 2.40, 3.25, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C34', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.40, 1.20, 3.25, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C35', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.40, 0.00, 3.25, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C36', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.40,-1.20, 3.25, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C37', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.40,-2.40, 3.25, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='C38', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.20, 1.80, 3.50, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C39', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.20, 1.20, 3.50, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='C40', QUANTITY='GAUGE HEAT FLUX', XYZ = 0.20, 0.00, 3.50, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='TR1', QUANTITY='RADIOMETER',      XYZ =-0.40,-0.20, 3.25, PROP_ID='gauge', IOR=-1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='TR2', QUANTITY='RADIOMETER',      XYZ = 0.00,-0.20, 3.60, PROP_ID='gauge', IOR= 3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='TR3', QUANTITY='RADIOMETER',      XYZ = 0.40,-0.20, 3.25, PROP_ID='gauge', IOR= 1, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='TR4', QUANTITY='RADIOMETER',      XYZ = 0.00,-0.20, 2.80, PROP_ID='gauge', IOR=-3, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC ID='R1', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 5.0, 20.0,1.0, ORIENTATION = 0.0,-1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='R2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 0.0, 15.0,1.0, ORIENTATION = 0.0,-1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='R3', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 5.0, 15.0,1.0, ORIENTATION = 0.0,-1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='R4', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 0.0,-15.0,1.0, ORIENTATION = 0.0, 1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='R5', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 5.0,-15.0,1.0, ORIENTATION = 0.0, 1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='R6', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 0.0,-20.0,1.0, ORIENTATION = 0.0, 1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='R7', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 5.0,-20.0,1.0, ORIENTATION = 0.0, 1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='R8', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 0.0,-25.0,1.0, ORIENTATION = 0.0, 1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /
&DEVC ID='R9', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ = 0.0,-30.0,1.0, ORIENTATION = 0.0, 1.0, 0.0, TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10. /

&DEVC XBP=-9.3,11.9,0.0,0.0,3.25,3.25, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=0.1, DY=20., DZ=3.25, POINTS=107, Z_ID='x_HRRPUL', ID='HRRPUL', STATISTICS_START=10. /
&CTRL ID='pct', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRRPUL', PERCENTILE=0.97 /
&DEVC ID='L_F', XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10, STATISTICS_END=30, CTRL_ID='pct', UNITS='m' /

&DUMP DT_DEVC=5. /

&SLCF PBY=0.1, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0.0, QUANTITY='VELOCITY', VECTOR=T /
&SLCF PBY=0.1, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.3, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.1, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBY=0.1, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBY=0.1, QUANTITY='MACH NUMBER', CELL_CENTERED=T /

&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT', CELL_CENTERED=T /
&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=T /

&TAIL /
