&HEAD CHID='McCaffrey_14_kW_40', TITLE='McCaffrey, NBSIR 79-1910, 14.4 kW Natural Gas' /

&MULT ID='m1', DX=0.75,DY=0.75,DZ=0.75, I_UPPER=1,J_UPPER=1,K_UPPER=3 /
&MESH IJK=100,100,100, XB=-0.75,0,-0.75,0,-.75,0, MULT_ID='m1'/

&TIME T_END=30. /
&DUMP DT_DEVC_LINE=25. /

&MISC SUPPRESSION=.FALSE., SECOND_ORDER_INTERPOLATED_BOUNDARY=.TRUE., MPI_TIMEOUT=3600. /

&SURF ID='burner', HRRPUA=160., ADIABATIC=.TRUE., COLOR='RED' /
&OBST XB=-0.15,0.15,-.15,0.15,-.10,0.00,SURF_IDS='burner','INERT','INERT' /

&REAC FUEL='METHANE' /

&RADI RADIATIVE_FRACTION=0.20 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='temp40', XB= 0.00, 0.00,0.00,0.00,0.00375,2.24625, POINTS=300, QUANTITY='THERMOCOUPLE', Z_ID='Height' /
&DEVC ID='velo40', XB= 0.00, 0.00,0.00,0.00,0.00375,2.24625, POINTS=300, QUANTITY='VELOCITY',  HIDE_COORDINATES=.TRUE. /

&DEVC XYZ=0,0,0.3, QUANTITY='VELOCITY'/

&SLCF PBY=0.0, QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.0, QUANTITY='HRRPUV'  /
&SLCF PBY=0.0, QUANTITY='MASS FRACTION', SPEC_ID='METHANE' /

&TAIL /

