&HEAD CHID='McCaffrey_22_kW', TITLE='McCaffrey, NBSIR 79-1910, 22 kW Natural Gas' /

&MESH IJK=60,60,200, XB=-0.63,0.63,-0.63,0.63,-0.252,3.948 /

&TIME T_END=30. /

&SURF ID='burner', HRRPUA=241., TMP_FRONT=100., COLOR='RED' /
&OBST XB=-.15,0.15,-.15,0.15,-.10,0.00,SURF_IDS='burner','INERT','INERT' /

&REAC ID='NATURAL GAS'
      C=1.
      H=4.
      CO_YIELD=0.0
      SOOT_YIELD=0.0 /

&RADI RADIATIVE_FRACTION=0.20 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='temp', XB=0.00,0.00,0.00,0.00,0.0105,3.9375, POINTS=188, QUANTITY='TEMPERATURE', Z_ID='Height' /
&DEVC ID='velo', XB=0.00,0.00,0.00,0.00,0.0105,3.9375, POINTS=188, QUANTITY='W-VELOCITY', HIDE_COORDINATES=.TRUE. /

&SLCF PBY=0.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.0,QUANTITY='HRRPUV'  /

&TAIL /

