&HEAD CHID='McCaffrey_22_kW_11_Xr', TITLE='McCaffrey, NBSIR 79-1910, 21.7 kW Natural Gas  Xr=0.21' /

&MESH IJK=55,55,77, XB=-.75,.75,-.75,.75,-.3,1.8 /

&TIME T_END=30. /
&DUMP DT_DEVC_LINE=20. /

&MISC CFL_VELOCITY_NORM=1 /

&SURF ID='burner', HRRPUA=241., ADIABATIC=.TRUE., COLOR='RED' /
&OBST XB=-0.15,0.15,-.15,0.15,-.10,0.00,SURF_IDS='burner','INERT','INERT' /

&REAC FUEL='METHANE', RADIATIVE_FRACTION=0.21 /

&DEVC XYZ = 0.0,0.0,0.0, IOR=3, QUANTITY = 'WALL TEMPERATURE', ID='wall tmp' /
&BNDF QUANTITY = 'WALL TEMPERATURE' /


&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='tc', XB= 0.00, 0.00,0.00,0.00,0.01389,1.7861, POINTS=66, QUANTITY='THERMOCOUPLE', Z_ID='Height' /
&DEVC ID='vel', XB= 0.00, 0.00,0.00,0.00,0.01389,1.7861, POINTS=66, QUANTITY='VELOCITY', HIDE_COORDINATES=.TRUE. /

&DEVC ID='tmp', XB= 0.00, 0.00,0.00,0.00,0.01389,1.7861, POINTS=66, QUANTITY='TEMPERATURE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='wvel', XB= 0.00, 0.00,0.00,0.00,0.01389,1.7861, POINTS=66, QUANTITY='W-VELOCITY', HIDE_COORDINATES=.TRUE. /

&DEVC ID='wx_f', XB=-.3,.3,0,0,0.125,0.125, POINTS=23, QUANTITY='W-VELOCITY', X_ID='Radius'/ flame
&DEVC ID='wx_i', XB=-.3,.3,0,0,0.5,0.5,     POINTS=23, QUANTITY='W-VELOCITY', HIDE_COORDINATES=.TRUE./ intermittent
&DEVC ID='wx_p', XB=-.3,.3,0,0,1.0,1.0,     POINTS=23, QUANTITY='W-VELOCITY', HIDE_COORDINATES=.TRUE./ plume 

&DEVC XYZ=0,0,0.3, QUANTITY='VELOCITY'/

&SLCF PBY=0.0, QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.0, QUANTITY='HRRPUV'  /
&SLCF PBY=0.0, QUANTITY='MASS FRACTION', SPEC_ID='METHANE' /

&TAIL /

