&HEAD CHID='McCaffrey_33_kW_11', TITLE='McCaffrey, NBSIR 79-1910, 33.0 kW Natural Gas' /

[McCaffrey, 1979] B. J. McCaffrey. Purely Buoyant Diffusion Flames: Some Experimental Results.
National Bureau of Standards, NBSIR 79-1910, 1979.

[McCaffrey, 1981] B. J. McCaffrey. Some Measurements of the Radiative Power Output of Diffusion Flames.
In Western-States Section of the Combustion Institute, Paper No. WSS/CT 81-15, 1981.

MESH IJK=111,111,121, XB=-1.5,1.5,-1.5,1.5,-.3,3 / single mesh equivalent

&MULT ID='m1', DX=1, DY=1, DZ=1.0909090909090908, I_LOWER=-1, I_UPPER=1, J_LOWER=-1, J_UPPER=1, K_LOWER=0, K_UPPER=2/
&MESH IJK=37, 37, 40, XB=-0.5, 0.5, -0.5, 0.5, -0.3, 0.7909090909090908, MULT_ID='m1'/

&TIME T_END=30. /

&SURF ID='burner', HRRPUA=367., TMP_FRONT=630., COLOR='RED' /
&OBST XB=-0.15,0.15,-.15,0.15,-.10,0.00,SURF_IDS='burner','INERT','INERT' /

&SPEC ID='LNG', FORMULA='C1.2143H4.4286'/
&REAC FUEL='LNG', RADIATIVE_FRACTION=0.25, HEAT_OF_COMBUSTION=45000. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='tmp', XB= 0.00, 0.00,0.00,0.00,0.01389,2.9863, STATISTICS_START=10, POINTS=110, QUANTITY='THERMOCOUPLE', Z_ID='Height',PROP_ID='TC' /
&DEVC ID='bdp', XB= 0.00, 0.00,0.00,0.00,0.01389,2.9863, STATISTICS_START=10, POINTS=110, QUANTITY='BI-DIRECTIONAL PROBE',PROP_ID='BP',ORIENTATION=0,0,1, HIDE_COORDINATES=.TRUE. /
&DEVC ID='vel', XB= 0.00, 0.00,0.00,0.00,0.01389,2.9863, STATISTICS_START=10, POINTS=110, QUANTITY='VELOCITY', HIDE_COORDINATES=.TRUE. /
&DEVC ID='w-vel', XB= 0.00, 0.00,0.00,0.00,0.01389,2.9863, STATISTICS_START=10, POINTS=110, QUANTITY='W-VELOCITY', HIDE_COORDINATES=.TRUE. /

&PROP ID='TC',TIME_CONSTANT=3/
&PROP ID='BP',TIME_CONSTANT=3,PROBE_DIAMETER=0.016/

&SLCF PBY=0.0, QUANTITY='TEMPERATURE',VECTOR=.TRUE. /

&TAIL /

