&HEAD CHID='McCaffrey_33_kW_45', TITLE='McCaffrey, NBSIR 79-1910, 33.0 kW Natural Gas' /

[McCaffrey, 1979] B. J. McCaffrey. Purely Buoyant Diffusion Flames: Some Experimental Results.
National Bureau of Standards, NBSIR 79-1910, 1979.

[McCaffrey, 1981] B. J. McCaffrey. Some Measurements of the Radiative Power Output of Diffusion Flames.
In Western-States Section of the Combustion Institute, Paper No. WSS/CT 81-15, 1981.

! main high resolution mesh blocks
&MULT ID='m1', DX=0.3054298642533937,DY=0.3054298642533937,DZ=0.3054298642533937, I_LOWER=-2, I_UPPER=2, J_LOWER=-2, J_UPPER=2, K_LOWER=0, K_UPPER=4 / 125 mesh
&MESH IJK=45, 45, 45, XB=-0.15271493212669685, 0.15271493212669685, -0.15271493212669685, 0.15271493212669685, -0.3, 0.005429864253393701, MULT_ID='m1'/

! coarse outer mesh 3:1 refinement

! top center
&MULT ID='m2', DX=0.5090497737556561,DY=0.5090497737556561, I_UPPER=2, J_UPPER=2 / + 9 mesh
&MESH IJK=25, 25, 85, XB=-0.7635746606334842, -0.25452488687782815, -0.7635746606334842, -0.25452488687782815, 1.2271493212669684, 3.0, MULT_ID='m2'/

! + 24 = 158 total meshes

! extrude west side
&MESH IJK=18, 75, 75, XB=-1.496606334841629, -1.1300904977375565, -0.7635746606334842, 0.7635746606334842, -0.3, 1.2271493212669684/
&MESH IJK=18, 75, 75, XB=-1.130090497737556, -0.7635746606334842, -0.7635746606334842, 0.7635746606334842, -0.3, 1.2271493212669684/

&MESH IJK=18, 75, 85, XB=-1.496606334841629, -1.1300904977375565, -0.7635746606334842, 0.7635746606334842, 1.2271493212669684, 3.0/
&MESH IJK=18, 75, 85, XB=-1.130090497737556, -0.7635746606334842, -0.7635746606334842, 0.7635746606334842, 1.2271493212669684, 3.0/

! extrude east side
&MESH IJK=18, 75, 75, XB=1.1300904977375565, 1.496606334841629, -0.7635746606334842, 0.7635746606334842, -0.3, 1.2271493212669684/
&MESH IJK=18, 75, 75, XB=0.7635746606334842, 1.130090497737556, -0.7635746606334842, 0.7635746606334842, -0.3, 1.2271493212669684/

&MESH IJK=18, 75, 85, XB=1.1300904977375565, 1.496606334841629, -0.7635746606334842, 0.7635746606334842, 1.2271493212669684, 3.0/
&MESH IJK=18, 75, 85, XB=0.7635746606334842, 1.130090497737556, -0.7635746606334842, 0.7635746606334842, 1.2271493212669684, 3.0/

! extrude south side
&MESH IJK=75, 18, 75, XB=-0.7635746606334842, 0.7635746606334842, -1.496606334841629, -1.1300904977375565, -0.3, 1.2271493212669684/
&MESH IJK=75, 18, 75, XB=-0.7635746606334842, 0.7635746606334842, -1.130090497737556, -0.7635746606334842, -0.3, 1.2271493212669684/

&MESH IJK=75, 18, 85, XB=-0.7635746606334842, 0.7635746606334842, -1.496606334841629, -1.1300904977375565, 1.2271493212669684, 3.0/
&MESH IJK=75, 18, 85, XB=-0.7635746606334842, 0.7635746606334842, -1.130090497737556, -0.7635746606334842, 1.2271493212669684, 3.0/

! extrude north side
&MESH IJK=75, 18, 75, XB=-0.7635746606334842, 0.7635746606334842, 1.1300904977375565, 1.496606334841629, -0.3, 1.2271493212669684/
&MESH IJK=75, 18, 75, XB=-0.7635746606334842, 0.7635746606334842, 0.7635746606334842, 1.130090497737556, -0.3, 1.2271493212669684/

&MESH IJK=75, 18, 85, XB=-0.7635746606334842, 0.7635746606334842, 1.1300904977375565, 1.496606334841629, 1.2271493212669684, 3.0/
&MESH IJK=75, 18, 85, XB=-0.7635746606334842, 0.7635746606334842, 0.7635746606334842, 1.130090497737556, 1.2271493212669684, 3.0/

! corners
&MESH IJK=36, 36, 75, XB=-1.496606334841629, -0.7635746606334842, -1.496606334841629, -0.7635746606334842, -0.3, 1.2271493212669684/
&MESH IJK=36, 36, 75, XB=-1.496606334841629, -0.7635746606334842, 0.7635746606334842,   1.496606334841629, -0.3, 1.2271493212669684/
&MESH IJK=36, 36, 75, XB=0.7635746606334842,   1.496606334841629, -1.496606334841629, -0.7635746606334842, -0.3, 1.2271493212669684/
&MESH IJK=36, 36, 75, XB=0.7635746606334842,   1.496606334841629, 0.7635746606334842,   1.496606334841629, -0.3, 1.2271493212669684/

&MESH IJK=36, 36, 85, XB=-1.496606334841629, -0.7635746606334842, -1.496606334841629, -0.7635746606334842, 1.2271493212669684, 3.0/
&MESH IJK=36, 36, 85, XB=-1.496606334841629, -0.7635746606334842, 0.7635746606334842,   1.496606334841629, 1.2271493212669684, 3.0/
&MESH IJK=36, 36, 85, XB=0.7635746606334842,   1.496606334841629, -1.496606334841629, -0.7635746606334842, 1.2271493212669684, 3.0/
&MESH IJK=36, 36, 85, XB=0.7635746606334842,   1.496606334841629, 0.7635746606334842,   1.496606334841629, 1.2271493212669684, 3.0/

&TIME T_END=30. /

&SURF ID='burner', HRRPUA=367., TMP_FRONT=630., COLOR='RED' /
&OBST XB=-0.15,0.15,-.15,0.15,-.10,0.00,SURF_IDS='burner','INERT','INERT' /

&SPEC ID='LNG', FORMULA='C1.2143H4.4286'/
&REAC FUEL='LNG', RADIATIVE_FRACTION=0.25, HEAT_OF_COMBUSTION=45000. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='tmp', XB= 0.00, 0.00,0.00,0.00,0.006846,2.9931, STATISTICS_START=10, POINTS=440, QUANTITY='THERMOCOUPLE', Z_ID='Height' ,PROP_ID='TC'/
&DEVC ID='bdp', XB= 0.00, 0.00,0.00,0.00,0.006846,2.9931, STATISTICS_START=10, POINTS=440, QUANTITY='BI-DIRECTIONAL PROBE',PROP_ID='BP',ORIENTATION=0,0,1, HIDE_COORDINATES=.TRUE. /
&DEVC ID='vel', XB= 0.00, 0.00,0.00,0.00,0.006846,2.9931, STATISTICS_START=10, POINTS=440, QUANTITY='VELOCITY', HIDE_COORDINATES=.TRUE. /
&DEVC ID='w-vel', XB= 0.00, 0.00,0.00,0.00,0.006846,2.9931, STATISTICS_START=10, POINTS=440, QUANTITY='W-VELOCITY', HIDE_COORDINATES=.TRUE. /

&PROP ID='TC',TIME_CONSTANT=3/
&PROP ID='BP',TIME_CONSTANT=3,PROBE_DIAMETER=0.016/

&SLCF PBY=0.0, QUANTITY='TEMPERATURE',VECTOR=.TRUE. /

&TAIL /

