&HEAD CHID='McCaffrey_45_kW_10', TITLE='McCaffrey, NBSIR 79-1910, 44.9 kW Natural Gas' /

&MESH IJK=100,100,150, XB=-1.5,1.5,-1.5,1.5,-.75,3.75 /

&TIME T_END=30. /
&DUMP DT_DEVC_LINE=25. /

&SURF ID='burner', HRRPUA=499., ADIABATIC=.TRUE., COLOR='RED' /
&OBST XB=-0.15,0.15,-.15,0.15,-.10,0.00,SURF_IDS='burner','INERT','INERT' /

&MISC SUPPRESSION=.FALSE. /

&REAC FUEL='METHANE' /

&RADI RADIATIVE_FRACTION=0.20 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='temp10', XB= 0.00, 0.00,0.00,0.00,0.015,2.985, POINTS=100, QUANTITY='THERMOCOUPLE', Z_ID='Height' /
&DEVC ID='velo10', XB= 0.00, 0.00,0.00,0.00,0.015,2.985, POINTS=100, QUANTITY='VELOCITY',  HIDE_COORDINATES=.TRUE. /

&DEVC XYZ=0,0,0.3, QUANTITY='VELOCITY'/

&SLCF PBY=0.0, QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.0, QUANTITY='HRRPUV'  /
&SLCF PBY=0.0, QUANTITY='MASS FRACTION', SPEC_ID='METHANE' /

&TAIL /

