&HEAD CHID='McCaffrey_45_kW_21', TITLE='McCaffrey, NBSIR 79-1910, 44.9 kW Natural Gas' /

[McCaffrey, 1979] B. J. McCaffrey. Purely Buoyant Diffusion Flames: Some Experimental Results.
National Bureau of Standards, NBSIR 79-1910, 1979.

[McCaffrey, 1981] B. J. McCaffrey. Some Measurements of the Radiative Power Output of Diffusion Flames.
In Western-States Section of the Combustion Institute, Paper No. WSS/CT 81-15, 1981.

MESH IJK=221,221,241, XB=-1.5,1.5,-1.5,1.5,-.3,3 / single mesh equivalent

&MULT ID='m1', DX=0.6108597285067874,DY=0.6108597285067874,DZ=0.670954356846473, I_LOWER=-2, I_UPPER=2, J_LOWER=-2, J_UPPER=2, K_LOWER=0, K_UPPER=4 /
&MESH IJK=45, 45, 49, XB=-0.3054298642533937, 0.3054298642533937, -0.3054298642533937, 0.3054298642533937, -0.3, 0.370954356846473, MULT_ID='m1'/

&TIME T_END=30. /

&SURF ID='burner', HRRPUA=499., TMP_FRONT=608., COLOR='RED' /
&OBST XB=-0.15,0.15,-.15,0.15,-.10,0.00,SURF_IDS='burner','INERT','INERT' /

&SPEC ID='LNG', FORMULA='C1.2143H4.4286'/
&REAC FUEL='LNG', RADIATIVE_FRACTION=0.27, HEAT_OF_COMBUSTION=45000. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC ID='tmp', XB= 0.00, 0.00,0.00,0.00,0.00,3.00, STATISTICS_START=10, POINTS=220, QUANTITY='THERMOCOUPLE', Z_ID='Height' ,PROP_ID='TC'/
&DEVC ID='bdp', XB= 0.00, 0.00,0.00,0.00,0.00,3.00, STATISTICS_START=10, POINTS=220, QUANTITY='BI-DIRECTIONAL PROBE',PROP_ID='BP',ORIENTATION=0,0,1, HIDE_COORDINATES=.TRUE. /
&DEVC ID='vel', XB= 0.00, 0.00,0.00,0.00,0.00,3.00, STATISTICS_START=10, POINTS=220, QUANTITY='VELOCITY', HIDE_COORDINATES=.TRUE. /
&DEVC ID='w-vel', XB= 0.00, 0.00,0.00,0.00,0.00,3.00, STATISTICS_START=10, POINTS=220, QUANTITY='W-VELOCITY', HIDE_COORDINATES=.TRUE. /

&PROP ID='TC',TIME_CONSTANT=3/
&PROP ID='BP',TIME_CONSTANT=3,PROBE_DIAMETER=0.016/

&SLCF PBY=0.0, QUANTITY='TEMPERATURE',VECTOR=.TRUE. /

&TAIL /

