&HEAD CHID='Cold_Flow_Series_1', TITLE='Memorial Tunnel Cold Flow Fan Tests' /
    
&TIME T_END=4500. / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&OBST XB=622.4,623.6,-2.0,2.0,0.4,0.8, SURF_ID='COVER' / 

&VENT XB=0.0,0.0,-4.4,4.4,0.0,4.4,SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4,SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=  5.0,F=1.0 /
                
&RAMP ID='VENTR_JF02',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=305.0,F=1.0 /
                
&RAMP ID='VENTR_JF03',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T= 600.0,F=0.0 /
&RAMP ID='VENTR_JF03',T= 605.0,F=1.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T= 900.0,F=0.0 /
&RAMP ID='VENTR_JF04',T= 905.0,F=1.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=1200.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=1205.0,F=1.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1500.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1505.0,F=1.0 /
                
&RAMP ID='VENTR_JF07',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=1800.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=1805.0,F=1.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=2100.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=2105.0,F=1.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=2400.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=2405.0,F=1.0 /
                
&RAMP ID='VENTR_JF10',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=2700.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=2705.0,F=1.0 /
                
&RAMP ID='VENTR_JF11',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=3000.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=3005.0,F=1.0 /
                
&RAMP ID='VENTR_JF12',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=3300.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=3305.0,F=1.0 /
                
&RAMP ID='VENTR_JF13',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=3600.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=3605.0,F=1.0 /
                
&RAMP ID='VENTR_JF14',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=3900.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=3905.0,F=1.0 /
                
&RAMP ID='VENTR_JF15',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=4200.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=4205.0,F=1.0 /

&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'fans.txt' /

&DUMP DT_DEVC=30., DT_HRR=30. /
                
&SLCF PBY = 0.0, QUANTITY='VELOCITY' /
&SLCF PBY = 0.0, QUANTITY='U-VELOCITY' /
&SLCF PBY = 0.0, QUANTITY='PRESSURE' /
&SLCF PBY = 0.0, QUANTITY='H' /

&DEVC XB= 19.2, 19.2,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='214-VF' /
&DEVC XB=320.4,320.4,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='209-VF' /
&DEVC XB=425.6,425.6,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='208-VF' /
&DEVC XB=507.6,507.6,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='207-VF' /
&DEVC XB=553.2,553.2,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='307-VF' /
&DEVC XB=603.6,603.6,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='305-VF' /
&DEVC XB=627.2,627.2,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='304-VF' /
&DEVC XB=681.2,681.2,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='302-VF' /
&DEVC XB=722.8,722.8,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='301-VF' /
&DEVC XB=833.6,833.6,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', ID='202-VF' /

&TAIL / 
