&HEAD CHID='Test_101CR', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1940 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_10_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=   5., F=  0.276 /
&RAMP ID='RAMP_FIRE', T=  24., F=  0.388 /
&RAMP ID='RAMP_FIRE', T=  54., F=  0.761 /
&RAMP ID='RAMP_FIRE', T=  84., F=  0.967 /
&RAMP ID='RAMP_FIRE', T= 114., F=  1.153 /
&RAMP ID='RAMP_FIRE', T= 144., F=  1.210 /
&RAMP ID='RAMP_FIRE', T= 174., F=  1.151 /
&RAMP ID='RAMP_FIRE', T= 204., F=  0.998 /
&RAMP ID='RAMP_FIRE', T= 234., F=  0.724 /
&RAMP ID='RAMP_FIRE', T= 264., F=  0.675 /
&RAMP ID='RAMP_FIRE', T= 294., F=  0.706 /
&RAMP ID='RAMP_FIRE', T= 324., F=  1.392 /
&RAMP ID='RAMP_FIRE', T= 354., F=  1.676 /
&RAMP ID='RAMP_FIRE', T= 384., F=  1.108 /
&RAMP ID='RAMP_FIRE', T= 414., F=  0.675 /
&RAMP ID='RAMP_FIRE', T= 444., F=  0.596 /
&RAMP ID='RAMP_FIRE', T= 474., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 504., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 534., F=  0.383 /
&RAMP ID='RAMP_FIRE', T= 563., F=  0.537 /
&RAMP ID='RAMP_FIRE', T= 594., F=  1.052 /
&RAMP ID='RAMP_FIRE', T= 624., F=  0.988 /
&RAMP ID='RAMP_FIRE', T= 654., F=  0.778 /
&RAMP ID='RAMP_FIRE', T= 684., F=  0.732 /
&RAMP ID='RAMP_FIRE', T= 714., F=  0.539 /
&RAMP ID='RAMP_FIRE', T= 744., F=  0.737 /
&RAMP ID='RAMP_FIRE', T= 774., F=  0.491 /
&RAMP ID='RAMP_FIRE', T= 804., F=  0.629 /
&RAMP ID='RAMP_FIRE', T= 834., F=  0.687 /
&RAMP ID='RAMP_FIRE', T= 864., F=  0.945 /
&RAMP ID='RAMP_FIRE', T= 894., F=  0.633 /
&RAMP ID='RAMP_FIRE', T= 924., F=  0.595 /
&RAMP ID='RAMP_FIRE', T= 954., F=  0.511 /
&RAMP ID='RAMP_FIRE', T= 982., F=  0.610 /
&RAMP ID='RAMP_FIRE', T=1011., F=  0.721 /
&RAMP ID='RAMP_FIRE', T=1043., F=  0.367 /
&RAMP ID='RAMP_FIRE', T=1074., F=  0.252 /
&RAMP ID='RAMP_FIRE', T=1104., F=  0.488 /
&RAMP ID='RAMP_FIRE', T=1134., F=  0.968 /
&RAMP ID='RAMP_FIRE', T=1164., F=  1.014 /
&RAMP ID='RAMP_FIRE', T=1192., F=  1.262 /
&RAMP ID='RAMP_FIRE', T=1222., F=  1.341 /
&RAMP ID='RAMP_FIRE', T=1252., F=  1.367 /
&RAMP ID='RAMP_FIRE', T=1283., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1314., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1344., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1374., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1404., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1434., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1464., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1494., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1524., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1554., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1584., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1614., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1644., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=1674., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1704., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1734., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1764., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1794., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=1824., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1854., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1884., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1914., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1944., F=  0.037 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   5., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  24., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  54., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  84., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 114., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 144., F=   0.32 /
&RAMP ID='RAMP_SOUTH', T= 174., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 204., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 234., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 264., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 294., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 324., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 354., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 384., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 414., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 444., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 474., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 504., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 534., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 563., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 594., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 624., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 654., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 684., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 714., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 744., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 774., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 804., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 834., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 864., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 894., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 924., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 954., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 982., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1011., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1043., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1074., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1104., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T=1134., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1164., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1192., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1222., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1252., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T=1283., F=   1.38 /
&RAMP ID='RAMP_SOUTH', T=1314., F=   1.37 /
&RAMP ID='RAMP_SOUTH', T=1344., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T=1374., F=   1.37 /
&RAMP ID='RAMP_SOUTH', T=1404., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T=1434., F=   1.37 /
&RAMP ID='RAMP_SOUTH', T=1464., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T=1494., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T=1524., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T=1554., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1584., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1614., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1644., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1674., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1704., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1734., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1764., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1794., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1824., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1854., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1884., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1914., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1944., F=   1.68 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   5., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  24., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  54., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  84., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 114., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 144., F=   0.09 /
&RAMP ID='RAMP_NORTH', T= 174., F=   0.82 /
&RAMP ID='RAMP_NORTH', T= 204., F=   0.97 /
&RAMP ID='RAMP_NORTH', T= 234., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 264., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 294., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 324., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 354., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 384., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 414., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 444., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 474., F=   0.94 /
&RAMP ID='RAMP_NORTH', T= 504., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 534., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 563., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 594., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 624., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 654., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 684., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 714., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 744., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 774., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 804., F=   1.29 /
&RAMP ID='RAMP_NORTH', T= 834., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 864., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 894., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 924., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 954., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 982., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1011., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1043., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1074., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1104., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=1134., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1164., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1192., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1222., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1252., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1283., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1314., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1344., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1374., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1404., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=1434., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1464., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1494., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1524., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1554., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1584., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1614., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1644., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1674., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1704., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=1734., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1764., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1794., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1824., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1854., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1884., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1914., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1944., F=   1.32 /
 
&TAIL /
