&HEAD CHID='Test_102', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2390 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.083 /
&RAMP ID='RAMP_FIRE', T=   4., F=  0.180 /
&RAMP ID='RAMP_FIRE', T=  22., F=  0.451 /
&RAMP ID='RAMP_FIRE', T=  52., F=  0.561 /
&RAMP ID='RAMP_FIRE', T=  82., F=  0.663 /
&RAMP ID='RAMP_FIRE', T= 112., F=  0.554 /
&RAMP ID='RAMP_FIRE', T= 142., F=  0.484 /
&RAMP ID='RAMP_FIRE', T= 172., F=  0.402 /
&RAMP ID='RAMP_FIRE', T= 202., F=  0.545 /
&RAMP ID='RAMP_FIRE', T= 232., F=  0.754 /
&RAMP ID='RAMP_FIRE', T= 262., F=  0.936 /
&RAMP ID='RAMP_FIRE', T= 292., F=  0.773 /
&RAMP ID='RAMP_FIRE', T= 322., F=  0.330 /
&RAMP ID='RAMP_FIRE', T= 352., F=  0.252 /
&RAMP ID='RAMP_FIRE', T= 382., F=  0.552 /
&RAMP ID='RAMP_FIRE', T= 412., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 442., F=  0.862 /
&RAMP ID='RAMP_FIRE', T= 472., F=  0.755 /
&RAMP ID='RAMP_FIRE', T= 502., F=  0.734 /
&RAMP ID='RAMP_FIRE', T= 532., F=  0.679 /
&RAMP ID='RAMP_FIRE', T= 562., F=  0.744 /
&RAMP ID='RAMP_FIRE', T= 592., F=  0.711 /
&RAMP ID='RAMP_FIRE', T= 622., F=  0.659 /
&RAMP ID='RAMP_FIRE', T= 652., F=  0.364 /
&RAMP ID='RAMP_FIRE', T= 682., F=  0.337 /
&RAMP ID='RAMP_FIRE', T= 712., F=  0.514 /
&RAMP ID='RAMP_FIRE', T= 742., F=  0.471 /
&RAMP ID='RAMP_FIRE', T= 772., F=  0.526 /
&RAMP ID='RAMP_FIRE', T= 802., F=  0.554 /
&RAMP ID='RAMP_FIRE', T= 832., F=  0.580 /
&RAMP ID='RAMP_FIRE', T= 862., F=  0.537 /
&RAMP ID='RAMP_FIRE', T= 892., F=  0.639 /
&RAMP ID='RAMP_FIRE', T= 922., F=  0.498 /
&RAMP ID='RAMP_FIRE', T= 952., F=  0.599 /
&RAMP ID='RAMP_FIRE', T= 982., F=  0.591 /
&RAMP ID='RAMP_FIRE', T=1012., F=  0.676 /
&RAMP ID='RAMP_FIRE', T=1042., F=  0.550 /
&RAMP ID='RAMP_FIRE', T=1072., F=  0.549 /
&RAMP ID='RAMP_FIRE', T=1100., F=  0.696 /
&RAMP ID='RAMP_FIRE', T=1130., F=  0.640 /
&RAMP ID='RAMP_FIRE', T=1161., F=  0.698 /
&RAMP ID='RAMP_FIRE', T=1192., F=  0.642 /
&RAMP ID='RAMP_FIRE', T=1222., F=  0.717 /
&RAMP ID='RAMP_FIRE', T=1252., F=  0.657 /
&RAMP ID='RAMP_FIRE', T=1282., F=  0.611 /
&RAMP ID='RAMP_FIRE', T=1312., F=  0.608 /
&RAMP ID='RAMP_FIRE', T=1342., F=  0.646 /
&RAMP ID='RAMP_FIRE', T=1372., F=  0.548 /
&RAMP ID='RAMP_FIRE', T=1402., F=  0.510 /
&RAMP ID='RAMP_FIRE', T=1432., F=  0.332 /
&RAMP ID='RAMP_FIRE', T=1462., F=  0.304 /
&RAMP ID='RAMP_FIRE', T=1492., F=  0.319 /
&RAMP ID='RAMP_FIRE', T=1522., F=  0.216 /
&RAMP ID='RAMP_FIRE', T=1552., F=  0.193 /
&RAMP ID='RAMP_FIRE', T=1582., F=  0.154 /
&RAMP ID='RAMP_FIRE', T=1612., F=  0.114 /
&RAMP ID='RAMP_FIRE', T=1642., F=  0.098 /
&RAMP ID='RAMP_FIRE', T=1672., F=  0.080 /
&RAMP ID='RAMP_FIRE', T=1702., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1732., F=  0.077 /
&RAMP ID='RAMP_FIRE', T=1762., F=  0.076 /
&RAMP ID='RAMP_FIRE', T=1792., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=1820., F=  0.093 /
&RAMP ID='RAMP_FIRE', T=1850., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1880., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1910., F=  0.005 /
&RAMP ID='RAMP_FIRE', T=1942., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1972., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=2002., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=2032., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=2062., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2092., F=  0.026 /
&RAMP ID='RAMP_FIRE', T=2121., F=  0.003 /
&RAMP ID='RAMP_FIRE', T=2150., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2180., F=  0.005 /
&RAMP ID='RAMP_FIRE', T=2211., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=2242., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2272., F=  0.003 /
&RAMP ID='RAMP_FIRE', T=2302., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2332., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=2362., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=2392., F=  0.000 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  50., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  80., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 111., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 140., F=   0.15 /
&RAMP ID='RAMP_SOUTH', T= 171., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 202., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 232., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 262., F=   0.67 /
&RAMP ID='RAMP_SOUTH', T= 292., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 322., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 352., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 382., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 412., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 442., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 472., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 502., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 532., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 562., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 592., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 622., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 652., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 682., F=   0.82 /
&RAMP ID='RAMP_SOUTH', T= 712., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 741., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 770., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T= 800., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 829., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 860., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 890., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 920., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 950., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 980., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1010., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1040., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1070., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1100., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1131., F=   0.86 /
&RAMP ID='RAMP_SOUTH', T=1160., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1189., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=1220., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1250., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1280., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1311., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1341., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1371., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1400., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1430., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1462., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=1491., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1520., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1551., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1582., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=1612., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1641., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1671., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1702., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1732., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1762., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1792., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1822., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1852., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=1882., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1912., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1942., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1972., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2002., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2032., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=2062., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=2091., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=2120., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=2151., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2182., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2212., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2242., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2272., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2302., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2331., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=2361., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2392., F=   0.61 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  50., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  80., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 111., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 140., F=   0.04 /
&RAMP ID='RAMP_NORTH', T= 171., F=   0.52 /
&RAMP ID='RAMP_NORTH', T= 202., F=   1.15 /
&RAMP ID='RAMP_NORTH', T= 232., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 262., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 292., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 322., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 352., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 382., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 412., F=   1.28 /
&RAMP ID='RAMP_NORTH', T= 442., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 472., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 502., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 532., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 562., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 592., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 622., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 652., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 682., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 712., F=   1.27 /
&RAMP ID='RAMP_NORTH', T= 741., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 770., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 800., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 829., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 860., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 890., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 920., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 950., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 980., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1010., F=   1.28 /
&RAMP ID='RAMP_NORTH', T=1040., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1070., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1100., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1131., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1160., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1189., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1220., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1250., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1280., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1311., F=   1.27 /
&RAMP ID='RAMP_NORTH', T=1341., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1371., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1400., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1430., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1462., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1491., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1520., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1551., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1582., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1612., F=   1.28 /
&RAMP ID='RAMP_NORTH', T=1641., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1671., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1702., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1732., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1762., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1792., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1822., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1852., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1882., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1912., F=   1.27 /
&RAMP ID='RAMP_NORTH', T=1942., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1972., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2002., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2032., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2062., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2091., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2120., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2151., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2182., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2212., F=   1.27 /
&RAMP ID='RAMP_NORTH', T=2242., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=2272., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2302., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2331., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2361., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2392., F=   1.32 /
 
&TAIL /
