&HEAD CHID='Test_102R', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2430 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.308 /
&RAMP ID='RAMP_FIRE', T=  12., F=  0.527 /
&RAMP ID='RAMP_FIRE', T=  38., F=  0.889 /
&RAMP ID='RAMP_FIRE', T=  68., F=  1.438 /
&RAMP ID='RAMP_FIRE', T=  98., F=  1.678 /
&RAMP ID='RAMP_FIRE', T= 127., F=  2.124 /
&RAMP ID='RAMP_FIRE', T= 156., F=  2.015 /
&RAMP ID='RAMP_FIRE', T= 187., F=  1.749 /
&RAMP ID='RAMP_FIRE', T= 218., F=  1.208 /
&RAMP ID='RAMP_FIRE', T= 247., F=  1.062 /
&RAMP ID='RAMP_FIRE', T= 276., F=  1.371 /
&RAMP ID='RAMP_FIRE', T= 306., F=  0.595 /
&RAMP ID='RAMP_FIRE', T= 336., F=  0.193 /
&RAMP ID='RAMP_FIRE', T= 366., F=  0.288 /
&RAMP ID='RAMP_FIRE', T= 397., F=  0.536 /
&RAMP ID='RAMP_FIRE', T= 427., F=  1.000 /
&RAMP ID='RAMP_FIRE', T= 456., F=  0.659 /
&RAMP ID='RAMP_FIRE', T= 486., F=  0.376 /
&RAMP ID='RAMP_FIRE', T= 516., F=  0.430 /
&RAMP ID='RAMP_FIRE', T= 547., F=  0.489 /
&RAMP ID='RAMP_FIRE', T= 577., F=  0.580 /
&RAMP ID='RAMP_FIRE', T= 602., F=  0.560 /
&RAMP ID='RAMP_FIRE', T= 630., F=  0.568 /
&RAMP ID='RAMP_FIRE', T= 664., F=  0.526 /
&RAMP ID='RAMP_FIRE', T= 696., F=  0.501 /
&RAMP ID='RAMP_FIRE', T= 727., F=  0.488 /
&RAMP ID='RAMP_FIRE', T= 756., F=  0.551 /
&RAMP ID='RAMP_FIRE', T= 784., F=  0.800 /
&RAMP ID='RAMP_FIRE', T= 816., F=  0.763 /
&RAMP ID='RAMP_FIRE', T= 847., F=  0.790 /
&RAMP ID='RAMP_FIRE', T= 877., F=  0.724 /
&RAMP ID='RAMP_FIRE', T= 908., F=  0.570 /
&RAMP ID='RAMP_FIRE', T= 937., F=  0.584 /
&RAMP ID='RAMP_FIRE', T= 966., F=  0.644 /
&RAMP ID='RAMP_FIRE', T= 996., F=  0.728 /
&RAMP ID='RAMP_FIRE', T=1026., F=  0.747 /
&RAMP ID='RAMP_FIRE', T=1056., F=  0.851 /
&RAMP ID='RAMP_FIRE', T=1086., F=  0.901 /
&RAMP ID='RAMP_FIRE', T=1116., F=  0.836 /
&RAMP ID='RAMP_FIRE', T=1146., F=  0.796 /
&RAMP ID='RAMP_FIRE', T=1176., F=  0.671 /
&RAMP ID='RAMP_FIRE', T=1206., F=  0.827 /
&RAMP ID='RAMP_FIRE', T=1236., F=  0.972 /
&RAMP ID='RAMP_FIRE', T=1266., F=  1.060 /
&RAMP ID='RAMP_FIRE', T=1296., F=  1.055 /
&RAMP ID='RAMP_FIRE', T=1326., F=  0.964 /
&RAMP ID='RAMP_FIRE', T=1356., F=  0.942 /
&RAMP ID='RAMP_FIRE', T=1386., F=  0.384 /
&RAMP ID='RAMP_FIRE', T=1416., F=  0.448 /
&RAMP ID='RAMP_FIRE', T=1446., F=  0.815 /
&RAMP ID='RAMP_FIRE', T=1476., F=  1.144 /
&RAMP ID='RAMP_FIRE', T=1506., F=  1.056 /
&RAMP ID='RAMP_FIRE', T=1536., F=  0.998 /
&RAMP ID='RAMP_FIRE', T=1566., F=  1.109 /
&RAMP ID='RAMP_FIRE', T=1596., F=  1.003 /
&RAMP ID='RAMP_FIRE', T=1626., F=  0.925 /
&RAMP ID='RAMP_FIRE', T=1656., F=  0.872 /
&RAMP ID='RAMP_FIRE', T=1686., F=  0.909 /
&RAMP ID='RAMP_FIRE', T=1716., F=  0.927 /
&RAMP ID='RAMP_FIRE', T=1746., F=  1.093 /
&RAMP ID='RAMP_FIRE', T=1776., F=  1.061 /
&RAMP ID='RAMP_FIRE', T=1806., F=  0.707 /
&RAMP ID='RAMP_FIRE', T=1834., F=  0.416 /
&RAMP ID='RAMP_FIRE', T=1864., F=  0.413 /
&RAMP ID='RAMP_FIRE', T=1894., F=  0.552 /
&RAMP ID='RAMP_FIRE', T=1924., F=  0.585 /
&RAMP ID='RAMP_FIRE', T=1954., F=  0.623 /
&RAMP ID='RAMP_FIRE', T=1984., F=  0.786 /
&RAMP ID='RAMP_FIRE', T=2015., F=  0.606 /
&RAMP ID='RAMP_FIRE', T=2046., F=  0.813 /
&RAMP ID='RAMP_FIRE', T=2076., F=  0.716 /
&RAMP ID='RAMP_FIRE', T=2105., F=  0.689 /
&RAMP ID='RAMP_FIRE', T=2136., F=  0.761 /
&RAMP ID='RAMP_FIRE', T=2166., F=  0.641 /
&RAMP ID='RAMP_FIRE', T=2196., F=  0.753 /
&RAMP ID='RAMP_FIRE', T=2226., F=  0.706 /
&RAMP ID='RAMP_FIRE', T=2256., F=  0.684 /
&RAMP ID='RAMP_FIRE', T=2286., F=  0.738 /
&RAMP ID='RAMP_FIRE', T=2316., F=  0.753 /
&RAMP ID='RAMP_FIRE', T=2346., F=  0.766 /
&RAMP ID='RAMP_FIRE', T=2376., F=  0.713 /
&RAMP ID='RAMP_FIRE', T=2406., F=  0.853 /
&RAMP ID='RAMP_FIRE', T=2436., F=  0.679 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  12., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  38., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  68., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  98., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 127., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 156., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 187., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 218., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 247., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 276., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 306., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 336., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 366., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 397., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T= 427., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T= 456., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 486., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 547., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 577., F=   0.32 /
&RAMP ID='RAMP_SOUTH', T= 602., F=   0.32 /
&RAMP ID='RAMP_SOUTH', T= 630., F=   0.32 /
&RAMP ID='RAMP_SOUTH', T= 664., F=   0.30 /
&RAMP ID='RAMP_SOUTH', T= 696., F=   0.13 /
&RAMP ID='RAMP_SOUTH', T= 727., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 756., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T= 784., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 816., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 847., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 877., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 908., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 937., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 966., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 996., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1026., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1056., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1086., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1116., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1146., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1176., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1206., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1236., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1266., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1296., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1326., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1356., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1386., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1416., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1446., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1476., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1506., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1536., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1566., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1596., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1626., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1656., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1686., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1716., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1746., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1776., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1806., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1834., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1864., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1894., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1924., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1954., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1984., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=2015., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2046., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=2076., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=2105., F=   0.80 /
&RAMP ID='RAMP_SOUTH', T=2136., F=   0.05 /
&RAMP ID='RAMP_SOUTH', T=2166., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=2196., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2226., F=   0.15 /
&RAMP ID='RAMP_SOUTH', T=2256., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=2286., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=2316., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=2346., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2376., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2406., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=2436., F=   0.65 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  12., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  38., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  68., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  98., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 127., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 156., F=   0.44 /
&RAMP ID='RAMP_NORTH', T= 187., F=   1.09 /
&RAMP ID='RAMP_NORTH', T= 218., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 247., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 276., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 306., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 336., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 366., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 397., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 427., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 456., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 486., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 516., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 547., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 577., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 602., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 630., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 664., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 696., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 727., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 756., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 784., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 816., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 847., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 877., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 908., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 937., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 966., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 996., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1026., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1056., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1086., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1116., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1146., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1176., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1206., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1236., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1266., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1296., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1326., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1356., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1386., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1416., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1446., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1476., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1506., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1536., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1566., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1596., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1626., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1656., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1686., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1716., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1746., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1776., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1806., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1834., F=   1.28 /
&RAMP ID='RAMP_NORTH', T=1864., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1894., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1924., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1954., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1984., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2015., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2046., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2076., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2105., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2136., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2166., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2196., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2226., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2256., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2286., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2316., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2346., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2376., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2406., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2436., F=   1.22 /
 
&TAIL /
