&HEAD CHID='Test_102R1', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2660 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   1., F=  0.572 /
&RAMP ID='RAMP_FIRE', T=  20., F=  0.796 /
&RAMP ID='RAMP_FIRE', T=  52., F=  0.738 /
&RAMP ID='RAMP_FIRE', T=  82., F=  0.665 /
&RAMP ID='RAMP_FIRE', T= 112., F=  0.523 /
&RAMP ID='RAMP_FIRE', T= 142., F=  0.296 /
&RAMP ID='RAMP_FIRE', T= 172., F=  0.325 /
&RAMP ID='RAMP_FIRE', T= 202., F=  0.402 /
&RAMP ID='RAMP_FIRE', T= 232., F=  0.321 /
&RAMP ID='RAMP_FIRE', T= 262., F=  0.653 /
&RAMP ID='RAMP_FIRE', T= 292., F=  0.738 /
&RAMP ID='RAMP_FIRE', T= 322., F=  0.599 /
&RAMP ID='RAMP_FIRE', T= 352., F=  0.515 /
&RAMP ID='RAMP_FIRE', T= 382., F=  0.486 /
&RAMP ID='RAMP_FIRE', T= 412., F=  0.470 /
&RAMP ID='RAMP_FIRE', T= 442., F=  0.686 /
&RAMP ID='RAMP_FIRE', T= 472., F=  0.922 /
&RAMP ID='RAMP_FIRE', T= 502., F=  0.693 /
&RAMP ID='RAMP_FIRE', T= 532., F=  0.756 /
&RAMP ID='RAMP_FIRE', T= 562., F=  0.765 /
&RAMP ID='RAMP_FIRE', T= 592., F=  0.801 /
&RAMP ID='RAMP_FIRE', T= 622., F=  0.788 /
&RAMP ID='RAMP_FIRE', T= 652., F=  0.762 /
&RAMP ID='RAMP_FIRE', T= 682., F=  0.777 /
&RAMP ID='RAMP_FIRE', T= 712., F=  0.914 /
&RAMP ID='RAMP_FIRE', T= 742., F=  0.795 /
&RAMP ID='RAMP_FIRE', T= 772., F=  0.690 /
&RAMP ID='RAMP_FIRE', T= 802., F=  0.696 /
&RAMP ID='RAMP_FIRE', T= 832., F=  0.754 /
&RAMP ID='RAMP_FIRE', T= 862., F=  0.888 /
&RAMP ID='RAMP_FIRE', T= 892., F=  1.016 /
&RAMP ID='RAMP_FIRE', T= 922., F=  0.998 /
&RAMP ID='RAMP_FIRE', T= 952., F=  0.888 /
&RAMP ID='RAMP_FIRE', T= 982., F=  0.927 /
&RAMP ID='RAMP_FIRE', T=1012., F=  1.007 /
&RAMP ID='RAMP_FIRE', T=1042., F=  0.991 /
&RAMP ID='RAMP_FIRE', T=1072., F=  0.957 /
&RAMP ID='RAMP_FIRE', T=1102., F=  0.980 /
&RAMP ID='RAMP_FIRE', T=1132., F=  0.951 /
&RAMP ID='RAMP_FIRE', T=1162., F=  1.012 /
&RAMP ID='RAMP_FIRE', T=1192., F=  1.097 /
&RAMP ID='RAMP_FIRE', T=1222., F=  1.059 /
&RAMP ID='RAMP_FIRE', T=1252., F=  0.983 /
&RAMP ID='RAMP_FIRE', T=1282., F=  0.880 /
&RAMP ID='RAMP_FIRE', T=1312., F=  0.929 /
&RAMP ID='RAMP_FIRE', T=1342., F=  0.953 /
&RAMP ID='RAMP_FIRE', T=1372., F=  0.923 /
&RAMP ID='RAMP_FIRE', T=1402., F=  0.898 /
&RAMP ID='RAMP_FIRE', T=1432., F=  0.901 /
&RAMP ID='RAMP_FIRE', T=1462., F=  0.981 /
&RAMP ID='RAMP_FIRE', T=1490., F=  1.003 /
&RAMP ID='RAMP_FIRE', T=1521., F=  0.544 /
&RAMP ID='RAMP_FIRE', T=1552., F=  0.573 /
&RAMP ID='RAMP_FIRE', T=1582., F=  0.599 /
&RAMP ID='RAMP_FIRE', T=1612., F=  0.498 /
&RAMP ID='RAMP_FIRE', T=1642., F=  0.722 /
&RAMP ID='RAMP_FIRE', T=1672., F=  0.740 /
&RAMP ID='RAMP_FIRE', T=1702., F=  0.725 /
&RAMP ID='RAMP_FIRE', T=1732., F=  0.877 /
&RAMP ID='RAMP_FIRE', T=1762., F=  0.774 /
&RAMP ID='RAMP_FIRE', T=1792., F=  0.835 /
&RAMP ID='RAMP_FIRE', T=1822., F=  0.712 /
&RAMP ID='RAMP_FIRE', T=1852., F=  0.793 /
&RAMP ID='RAMP_FIRE', T=1882., F=  0.732 /
&RAMP ID='RAMP_FIRE', T=1912., F=  0.830 /
&RAMP ID='RAMP_FIRE', T=1942., F=  0.729 /
&RAMP ID='RAMP_FIRE', T=1972., F=  0.742 /
&RAMP ID='RAMP_FIRE', T=2002., F=  0.829 /
&RAMP ID='RAMP_FIRE', T=2032., F=  0.834 /
&RAMP ID='RAMP_FIRE', T=2062., F=  0.744 /
&RAMP ID='RAMP_FIRE', T=2092., F=  0.812 /
&RAMP ID='RAMP_FIRE', T=2122., F=  0.845 /
&RAMP ID='RAMP_FIRE', T=2152., F=  0.851 /
&RAMP ID='RAMP_FIRE', T=2182., F=  0.821 /
&RAMP ID='RAMP_FIRE', T=2212., F=  0.881 /
&RAMP ID='RAMP_FIRE', T=2242., F=  0.882 /
&RAMP ID='RAMP_FIRE', T=2272., F=  1.223 /
&RAMP ID='RAMP_FIRE', T=2302., F=  1.044 /
&RAMP ID='RAMP_FIRE', T=2332., F=  0.007 /
&RAMP ID='RAMP_FIRE', T=2362., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2392., F=  0.012 /
&RAMP ID='RAMP_FIRE', T=2422., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2451., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2481., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2510., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=2538., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2568., F=  0.012 /
&RAMP ID='RAMP_FIRE', T=2598., F=  0.013 /
&RAMP ID='RAMP_FIRE', T=2631., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=2662., F=  0.016 /
 
&RAMP ID='RAMP_SOUTH', T=   1., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  20., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  82., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 112., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 142., F=   0.36 /
&RAMP ID='RAMP_SOUTH', T= 172., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 202., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 232., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T= 262., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 292., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 322., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 352., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 382., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 412., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 442., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 472., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 502., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 532., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 562., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 592., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 622., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 652., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 682., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 712., F=   0.75 /
&RAMP ID='RAMP_SOUTH', T= 742., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 772., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 802., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 832., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 862., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 892., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 922., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 952., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 982., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T=1012., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1042., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1072., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1102., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1132., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T=1162., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1192., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1222., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1252., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1282., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1312., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1342., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1372., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1402., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1432., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1462., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1490., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1521., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1552., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1582., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1612., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1642., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1672., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1702., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1732., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1762., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1792., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1822., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1852., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1882., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1912., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1942., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1972., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=2002., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=2032., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2062., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2092., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=2122., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=2152., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2182., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2212., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=2242., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2272., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2302., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2332., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=2362., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2392., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2422., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=2451., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2481., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2510., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2538., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2568., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2598., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2631., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=2662., F=   1.68 /
 
&RAMP ID='RAMP_NORTH', T=   1., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  20., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  82., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 112., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 142., F=   0.23 /
&RAMP ID='RAMP_NORTH', T= 172., F=   0.90 /
&RAMP ID='RAMP_NORTH', T= 202., F=   1.26 /
&RAMP ID='RAMP_NORTH', T= 232., F=   1.29 /
&RAMP ID='RAMP_NORTH', T= 262., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 292., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 322., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 352., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 382., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 412., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 442., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 472., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 502., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 532., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 562., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 592., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 622., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 652., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 682., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 712., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 742., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 772., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 802., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 832., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 862., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 892., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 922., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 952., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 982., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1012., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1042., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1072., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1102., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1132., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1162., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1192., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1222., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1252., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1282., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1312., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1342., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1372., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1402., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1432., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1462., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1490., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1521., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1552., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1582., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1612., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1642., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1672., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=1702., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1732., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1762., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1792., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1822., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1852., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1882., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1912., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1942., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1972., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2002., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2032., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2062., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2092., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2122., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2152., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=2182., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2212., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2242., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2272., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2302., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2332., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2362., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2392., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2422., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2451., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2481., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2510., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2538., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2568., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2598., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=2631., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=2662., F=   1.33 /
 
&TAIL /
