&HEAD CHID='Test_103', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2410 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.167 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.818 /
&RAMP ID='RAMP_FIRE', T=  18., F=  1.355 /
&RAMP ID='RAMP_FIRE', T=  48., F=  2.168 /
&RAMP ID='RAMP_FIRE', T=  78., F=  2.587 /
&RAMP ID='RAMP_FIRE', T= 108., F=  2.432 /
&RAMP ID='RAMP_FIRE', T= 138., F=  2.265 /
&RAMP ID='RAMP_FIRE', T= 168., F=  2.212 /
&RAMP ID='RAMP_FIRE', T= 198., F=  2.078 /
&RAMP ID='RAMP_FIRE', T= 228., F=  1.588 /
&RAMP ID='RAMP_FIRE', T= 258., F=  1.151 /
&RAMP ID='RAMP_FIRE', T= 288., F=  1.110 /
&RAMP ID='RAMP_FIRE', T= 318., F=  1.285 /
&RAMP ID='RAMP_FIRE', T= 348., F=  1.612 /
&RAMP ID='RAMP_FIRE', T= 378., F=  1.995 /
&RAMP ID='RAMP_FIRE', T= 408., F=  2.118 /
&RAMP ID='RAMP_FIRE', T= 438., F=  2.155 /
&RAMP ID='RAMP_FIRE', T= 468., F=  1.996 /
&RAMP ID='RAMP_FIRE', T= 498., F=  1.834 /
&RAMP ID='RAMP_FIRE', T= 528., F=  1.829 /
&RAMP ID='RAMP_FIRE', T= 558., F=  2.006 /
&RAMP ID='RAMP_FIRE', T= 588., F=  2.194 /
&RAMP ID='RAMP_FIRE', T= 618., F=  2.262 /
&RAMP ID='RAMP_FIRE', T= 648., F=  2.244 /
&RAMP ID='RAMP_FIRE', T= 678., F=  2.216 /
&RAMP ID='RAMP_FIRE', T= 708., F=  2.095 /
&RAMP ID='RAMP_FIRE', T= 738., F=  2.217 /
&RAMP ID='RAMP_FIRE', T= 768., F=  2.155 /
&RAMP ID='RAMP_FIRE', T= 798., F=  1.963 /
&RAMP ID='RAMP_FIRE', T= 828., F=  1.946 /
&RAMP ID='RAMP_FIRE', T= 858., F=  2.057 /
&RAMP ID='RAMP_FIRE', T= 888., F=  2.108 /
&RAMP ID='RAMP_FIRE', T= 918., F=  2.237 /
&RAMP ID='RAMP_FIRE', T= 948., F=  2.240 /
&RAMP ID='RAMP_FIRE', T= 978., F=  2.305 /
&RAMP ID='RAMP_FIRE', T=1008., F=  2.092 /
&RAMP ID='RAMP_FIRE', T=1038., F=  2.204 /
&RAMP ID='RAMP_FIRE', T=1068., F=  2.452 /
&RAMP ID='RAMP_FIRE', T=1098., F=  2.619 /
&RAMP ID='RAMP_FIRE', T=1128., F=  2.486 /
&RAMP ID='RAMP_FIRE', T=1158., F=  2.593 /
&RAMP ID='RAMP_FIRE', T=1188., F=  2.555 /
&RAMP ID='RAMP_FIRE', T=1218., F=  2.413 /
&RAMP ID='RAMP_FIRE', T=1248., F=  2.284 /
&RAMP ID='RAMP_FIRE', T=1278., F=  2.205 /
&RAMP ID='RAMP_FIRE', T=1308., F=  2.169 /
&RAMP ID='RAMP_FIRE', T=1338., F=  2.287 /
&RAMP ID='RAMP_FIRE', T=1368., F=  2.563 /
&RAMP ID='RAMP_FIRE', T=1398., F=  2.647 /
&RAMP ID='RAMP_FIRE', T=1428., F=  2.799 /
&RAMP ID='RAMP_FIRE', T=1458., F=  2.755 /
&RAMP ID='RAMP_FIRE', T=1488., F=  2.659 /
&RAMP ID='RAMP_FIRE', T=1518., F=  1.154 /
&RAMP ID='RAMP_FIRE', T=1548., F=  1.455 /
&RAMP ID='RAMP_FIRE', T=1578., F=  1.570 /
&RAMP ID='RAMP_FIRE', T=1608., F=  1.473 /
&RAMP ID='RAMP_FIRE', T=1638., F=  1.976 /
&RAMP ID='RAMP_FIRE', T=1668., F=  1.968 /
&RAMP ID='RAMP_FIRE', T=1698., F=  1.843 /
&RAMP ID='RAMP_FIRE', T=1728., F=  2.001 /
&RAMP ID='RAMP_FIRE', T=1758., F=  2.093 /
&RAMP ID='RAMP_FIRE', T=1788., F=  1.906 /
&RAMP ID='RAMP_FIRE', T=1818., F=  1.932 /
&RAMP ID='RAMP_FIRE', T=1848., F=  1.927 /
&RAMP ID='RAMP_FIRE', T=1878., F=  1.770 /
&RAMP ID='RAMP_FIRE', T=1908., F=  1.745 /
&RAMP ID='RAMP_FIRE', T=1938., F=  1.749 /
&RAMP ID='RAMP_FIRE', T=1968., F=  1.677 /
&RAMP ID='RAMP_FIRE', T=1998., F=  1.725 /
&RAMP ID='RAMP_FIRE', T=2028., F=  1.757 /
&RAMP ID='RAMP_FIRE', T=2058., F=  1.724 /
&RAMP ID='RAMP_FIRE', T=2088., F=  1.725 /
&RAMP ID='RAMP_FIRE', T=2118., F=  1.819 /
&RAMP ID='RAMP_FIRE', T=2148., F=  1.822 /
&RAMP ID='RAMP_FIRE', T=2178., F=  2.086 /
&RAMP ID='RAMP_FIRE', T=2208., F=  2.548 /
&RAMP ID='RAMP_FIRE', T=2238., F=  0.768 /
&RAMP ID='RAMP_FIRE', T=2268., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2298., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2328., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2358., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2388., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2418., F=  0.020 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  18., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  48., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  78., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 108., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 138., F=   0.14 /
&RAMP ID='RAMP_SOUTH', T= 168., F=   1.07 /
&RAMP ID='RAMP_SOUTH', T= 198., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 228., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 258., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 288., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 318., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 348., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 378., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 408., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 438., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 468., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 498., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 528., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 558., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 588., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 618., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 648., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 678., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 708., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 738., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 768., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 798., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 828., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 858., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 888., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 918., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 948., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T= 978., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1008., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1038., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1068., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1098., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1128., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1158., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1188., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1218., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1248., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1278., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1308., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1338., F=   0.68 /
&RAMP ID='RAMP_SOUTH', T=1368., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1398., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1428., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1458., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1488., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1518., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1548., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1578., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1608., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1638., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1668., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1698., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1728., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1758., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1788., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1818., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1848., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1878., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1908., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1938., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1968., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1998., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2028., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2058., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2088., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2118., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2148., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2178., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2208., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2238., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=2268., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2298., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2328., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2358., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2388., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2418., F=   0.63 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  18., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  48., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  78., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 108., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 138., F=   0.09 /
&RAMP ID='RAMP_NORTH', T= 168., F=   0.66 /
&RAMP ID='RAMP_NORTH', T= 198., F=   0.97 /
&RAMP ID='RAMP_NORTH', T= 228., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 258., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 288., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 318., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 348., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 378., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 408., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 438., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 468., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 498., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 528., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 558., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 588., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 618., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 648., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 678., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 708., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 738., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 768., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 798., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 828., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 858., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 888., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 918., F=   0.84 /
&RAMP ID='RAMP_NORTH', T= 948., F=   0.74 /
&RAMP ID='RAMP_NORTH', T= 978., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1008., F=   0.70 /
&RAMP ID='RAMP_NORTH', T=1038., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1068., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1098., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1128., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1158., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1188., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1218., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1248., F=   0.64 /
&RAMP ID='RAMP_NORTH', T=1278., F=   0.93 /
&RAMP ID='RAMP_NORTH', T=1308., F=   1.10 /
&RAMP ID='RAMP_NORTH', T=1338., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1368., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1398., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1428., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1458., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1488., F=   1.15 /
&RAMP ID='RAMP_NORTH', T=1518., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1548., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1578., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1608., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1638., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1668., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1698., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1728., F=   1.15 /
&RAMP ID='RAMP_NORTH', T=1758., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1788., F=   1.27 /
&RAMP ID='RAMP_NORTH', T=1818., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1848., F=   1.29 /
&RAMP ID='RAMP_NORTH', T=1878., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1908., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1938., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1968., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1998., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2028., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2058., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2088., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2118., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2148., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2178., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2208., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2238., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2268., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2298., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2328., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2358., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2388., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=2418., F=   1.24 /
 
&TAIL /
