&HEAD CHID='Test_104', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2350 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.149 /
&RAMP ID='RAMP_FIRE', T=  16., F=  0.601 /
&RAMP ID='RAMP_FIRE', T=  46., F=  1.148 /
&RAMP ID='RAMP_FIRE', T=  76., F=  2.060 /
&RAMP ID='RAMP_FIRE', T= 106., F=  2.270 /
&RAMP ID='RAMP_FIRE', T= 136., F=  2.342 /
&RAMP ID='RAMP_FIRE', T= 166., F=  2.338 /
&RAMP ID='RAMP_FIRE', T= 196., F=  2.174 /
&RAMP ID='RAMP_FIRE', T= 226., F=  2.049 /
&RAMP ID='RAMP_FIRE', T= 256., F=  1.955 /
&RAMP ID='RAMP_FIRE', T= 286., F=  2.034 /
&RAMP ID='RAMP_FIRE', T= 315., F=  2.037 /
&RAMP ID='RAMP_FIRE', T= 344., F=  2.048 /
&RAMP ID='RAMP_FIRE', T= 374., F=  2.026 /
&RAMP ID='RAMP_FIRE', T= 406., F=  2.061 /
&RAMP ID='RAMP_FIRE', T= 435., F=  2.138 /
&RAMP ID='RAMP_FIRE', T= 465., F=  2.141 /
&RAMP ID='RAMP_FIRE', T= 496., F=  2.650 /
&RAMP ID='RAMP_FIRE', T= 526., F=  2.587 /
&RAMP ID='RAMP_FIRE', T= 556., F=  2.617 /
&RAMP ID='RAMP_FIRE', T= 586., F=  2.567 /
&RAMP ID='RAMP_FIRE', T= 616., F=  2.553 /
&RAMP ID='RAMP_FIRE', T= 646., F=  2.529 /
&RAMP ID='RAMP_FIRE', T= 676., F=  2.453 /
&RAMP ID='RAMP_FIRE', T= 706., F=  2.482 /
&RAMP ID='RAMP_FIRE', T= 736., F=  2.515 /
&RAMP ID='RAMP_FIRE', T= 766., F=  2.536 /
&RAMP ID='RAMP_FIRE', T= 796., F=  2.525 /
&RAMP ID='RAMP_FIRE', T= 826., F=  2.699 /
&RAMP ID='RAMP_FIRE', T= 856., F=  2.790 /
&RAMP ID='RAMP_FIRE', T= 885., F=  2.837 /
&RAMP ID='RAMP_FIRE', T= 914., F=  2.828 /
&RAMP ID='RAMP_FIRE', T= 945., F=  2.871 /
&RAMP ID='RAMP_FIRE', T= 976., F=  2.879 /
&RAMP ID='RAMP_FIRE', T=1006., F=  2.820 /
&RAMP ID='RAMP_FIRE', T=1036., F=  2.481 /
&RAMP ID='RAMP_FIRE', T=1066., F=  2.062 /
&RAMP ID='RAMP_FIRE', T=1096., F=  2.454 /
&RAMP ID='RAMP_FIRE', T=1126., F=  2.522 /
&RAMP ID='RAMP_FIRE', T=1156., F=  2.575 /
&RAMP ID='RAMP_FIRE', T=1186., F=  2.565 /
&RAMP ID='RAMP_FIRE', T=1216., F=  2.815 /
&RAMP ID='RAMP_FIRE', T=1246., F=  2.799 /
&RAMP ID='RAMP_FIRE', T=1276., F=  2.758 /
&RAMP ID='RAMP_FIRE', T=1304., F=  2.567 /
&RAMP ID='RAMP_FIRE', T=1332., F=  2.567 /
&RAMP ID='RAMP_FIRE', T=1364., F=  2.500 /
&RAMP ID='RAMP_FIRE', T=1395., F=  2.510 /
&RAMP ID='RAMP_FIRE', T=1426., F=  2.523 /
&RAMP ID='RAMP_FIRE', T=1455., F=  2.490 /
&RAMP ID='RAMP_FIRE', T=1485., F=  2.607 /
&RAMP ID='RAMP_FIRE', T=1516., F=  2.049 /
&RAMP ID='RAMP_FIRE', T=1546., F=  0.987 /
&RAMP ID='RAMP_FIRE', T=1576., F=  1.572 /
&RAMP ID='RAMP_FIRE', T=1606., F=  1.448 /
&RAMP ID='RAMP_FIRE', T=1636., F=  1.334 /
&RAMP ID='RAMP_FIRE', T=1666., F=  1.664 /
&RAMP ID='RAMP_FIRE', T=1696., F=  1.689 /
&RAMP ID='RAMP_FIRE', T=1726., F=  1.822 /
&RAMP ID='RAMP_FIRE', T=1756., F=  1.730 /
&RAMP ID='RAMP_FIRE', T=1786., F=  1.859 /
&RAMP ID='RAMP_FIRE', T=1816., F=  1.856 /
&RAMP ID='RAMP_FIRE', T=1846., F=  1.800 /
&RAMP ID='RAMP_FIRE', T=1876., F=  1.781 /
&RAMP ID='RAMP_FIRE', T=1906., F=  1.776 /
&RAMP ID='RAMP_FIRE', T=1934., F=  1.832 /
&RAMP ID='RAMP_FIRE', T=1964., F=  1.769 /
&RAMP ID='RAMP_FIRE', T=1994., F=  1.763 /
&RAMP ID='RAMP_FIRE', T=2025., F=  1.797 /
&RAMP ID='RAMP_FIRE', T=2056., F=  1.727 /
&RAMP ID='RAMP_FIRE', T=2084., F=  1.866 /
&RAMP ID='RAMP_FIRE', T=2114., F=  2.158 /
&RAMP ID='RAMP_FIRE', T=2145., F=  2.694 /
&RAMP ID='RAMP_FIRE', T=2175., F=  2.861 /
&RAMP ID='RAMP_FIRE', T=2205., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2236., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2266., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2296., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2326., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2356., F=  0.002 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=  16., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=  46., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=  76., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 106., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 136., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 166., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 196., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 226., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 256., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 286., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 315., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 344., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 374., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T= 406., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 435., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 465., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 496., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 526., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 556., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 586., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 616., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 646., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 676., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 706., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 736., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 766., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 796., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 826., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T= 856., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 885., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 914., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 945., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T= 976., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1006., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1036., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1066., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1096., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1126., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1156., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1186., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1216., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1246., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1276., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1304., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1332., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1364., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1395., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1426., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1455., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1485., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1546., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1576., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1606., F=   0.87 /
&RAMP ID='RAMP_SOUTH', T=1636., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1666., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1696., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1726., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1756., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1786., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1816., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1846., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1876., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1906., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1934., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1964., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1994., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2025., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2056., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2084., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2114., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2145., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2175., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=2205., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2236., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T=2266., F=   0.71 /
&RAMP ID='RAMP_SOUTH', T=2296., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2326., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2356., F=   0.65 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.37 /
&RAMP ID='RAMP_NORTH', T=  16., F=   0.35 /
&RAMP ID='RAMP_NORTH', T=  46., F=   0.46 /
&RAMP ID='RAMP_NORTH', T=  76., F=   0.96 /
&RAMP ID='RAMP_NORTH', T= 106., F=   1.29 /
&RAMP ID='RAMP_NORTH', T= 136., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 166., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 196., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 226., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 256., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 286., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 315., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 344., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 374., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 406., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 435., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 465., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 496., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 526., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 556., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 586., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 616., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 646., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 676., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 706., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 736., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 766., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 796., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 826., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 856., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 885., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 914., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 945., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 976., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1006., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1036., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1066., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1096., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1126., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1156., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1186., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1216., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1246., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1276., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1304., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1332., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1364., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1395., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1426., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1455., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1485., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1516., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1546., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1576., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1606., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1636., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1666., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1696., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1726., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1756., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1786., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1816., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1846., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1876., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1906., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1934., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1964., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=1994., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2025., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2056., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2084., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2114., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=2145., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2175., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2205., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2236., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=2266., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2296., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2326., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2356., F=   1.36 /
 
&TAIL /
