&HEAD CHID='Test_105', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2450 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.210 /
&RAMP ID='RAMP_FIRE', T=   5., F=  0.717 /
&RAMP ID='RAMP_FIRE', T=  24., F=  1.592 /
&RAMP ID='RAMP_FIRE', T=  54., F=  2.292 /
&RAMP ID='RAMP_FIRE', T=  84., F=  2.499 /
&RAMP ID='RAMP_FIRE', T= 114., F=  2.489 /
&RAMP ID='RAMP_FIRE', T= 144., F=  2.366 /
&RAMP ID='RAMP_FIRE', T= 174., F=  2.243 /
&RAMP ID='RAMP_FIRE', T= 204., F=  2.180 /
&RAMP ID='RAMP_FIRE', T= 234., F=  2.054 /
&RAMP ID='RAMP_FIRE', T= 264., F=  2.026 /
&RAMP ID='RAMP_FIRE', T= 294., F=  2.010 /
&RAMP ID='RAMP_FIRE', T= 324., F=  1.913 /
&RAMP ID='RAMP_FIRE', T= 354., F=  2.043 /
&RAMP ID='RAMP_FIRE', T= 384., F=  2.150 /
&RAMP ID='RAMP_FIRE', T= 414., F=  2.304 /
&RAMP ID='RAMP_FIRE', T= 444., F=  2.409 /
&RAMP ID='RAMP_FIRE', T= 474., F=  2.478 /
&RAMP ID='RAMP_FIRE', T= 504., F=  2.466 /
&RAMP ID='RAMP_FIRE', T= 534., F=  2.464 /
&RAMP ID='RAMP_FIRE', T= 564., F=  2.391 /
&RAMP ID='RAMP_FIRE', T= 594., F=  2.434 /
&RAMP ID='RAMP_FIRE', T= 624., F=  2.513 /
&RAMP ID='RAMP_FIRE', T= 654., F=  2.444 /
&RAMP ID='RAMP_FIRE', T= 684., F=  2.477 /
&RAMP ID='RAMP_FIRE', T= 714., F=  2.555 /
&RAMP ID='RAMP_FIRE', T= 744., F=  2.585 /
&RAMP ID='RAMP_FIRE', T= 774., F=  2.632 /
&RAMP ID='RAMP_FIRE', T= 805., F=  2.771 /
&RAMP ID='RAMP_FIRE', T= 835., F=  2.773 /
&RAMP ID='RAMP_FIRE', T= 865., F=  2.826 /
&RAMP ID='RAMP_FIRE', T= 895., F=  2.754 /
&RAMP ID='RAMP_FIRE', T= 925., F=  2.693 /
&RAMP ID='RAMP_FIRE', T= 955., F=  2.696 /
&RAMP ID='RAMP_FIRE', T= 985., F=  2.702 /
&RAMP ID='RAMP_FIRE', T=1015., F=  2.675 /
&RAMP ID='RAMP_FIRE', T=1045., F=  2.685 /
&RAMP ID='RAMP_FIRE', T=1075., F=  2.639 /
&RAMP ID='RAMP_FIRE', T=1104., F=  2.676 /
&RAMP ID='RAMP_FIRE', T=1134., F=  2.656 /
&RAMP ID='RAMP_FIRE', T=1164., F=  2.664 /
&RAMP ID='RAMP_FIRE', T=1194., F=  2.645 /
&RAMP ID='RAMP_FIRE', T=1224., F=  2.654 /
&RAMP ID='RAMP_FIRE', T=1254., F=  2.618 /
&RAMP ID='RAMP_FIRE', T=1284., F=  2.532 /
&RAMP ID='RAMP_FIRE', T=1314., F=  2.572 /
&RAMP ID='RAMP_FIRE', T=1343., F=  2.615 /
&RAMP ID='RAMP_FIRE', T=1374., F=  2.676 /
&RAMP ID='RAMP_FIRE', T=1404., F=  2.621 /
&RAMP ID='RAMP_FIRE', T=1434., F=  2.602 /
&RAMP ID='RAMP_FIRE', T=1464., F=  2.591 /
&RAMP ID='RAMP_FIRE', T=1494., F=  2.133 /
&RAMP ID='RAMP_FIRE', T=1524., F=  1.487 /
&RAMP ID='RAMP_FIRE', T=1554., F=  1.798 /
&RAMP ID='RAMP_FIRE', T=1584., F=  1.775 /
&RAMP ID='RAMP_FIRE', T=1614., F=  1.752 /
&RAMP ID='RAMP_FIRE', T=1644., F=  2.194 /
&RAMP ID='RAMP_FIRE', T=1674., F=  2.100 /
&RAMP ID='RAMP_FIRE', T=1704., F=  2.226 /
&RAMP ID='RAMP_FIRE', T=1734., F=  2.205 /
&RAMP ID='RAMP_FIRE', T=1763., F=  2.343 /
&RAMP ID='RAMP_FIRE', T=1794., F=  2.342 /
&RAMP ID='RAMP_FIRE', T=1823., F=  2.269 /
&RAMP ID='RAMP_FIRE', T=1854., F=  2.174 /
&RAMP ID='RAMP_FIRE', T=1884., F=  2.095 /
&RAMP ID='RAMP_FIRE', T=1914., F=  2.094 /
&RAMP ID='RAMP_FIRE', T=1944., F=  2.311 /
&RAMP ID='RAMP_FIRE', T=1974., F=  2.419 /
&RAMP ID='RAMP_FIRE', T=2004., F=  2.542 /
&RAMP ID='RAMP_FIRE', T=2034., F=  3.135 /
&RAMP ID='RAMP_FIRE', T=2064., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2094., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2124., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2154., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2184., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2214., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2244., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2274., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2304., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2334., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2364., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2394., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2424., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2454., F=  0.023 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=   5., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  24., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  54., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  84., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 114., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 144., F=   0.31 /
&RAMP ID='RAMP_SOUTH', T= 174., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 204., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T= 234., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 264., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T= 294., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 324., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 354., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 384., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 414., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 444., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 474., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 504., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 534., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 564., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 594., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 624., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 654., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 684., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T= 714., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 744., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 774., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 805., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 835., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 865., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 895., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 925., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 955., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 985., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1015., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1045., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1075., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1104., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1134., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1164., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1194., F=   0.67 /
&RAMP ID='RAMP_SOUTH', T=1224., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1254., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1284., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1314., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1343., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1374., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1404., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1434., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1464., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1494., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1524., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1554., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1584., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1614., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1644., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1674., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1704., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1734., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1763., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1794., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1823., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1854., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1884., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1914., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1944., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1974., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2004., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2034., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=2064., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2094., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2124., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=2154., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=2184., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2214., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=2244., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2274., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2304., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2334., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2364., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2394., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2424., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2454., F=   0.64 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   5., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  24., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  54., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  84., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 114., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 144., F=   0.17 /
&RAMP ID='RAMP_NORTH', T= 174., F=   0.70 /
&RAMP ID='RAMP_NORTH', T= 204., F=   0.96 /
&RAMP ID='RAMP_NORTH', T= 234., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 264., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 294., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 324., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 354., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 384., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 414., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 444., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 474., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 504., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 534., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 564., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 594., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 624., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 654., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 684., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 714., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 744., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 774., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 805., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 835., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 865., F=   0.97 /
&RAMP ID='RAMP_NORTH', T= 895., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 925., F=   1.16 /
&RAMP ID='RAMP_NORTH', T= 955., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 985., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1015., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1045., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1075., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1104., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1134., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1164., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1194., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1224., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1254., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1284., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1314., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1343., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1374., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1404., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1434., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1464., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1494., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1524., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1554., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1584., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1614., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1644., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1674., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1704., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1734., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1763., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1794., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1823., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1854., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1884., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1914., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1944., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1974., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2004., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2034., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=2064., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2094., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=2124., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=2154., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2184., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2214., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2244., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2274., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2304., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2334., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2364., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2394., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2424., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=2454., F=   1.22 /
 
&TAIL /
