&HEAD CHID='Test_106', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2400 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  12., F=  0.425 /
&RAMP ID='RAMP_FIRE', T=  38., F=  1.265 /
&RAMP ID='RAMP_FIRE', T=  68., F=  1.784 /
&RAMP ID='RAMP_FIRE', T=  98., F=  2.853 /
&RAMP ID='RAMP_FIRE', T= 128., F=  2.625 /
&RAMP ID='RAMP_FIRE', T= 158., F=  2.423 /
&RAMP ID='RAMP_FIRE', T= 188., F=  2.592 /
&RAMP ID='RAMP_FIRE', T= 218., F=  2.392 /
&RAMP ID='RAMP_FIRE', T= 248., F=  2.156 /
&RAMP ID='RAMP_FIRE', T= 278., F=  2.069 /
&RAMP ID='RAMP_FIRE', T= 306., F=  2.043 /
&RAMP ID='RAMP_FIRE', T= 335., F=  2.074 /
&RAMP ID='RAMP_FIRE', T= 366., F=  2.103 /
&RAMP ID='RAMP_FIRE', T= 398., F=  2.109 /
&RAMP ID='RAMP_FIRE', T= 426., F=  2.007 /
&RAMP ID='RAMP_FIRE', T= 456., F=  2.119 /
&RAMP ID='RAMP_FIRE', T= 486., F=  2.314 /
&RAMP ID='RAMP_FIRE', T= 516., F=  2.558 /
&RAMP ID='RAMP_FIRE', T= 546., F=  2.535 /
&RAMP ID='RAMP_FIRE', T= 578., F=  2.502 /
&RAMP ID='RAMP_FIRE', T= 608., F=  2.488 /
&RAMP ID='RAMP_FIRE', T= 638., F=  2.544 /
&RAMP ID='RAMP_FIRE', T= 668., F=  2.525 /
&RAMP ID='RAMP_FIRE', T= 698., F=  2.577 /
&RAMP ID='RAMP_FIRE', T= 728., F=  2.520 /
&RAMP ID='RAMP_FIRE', T= 758., F=  2.616 /
&RAMP ID='RAMP_FIRE', T= 788., F=  2.790 /
&RAMP ID='RAMP_FIRE', T= 818., F=  2.912 /
&RAMP ID='RAMP_FIRE', T= 848., F=  2.885 /
&RAMP ID='RAMP_FIRE', T= 878., F=  2.869 /
&RAMP ID='RAMP_FIRE', T= 908., F=  2.704 /
&RAMP ID='RAMP_FIRE', T= 938., F=  2.703 /
&RAMP ID='RAMP_FIRE', T= 968., F=  2.901 /
&RAMP ID='RAMP_FIRE', T= 998., F=  2.820 /
&RAMP ID='RAMP_FIRE', T=1028., F=  2.939 /
&RAMP ID='RAMP_FIRE', T=1058., F=  2.789 /
&RAMP ID='RAMP_FIRE', T=1088., F=  2.627 /
&RAMP ID='RAMP_FIRE', T=1118., F=  2.466 /
&RAMP ID='RAMP_FIRE', T=1148., F=  2.649 /
&RAMP ID='RAMP_FIRE', T=1178., F=  2.690 /
&RAMP ID='RAMP_FIRE', T=1208., F=  2.789 /
&RAMP ID='RAMP_FIRE', T=1237., F=  2.854 /
&RAMP ID='RAMP_FIRE', T=1267., F=  2.657 /
&RAMP ID='RAMP_FIRE', T=1298., F=  2.604 /
&RAMP ID='RAMP_FIRE', T=1326., F=  2.638 /
&RAMP ID='RAMP_FIRE', T=1356., F=  2.595 /
&RAMP ID='RAMP_FIRE', T=1386., F=  2.535 /
&RAMP ID='RAMP_FIRE', T=1416., F=  2.434 /
&RAMP ID='RAMP_FIRE', T=1447., F=  2.435 /
&RAMP ID='RAMP_FIRE', T=1478., F=  2.433 /
&RAMP ID='RAMP_FIRE', T=1507., F=  1.427 /
&RAMP ID='RAMP_FIRE', T=1537., F=  1.555 /
&RAMP ID='RAMP_FIRE', T=1566., F=  1.731 /
&RAMP ID='RAMP_FIRE', T=1597., F=  1.597 /
&RAMP ID='RAMP_FIRE', T=1628., F=  1.871 /
&RAMP ID='RAMP_FIRE', T=1657., F=  2.128 /
&RAMP ID='RAMP_FIRE', T=1687., F=  2.142 /
&RAMP ID='RAMP_FIRE', T=1717., F=  2.203 /
&RAMP ID='RAMP_FIRE', T=1748., F=  2.181 /
&RAMP ID='RAMP_FIRE', T=1778., F=  2.352 /
&RAMP ID='RAMP_FIRE', T=1808., F=  2.448 /
&RAMP ID='RAMP_FIRE', T=1838., F=  2.233 /
&RAMP ID='RAMP_FIRE', T=1868., F=  2.085 /
&RAMP ID='RAMP_FIRE', T=1898., F=  2.163 /
&RAMP ID='RAMP_FIRE', T=1928., F=  2.218 /
&RAMP ID='RAMP_FIRE', T=1958., F=  2.103 /
&RAMP ID='RAMP_FIRE', T=1988., F=  2.258 /
&RAMP ID='RAMP_FIRE', T=2018., F=  2.402 /
&RAMP ID='RAMP_FIRE', T=2048., F=  3.012 /
&RAMP ID='RAMP_FIRE', T=2078., F=  2.901 /
&RAMP ID='RAMP_FIRE', T=2108., F=  0.909 /
&RAMP ID='RAMP_FIRE', T=2138., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2168., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2198., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2228., F=  0.030 /
&RAMP ID='RAMP_FIRE', T=2258., F=  0.017 /
&RAMP ID='RAMP_FIRE', T=2288., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2318., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=2348., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2378., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2408., F=  0.022 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  12., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  38., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  68., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  98., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 128., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 158., F=   0.49 /
&RAMP ID='RAMP_SOUTH', T= 188., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 218., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 248., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 278., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 306., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T= 335., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 366., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T= 398., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 426., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 456., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 486., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 546., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 578., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 608., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 638., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 668., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 698., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T= 728., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 758., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T= 788., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 818., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 848., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T= 878., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 908., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 938., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T= 968., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T= 998., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1028., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=1058., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1088., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1118., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1148., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1178., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1208., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1237., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1267., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1298., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1326., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=1356., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=1386., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=1416., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1447., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1478., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1507., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=1537., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=1566., F=   0.07 /
&RAMP ID='RAMP_SOUTH', T=1597., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1628., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1657., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1687., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1717., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1748., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1778., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1808., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1838., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1868., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1898., F=   0.31 /
&RAMP ID='RAMP_SOUTH', T=1928., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1958., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1988., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2018., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2048., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2078., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2108., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2138., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2168., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2198., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2228., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2258., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2288., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=2318., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2348., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2378., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2408., F=   0.62 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  12., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  38., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  68., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  98., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 128., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 158., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 188., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 218., F=   1.16 /
&RAMP ID='RAMP_NORTH', T= 248., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 278., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 306., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 335., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 366., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 398., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 426., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 456., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 486., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 516., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 546., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 578., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 608., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 638., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 668., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 698., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 728., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 758., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 788., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 818., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 848., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 878., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 908., F=   1.16 /
&RAMP ID='RAMP_NORTH', T= 938., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 968., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 998., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1028., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1058., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1088., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1118., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1148., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1178., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1208., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1237., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1267., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1298., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1326., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1356., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1386., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1416., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1447., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1478., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1507., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1537., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1566., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1597., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1628., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1657., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1687., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1717., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1748., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1778., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1808., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1838., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1868., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1898., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1928., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1958., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1988., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2018., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2048., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2078., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2108., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=2138., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2168., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2198., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2228., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2258., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2288., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2318., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2348., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=2378., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2408., F=   1.20 /
 
&TAIL /
