&HEAD CHID='Test_107', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2430 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  12., F=  0.588 /
&RAMP ID='RAMP_FIRE', T=  38., F=  1.694 /
&RAMP ID='RAMP_FIRE', T=  68., F=  2.140 /
&RAMP ID='RAMP_FIRE', T=  98., F=  2.219 /
&RAMP ID='RAMP_FIRE', T= 127., F=  2.840 /
&RAMP ID='RAMP_FIRE', T= 157., F=  2.073 /
&RAMP ID='RAMP_FIRE', T= 188., F=  2.237 /
&RAMP ID='RAMP_FIRE', T= 218., F=  2.297 /
&RAMP ID='RAMP_FIRE', T= 248., F=  2.054 /
&RAMP ID='RAMP_FIRE', T= 276., F=  1.968 /
&RAMP ID='RAMP_FIRE', T= 306., F=  1.803 /
&RAMP ID='RAMP_FIRE', T= 336., F=  1.760 /
&RAMP ID='RAMP_FIRE', T= 366., F=  1.922 /
&RAMP ID='RAMP_FIRE', T= 396., F=  1.974 /
&RAMP ID='RAMP_FIRE', T= 426., F=  1.954 /
&RAMP ID='RAMP_FIRE', T= 456., F=  2.077 /
&RAMP ID='RAMP_FIRE', T= 486., F=  1.978 /
&RAMP ID='RAMP_FIRE', T= 516., F=  2.129 /
&RAMP ID='RAMP_FIRE', T= 545., F=  2.099 /
&RAMP ID='RAMP_FIRE', T= 576., F=  2.099 /
&RAMP ID='RAMP_FIRE', T= 602., F=  1.906 /
&RAMP ID='RAMP_FIRE', T= 632., F=  2.049 /
&RAMP ID='RAMP_FIRE', T= 668., F=  2.252 /
&RAMP ID='RAMP_FIRE', T= 698., F=  2.035 /
&RAMP ID='RAMP_FIRE', T= 728., F=  1.998 /
&RAMP ID='RAMP_FIRE', T= 758., F=  2.106 /
&RAMP ID='RAMP_FIRE', T= 788., F=  2.452 /
&RAMP ID='RAMP_FIRE', T= 818., F=  2.491 /
&RAMP ID='RAMP_FIRE', T= 848., F=  2.439 /
&RAMP ID='RAMP_FIRE', T= 877., F=  2.229 /
&RAMP ID='RAMP_FIRE', T= 907., F=  2.121 /
&RAMP ID='RAMP_FIRE', T= 938., F=  2.568 /
&RAMP ID='RAMP_FIRE', T= 968., F=  2.589 /
&RAMP ID='RAMP_FIRE', T= 998., F=  2.548 /
&RAMP ID='RAMP_FIRE', T=1028., F=  2.503 /
&RAMP ID='RAMP_FIRE', T=1058., F=  2.615 /
&RAMP ID='RAMP_FIRE', T=1088., F=  2.608 /
&RAMP ID='RAMP_FIRE', T=1118., F=  2.641 /
&RAMP ID='RAMP_FIRE', T=1148., F=  2.371 /
&RAMP ID='RAMP_FIRE', T=1178., F=  2.585 /
&RAMP ID='RAMP_FIRE', T=1208., F=  2.709 /
&RAMP ID='RAMP_FIRE', T=1238., F=  2.659 /
&RAMP ID='RAMP_FIRE', T=1267., F=  2.429 /
&RAMP ID='RAMP_FIRE', T=1297., F=  2.896 /
&RAMP ID='RAMP_FIRE', T=1328., F=  2.744 /
&RAMP ID='RAMP_FIRE', T=1358., F=  2.530 /
&RAMP ID='RAMP_FIRE', T=1388., F=  2.472 /
&RAMP ID='RAMP_FIRE', T=1418., F=  2.317 /
&RAMP ID='RAMP_FIRE', T=1448., F=  2.332 /
&RAMP ID='RAMP_FIRE', T=1478., F=  2.393 /
&RAMP ID='RAMP_FIRE', T=1508., F=  1.694 /
&RAMP ID='RAMP_FIRE', T=1538., F=  1.452 /
&RAMP ID='RAMP_FIRE', T=1568., F=  1.527 /
&RAMP ID='RAMP_FIRE', T=1598., F=  1.525 /
&RAMP ID='RAMP_FIRE', T=1628., F=  1.883 /
&RAMP ID='RAMP_FIRE', T=1658., F=  1.937 /
&RAMP ID='RAMP_FIRE', T=1688., F=  1.921 /
&RAMP ID='RAMP_FIRE', T=1718., F=  2.022 /
&RAMP ID='RAMP_FIRE', T=1748., F=  1.913 /
&RAMP ID='RAMP_FIRE', T=1778., F=  2.064 /
&RAMP ID='RAMP_FIRE', T=1808., F=  2.035 /
&RAMP ID='RAMP_FIRE', T=1838., F=  1.800 /
&RAMP ID='RAMP_FIRE', T=1868., F=  2.123 /
&RAMP ID='RAMP_FIRE', T=1898., F=  1.916 /
&RAMP ID='RAMP_FIRE', T=1928., F=  2.025 /
&RAMP ID='RAMP_FIRE', T=1958., F=  1.895 /
&RAMP ID='RAMP_FIRE', T=1988., F=  1.937 /
&RAMP ID='RAMP_FIRE', T=2018., F=  2.148 /
&RAMP ID='RAMP_FIRE', T=2048., F=  2.214 /
&RAMP ID='RAMP_FIRE', T=2078., F=  2.265 /
&RAMP ID='RAMP_FIRE', T=2108., F=  2.536 /
&RAMP ID='RAMP_FIRE', T=2138., F=  2.291 /
&RAMP ID='RAMP_FIRE', T=2168., F=  2.291 /
&RAMP ID='RAMP_FIRE', T=2198., F=  0.028 /
&RAMP ID='RAMP_FIRE', T=2228., F=  0.028 /
&RAMP ID='RAMP_FIRE', T=2258., F=  0.028 /
&RAMP ID='RAMP_FIRE', T=2288., F=  0.028 /
&RAMP ID='RAMP_FIRE', T=2318., F=  0.028 /
&RAMP ID='RAMP_FIRE', T=2348., F=  0.028 /
&RAMP ID='RAMP_FIRE', T=2378., F=  0.028 /
&RAMP ID='RAMP_FIRE', T=2406., F=  0.028 /
&RAMP ID='RAMP_FIRE', T=2434., F=  0.028 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  12., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  38., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  68., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  98., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 127., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 157., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 188., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 218., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 248., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 276., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 306., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 336., F=   0.67 /
&RAMP ID='RAMP_SOUTH', T= 366., F=   1.54 /
&RAMP ID='RAMP_SOUTH', T= 396., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 426., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 456., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 486., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 545., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 576., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 602., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 632., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 668., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 698., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 728., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 758., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 788., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 818., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 848., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 877., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 907., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 938., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 968., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 998., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1028., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1058., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1088., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1118., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1148., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1178., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1208., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1238., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1267., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1297., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1328., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1358., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1388., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1418., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1448., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1478., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1508., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1538., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1568., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1598., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1628., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1658., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1688., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1718., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1748., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1778., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1808., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1838., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1868., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1898., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1928., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1958., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1988., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=2018., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2048., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2078., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2108., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2138., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2168., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2198., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=2228., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2258., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2288., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2318., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2348., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2378., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=2406., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2434., F=   1.70 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  12., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  38., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  68., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  98., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 127., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 157., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 188., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 218., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 248., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 276., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 306., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 336., F=   0.34 /
&RAMP ID='RAMP_NORTH', T= 366., F=   0.86 /
&RAMP ID='RAMP_NORTH', T= 396., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 426., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 456., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 486., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 516., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 545., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 576., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 602., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 632., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 668., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 698., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 728., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 758., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 788., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 818., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 848., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 877., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 907., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 938., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 968., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 998., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1028., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1058., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1088., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1118., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1148., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1178., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1208., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1238., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1267., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1297., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1328., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1358., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1388., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1418., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1448., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1478., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1508., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1538., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1568., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1598., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1628., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1658., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1688., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1718., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1748., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1778., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1808., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1838., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1868., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1898., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1928., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1958., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1988., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=2018., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=2048., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=2078., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2108., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2138., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=2168., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2198., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=2228., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2258., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2288., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=2318., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2348., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=2378., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=2406., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2434., F=   1.01 /
 
&TAIL /
