&HEAD CHID='Test_108', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1820 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.621 /
&RAMP ID='RAMP_FIRE', T=  10., F=  1.257 /
&RAMP ID='RAMP_FIRE', T=  34., F=  2.075 /
&RAMP ID='RAMP_FIRE', T=  64., F=  2.415 /
&RAMP ID='RAMP_FIRE', T=  94., F=  2.371 /
&RAMP ID='RAMP_FIRE', T= 124., F=  2.320 /
&RAMP ID='RAMP_FIRE', T= 154., F=  2.194 /
&RAMP ID='RAMP_FIRE', T= 184., F=  2.193 /
&RAMP ID='RAMP_FIRE', T= 214., F=  2.124 /
&RAMP ID='RAMP_FIRE', T= 244., F=  2.121 /
&RAMP ID='RAMP_FIRE', T= 274., F=  2.049 /
&RAMP ID='RAMP_FIRE', T= 304., F=  1.932 /
&RAMP ID='RAMP_FIRE', T= 334., F=  2.113 /
&RAMP ID='RAMP_FIRE', T= 364., F=  2.207 /
&RAMP ID='RAMP_FIRE', T= 394., F=  2.397 /
&RAMP ID='RAMP_FIRE', T= 424., F=  2.398 /
&RAMP ID='RAMP_FIRE', T= 454., F=  2.404 /
&RAMP ID='RAMP_FIRE', T= 484., F=  2.348 /
&RAMP ID='RAMP_FIRE', T= 514., F=  2.295 /
&RAMP ID='RAMP_FIRE', T= 544., F=  2.283 /
&RAMP ID='RAMP_FIRE', T= 574., F=  2.406 /
&RAMP ID='RAMP_FIRE', T= 604., F=  2.471 /
&RAMP ID='RAMP_FIRE', T= 634., F=  2.413 /
&RAMP ID='RAMP_FIRE', T= 664., F=  2.500 /
&RAMP ID='RAMP_FIRE', T= 694., F=  2.557 /
&RAMP ID='RAMP_FIRE', T= 724., F=  2.661 /
&RAMP ID='RAMP_FIRE', T= 752., F=  2.739 /
&RAMP ID='RAMP_FIRE', T= 782., F=  2.651 /
&RAMP ID='RAMP_FIRE', T= 812., F=  2.608 /
&RAMP ID='RAMP_FIRE', T= 842., F=  2.580 /
&RAMP ID='RAMP_FIRE', T= 872., F=  2.567 /
&RAMP ID='RAMP_FIRE', T= 902., F=  2.626 /
&RAMP ID='RAMP_FIRE', T= 932., F=  2.622 /
&RAMP ID='RAMP_FIRE', T= 962., F=  2.588 /
&RAMP ID='RAMP_FIRE', T= 994., F=  2.529 /
&RAMP ID='RAMP_FIRE', T=1024., F=  2.556 /
&RAMP ID='RAMP_FIRE', T=1054., F=  2.548 /
&RAMP ID='RAMP_FIRE', T=1084., F=  2.679 /
&RAMP ID='RAMP_FIRE', T=1114., F=  2.778 /
&RAMP ID='RAMP_FIRE', T=1144., F=  2.723 /
&RAMP ID='RAMP_FIRE', T=1174., F=  2.678 /
&RAMP ID='RAMP_FIRE', T=1204., F=  2.742 /
&RAMP ID='RAMP_FIRE', T=1234., F=  2.762 /
&RAMP ID='RAMP_FIRE', T=1264., F=  2.779 /
&RAMP ID='RAMP_FIRE', T=1294., F=  2.818 /
&RAMP ID='RAMP_FIRE', T=1324., F=  2.779 /
&RAMP ID='RAMP_FIRE', T=1354., F=  2.726 /
&RAMP ID='RAMP_FIRE', T=1382., F=  2.596 /
&RAMP ID='RAMP_FIRE', T=1412., F=  2.520 /
&RAMP ID='RAMP_FIRE', T=1443., F=  2.500 /
&RAMP ID='RAMP_FIRE', T=1474., F=  2.463 /
&RAMP ID='RAMP_FIRE', T=1504., F=  1.686 /
&RAMP ID='RAMP_FIRE', T=1534., F=  1.526 /
&RAMP ID='RAMP_FIRE', T=1564., F=  1.602 /
&RAMP ID='RAMP_FIRE', T=1594., F=  1.722 /
&RAMP ID='RAMP_FIRE', T=1624., F=  1.819 /
&RAMP ID='RAMP_FIRE', T=1654., F=  2.115 /
&RAMP ID='RAMP_FIRE', T=1684., F=  1.959 /
&RAMP ID='RAMP_FIRE', T=1714., F=  2.079 /
&RAMP ID='RAMP_FIRE', T=1743., F=  2.257 /
&RAMP ID='RAMP_FIRE', T=1773., F=  2.150 /
&RAMP ID='RAMP_FIRE', T=1804., F=  2.150 /
&RAMP ID='RAMP_FIRE', T=1820., F=  2.150 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  34., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  64., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  94., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 124., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 154., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T= 184., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 214., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 244., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 364., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T= 394., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 454., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 484., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 514., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T= 544., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 574., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 604., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 634., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 664., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 694., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 724., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 752., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 782., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 812., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 842., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 872., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 902., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 962., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T= 994., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1024., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1054., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1084., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1114., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1144., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1174., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1234., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1264., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1294., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1324., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1354., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1382., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1412., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1443., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T=1474., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1504., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1564., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1684., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1714., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1743., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T=1773., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1804., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=1820., F=   1.24 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  34., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  64., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  94., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 124., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 154., F=   0.34 /
&RAMP ID='RAMP_NORTH', T= 184., F=   0.66 /
&RAMP ID='RAMP_NORTH', T= 214., F=   0.71 /
&RAMP ID='RAMP_NORTH', T= 244., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 274., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 304., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 334., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 364., F=   0.71 /
&RAMP ID='RAMP_NORTH', T= 394., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 424., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 454., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 484., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 514., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 544., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 574., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 604., F=   0.70 /
&RAMP ID='RAMP_NORTH', T= 634., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 664., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 694., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 724., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 752., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 782., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 812., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 842., F=   0.71 /
&RAMP ID='RAMP_NORTH', T= 872., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 902., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 932., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 962., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 994., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1024., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=1054., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=1084., F=   0.70 /
&RAMP ID='RAMP_NORTH', T=1114., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1144., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1174., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1204., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=1234., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1264., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1294., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1324., F=   0.70 /
&RAMP ID='RAMP_NORTH', T=1354., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1382., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1412., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1443., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1474., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1504., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1534., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1564., F=   0.70 /
&RAMP ID='RAMP_NORTH', T=1594., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=1624., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1654., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=1684., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1714., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=1743., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1773., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1804., F=   0.70 /
&RAMP ID='RAMP_NORTH', T=1820., F=   0.71 /
 
&TAIL /
