&HEAD CHID='Test_109', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2380 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.134 /
&RAMP ID='RAMP_FIRE', T=   1., F=  0.289 /
&RAMP ID='RAMP_FIRE', T=  16., F=  0.858 /
&RAMP ID='RAMP_FIRE', T=  46., F=  1.902 /
&RAMP ID='RAMP_FIRE', T=  76., F=  2.752 /
&RAMP ID='RAMP_FIRE', T= 106., F=  2.590 /
&RAMP ID='RAMP_FIRE', T= 136., F=  2.557 /
&RAMP ID='RAMP_FIRE', T= 166., F=  2.430 /
&RAMP ID='RAMP_FIRE', T= 196., F=  2.369 /
&RAMP ID='RAMP_FIRE', T= 226., F=  2.264 /
&RAMP ID='RAMP_FIRE', T= 256., F=  2.065 /
&RAMP ID='RAMP_FIRE', T= 286., F=  1.892 /
&RAMP ID='RAMP_FIRE', T= 316., F=  1.821 /
&RAMP ID='RAMP_FIRE', T= 346., F=  2.047 /
&RAMP ID='RAMP_FIRE', T= 376., F=  2.324 /
&RAMP ID='RAMP_FIRE', T= 406., F=  2.672 /
&RAMP ID='RAMP_FIRE', T= 436., F=  2.466 /
&RAMP ID='RAMP_FIRE', T= 466., F=  2.442 /
&RAMP ID='RAMP_FIRE', T= 496., F=  2.406 /
&RAMP ID='RAMP_FIRE', T= 526., F=  2.366 /
&RAMP ID='RAMP_FIRE', T= 556., F=  2.296 /
&RAMP ID='RAMP_FIRE', T= 586., F=  2.366 /
&RAMP ID='RAMP_FIRE', T= 617., F=  2.476 /
&RAMP ID='RAMP_FIRE', T= 646., F=  2.579 /
&RAMP ID='RAMP_FIRE', T= 676., F=  2.532 /
&RAMP ID='RAMP_FIRE', T= 706., F=  2.407 /
&RAMP ID='RAMP_FIRE', T= 736., F=  2.502 /
&RAMP ID='RAMP_FIRE', T= 766., F=  2.748 /
&RAMP ID='RAMP_FIRE', T= 796., F=  2.976 /
&RAMP ID='RAMP_FIRE', T= 826., F=  2.851 /
&RAMP ID='RAMP_FIRE', T= 856., F=  2.793 /
&RAMP ID='RAMP_FIRE', T= 886., F=  2.729 /
&RAMP ID='RAMP_FIRE', T= 916., F=  2.617 /
&RAMP ID='RAMP_FIRE', T= 946., F=  2.612 /
&RAMP ID='RAMP_FIRE', T= 976., F=  2.604 /
&RAMP ID='RAMP_FIRE', T=1006., F=  2.532 /
&RAMP ID='RAMP_FIRE', T=1036., F=  2.514 /
&RAMP ID='RAMP_FIRE', T=1066., F=  2.526 /
&RAMP ID='RAMP_FIRE', T=1096., F=  2.535 /
&RAMP ID='RAMP_FIRE', T=1126., F=  2.759 /
&RAMP ID='RAMP_FIRE', T=1156., F=  2.740 /
&RAMP ID='RAMP_FIRE', T=1185., F=  2.846 /
&RAMP ID='RAMP_FIRE', T=1215., F=  2.849 /
&RAMP ID='RAMP_FIRE', T=1244., F=  2.958 /
&RAMP ID='RAMP_FIRE', T=1275., F=  3.000 /
&RAMP ID='RAMP_FIRE', T=1306., F=  3.015 /
&RAMP ID='RAMP_FIRE', T=1336., F=  2.810 /
&RAMP ID='RAMP_FIRE', T=1366., F=  2.638 /
&RAMP ID='RAMP_FIRE', T=1394., F=  2.580 /
&RAMP ID='RAMP_FIRE', T=1425., F=  2.592 /
&RAMP ID='RAMP_FIRE', T=1456., F=  2.603 /
&RAMP ID='RAMP_FIRE', T=1486., F=  2.483 /
&RAMP ID='RAMP_FIRE', T=1516., F=  1.295 /
&RAMP ID='RAMP_FIRE', T=1545., F=  1.334 /
&RAMP ID='RAMP_FIRE', T=1576., F=  1.797 /
&RAMP ID='RAMP_FIRE', T=1606., F=  1.924 /
&RAMP ID='RAMP_FIRE', T=1636., F=  2.131 /
&RAMP ID='RAMP_FIRE', T=1666., F=  2.082 /
&RAMP ID='RAMP_FIRE', T=1696., F=  2.354 /
&RAMP ID='RAMP_FIRE', T=1726., F=  2.288 /
&RAMP ID='RAMP_FIRE', T=1756., F=  2.318 /
&RAMP ID='RAMP_FIRE', T=1786., F=  2.246 /
&RAMP ID='RAMP_FIRE', T=1816., F=  2.271 /
&RAMP ID='RAMP_FIRE', T=1846., F=  2.288 /
&RAMP ID='RAMP_FIRE', T=1876., F=  2.255 /
&RAMP ID='RAMP_FIRE', T=1906., F=  2.143 /
&RAMP ID='RAMP_FIRE', T=1935., F=  2.184 /
&RAMP ID='RAMP_FIRE', T=1964., F=  2.271 /
&RAMP ID='RAMP_FIRE', T=1996., F=  2.210 /
&RAMP ID='RAMP_FIRE', T=2026., F=  2.308 /
&RAMP ID='RAMP_FIRE', T=2056., F=  2.513 /
&RAMP ID='RAMP_FIRE', T=2086., F=  2.643 /
&RAMP ID='RAMP_FIRE', T=2115., F=  2.876 /
&RAMP ID='RAMP_FIRE', T=2146., F=  1.264 /
&RAMP ID='RAMP_FIRE', T=2176., F=  0.032 /
&RAMP ID='RAMP_FIRE', T=2206., F=  0.032 /
&RAMP ID='RAMP_FIRE', T=2236., F=  0.032 /
&RAMP ID='RAMP_FIRE', T=2266., F=  0.032 /
&RAMP ID='RAMP_FIRE', T=2296., F=  0.032 /
&RAMP ID='RAMP_FIRE', T=2326., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2356., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2386., F=  0.033 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   1., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  16., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  46., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  76., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 106., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 136., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 166., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 196., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 226., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 256., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 286., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 316., F=   0.12 /
&RAMP ID='RAMP_SOUTH', T= 346., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T= 376., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 406., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 436., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 466., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 496., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 526., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 556., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 586., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 617., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 646., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 676., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 706., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 736., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 766., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 796., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 826., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 856., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 886., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 916., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 946., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 976., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=1006., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1036., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1066., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1096., F=   0.97 /
&RAMP ID='RAMP_SOUTH', T=1126., F=   0.74 /
&RAMP ID='RAMP_SOUTH', T=1156., F=   0.68 /
&RAMP ID='RAMP_SOUTH', T=1185., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1215., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1244., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1275., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1306., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1336., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1366., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1394., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1425., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1456., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1486., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1545., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1576., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1606., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1636., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1666., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1696., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1726., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1756., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1786., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1816., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1846., F=   0.67 /
&RAMP ID='RAMP_SOUTH', T=1876., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1906., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1935., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1964., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1996., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2026., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=2056., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2086., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=2115., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=2146., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=2176., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2206., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=2236., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=2266., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=2296., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=2326., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=2356., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=2386., F=   0.00 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   1., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  16., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  46., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  76., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 106., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 136., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 166., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 196., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 226., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 256., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 286., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 316., F=   0.21 /
&RAMP ID='RAMP_NORTH', T= 346., F=   0.53 /
&RAMP ID='RAMP_NORTH', T= 376., F=   0.69 /
&RAMP ID='RAMP_NORTH', T= 406., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 436., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 466., F=   0.71 /
&RAMP ID='RAMP_NORTH', T= 496., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 526., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 556., F=   0.69 /
&RAMP ID='RAMP_NORTH', T= 586., F=   0.71 /
&RAMP ID='RAMP_NORTH', T= 617., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 646., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 676., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 706., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 736., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 766., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 796., F=   0.70 /
&RAMP ID='RAMP_NORTH', T= 826., F=   0.71 /
&RAMP ID='RAMP_NORTH', T= 856., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 886., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 916., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 946., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 976., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1006., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1036., F=   0.69 /
&RAMP ID='RAMP_NORTH', T=1066., F=   0.81 /
&RAMP ID='RAMP_NORTH', T=1096., F=   1.02 /
&RAMP ID='RAMP_NORTH', T=1126., F=   1.15 /
&RAMP ID='RAMP_NORTH', T=1156., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1185., F=   1.12 /
&RAMP ID='RAMP_NORTH', T=1215., F=   1.13 /
&RAMP ID='RAMP_NORTH', T=1244., F=   1.14 /
&RAMP ID='RAMP_NORTH', T=1275., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1306., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1336., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1366., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1394., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1425., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1456., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1486., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1516., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1545., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1576., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1606., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1636., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1666., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1696., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1726., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1756., F=   1.29 /
&RAMP ID='RAMP_NORTH', T=1786., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1816., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1846., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1876., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1906., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1935., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1964., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1996., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=2026., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=2056., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2086., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2115., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2146., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2176., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2206., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2236., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2266., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=2296., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2326., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2356., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2386., F=   1.34 /
 
&TAIL /
