&HEAD CHID='Test_110', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2040 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.093 /
&RAMP ID='RAMP_FIRE', T=   8., F=  0.769 /
&RAMP ID='RAMP_FIRE', T=  32., F=  2.131 /
&RAMP ID='RAMP_FIRE', T=  62., F=  1.984 /
&RAMP ID='RAMP_FIRE', T=  92., F=  2.448 /
&RAMP ID='RAMP_FIRE', T= 122., F=  4.641 /
&RAMP ID='RAMP_FIRE', T= 152., F=  4.195 /
&RAMP ID='RAMP_FIRE', T= 182., F=  4.762 /
&RAMP ID='RAMP_FIRE', T= 211., F=  5.288 /
&RAMP ID='RAMP_FIRE', T= 242., F=  5.277 /
&RAMP ID='RAMP_FIRE', T= 272., F=  5.373 /
&RAMP ID='RAMP_FIRE', T= 302., F=  5.550 /
&RAMP ID='RAMP_FIRE', T= 332., F=  5.607 /
&RAMP ID='RAMP_FIRE', T= 361., F=  5.538 /
&RAMP ID='RAMP_FIRE', T= 390., F=  5.725 /
&RAMP ID='RAMP_FIRE', T= 420., F=  5.630 /
&RAMP ID='RAMP_FIRE', T= 452., F=  5.361 /
&RAMP ID='RAMP_FIRE', T= 482., F=  5.311 /
&RAMP ID='RAMP_FIRE', T= 512., F=  5.794 /
&RAMP ID='RAMP_FIRE', T= 540., F=  6.637 /
&RAMP ID='RAMP_FIRE', T= 569., F=  6.615 /
&RAMP ID='RAMP_FIRE', T= 600., F=  6.176 /
&RAMP ID='RAMP_FIRE', T= 632., F=  6.388 /
&RAMP ID='RAMP_FIRE', T= 662., F=  6.508 /
&RAMP ID='RAMP_FIRE', T= 692., F=  6.434 /
&RAMP ID='RAMP_FIRE', T= 722., F=  6.620 /
&RAMP ID='RAMP_FIRE', T= 752., F=  6.517 /
&RAMP ID='RAMP_FIRE', T= 782., F=  7.847 /
&RAMP ID='RAMP_FIRE', T= 812., F=  7.324 /
&RAMP ID='RAMP_FIRE', T= 842., F=  3.916 /
&RAMP ID='RAMP_FIRE', T= 872., F=  3.607 /
&RAMP ID='RAMP_FIRE', T= 902., F=  4.048 /
&RAMP ID='RAMP_FIRE', T= 932., F=  2.464 /
&RAMP ID='RAMP_FIRE', T= 962., F=  3.088 /
&RAMP ID='RAMP_FIRE', T= 992., F=  3.301 /
&RAMP ID='RAMP_FIRE', T=1022., F=  3.012 /
&RAMP ID='RAMP_FIRE', T=1052., F=  1.598 /
&RAMP ID='RAMP_FIRE', T=1082., F=  0.950 /
&RAMP ID='RAMP_FIRE', T=1112., F=  0.823 /
&RAMP ID='RAMP_FIRE', T=1142., F=  0.816 /
&RAMP ID='RAMP_FIRE', T=1172., F=  0.751 /
&RAMP ID='RAMP_FIRE', T=1202., F=  0.653 /
&RAMP ID='RAMP_FIRE', T=1232., F=  0.350 /
&RAMP ID='RAMP_FIRE', T=1262., F=  0.554 /
&RAMP ID='RAMP_FIRE', T=1292., F=  0.455 /
&RAMP ID='RAMP_FIRE', T=1322., F=  0.631 /
&RAMP ID='RAMP_FIRE', T=1352., F=  0.296 /
&RAMP ID='RAMP_FIRE', T=1382., F=  0.250 /
&RAMP ID='RAMP_FIRE', T=1412., F=  0.237 /
&RAMP ID='RAMP_FIRE', T=1442., F=  0.189 /
&RAMP ID='RAMP_FIRE', T=1472., F=  0.166 /
&RAMP ID='RAMP_FIRE', T=1502., F=  0.158 /
&RAMP ID='RAMP_FIRE', T=1532., F=  0.130 /
&RAMP ID='RAMP_FIRE', T=1562., F=  0.197 /
&RAMP ID='RAMP_FIRE', T=1592., F=  0.215 /
&RAMP ID='RAMP_FIRE', T=1622., F=  0.177 /
&RAMP ID='RAMP_FIRE', T=1652., F=  0.217 /
&RAMP ID='RAMP_FIRE', T=1682., F=  0.193 /
&RAMP ID='RAMP_FIRE', T=1712., F=  0.185 /
&RAMP ID='RAMP_FIRE', T=1742., F=  0.094 /
&RAMP ID='RAMP_FIRE', T=1772., F=  0.112 /
&RAMP ID='RAMP_FIRE', T=1802., F=  0.144 /
&RAMP ID='RAMP_FIRE', T=1832., F=  0.076 /
&RAMP ID='RAMP_FIRE', T=1862., F=  0.119 /
&RAMP ID='RAMP_FIRE', T=1892., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=1922., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1952., F=  0.068 /
&RAMP ID='RAMP_FIRE', T=1982., F=  0.067 /
&RAMP ID='RAMP_FIRE', T=2011., F=  0.120 /
&RAMP ID='RAMP_FIRE', T=2042., F=  0.065 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=   8., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=  32., F=   0.77 /
&RAMP ID='RAMP_SOUTH', T=  62., F=   1.39 /
&RAMP ID='RAMP_SOUTH', T=  92., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 122., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 152., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 182., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 211., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 242., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 272., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 302., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 332., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 361., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 390., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 420., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 452., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 482., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 512., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 540., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 569., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 600., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 632., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 662., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 692., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 722., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 752., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 782., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 812., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 842., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 872., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 902., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 962., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 992., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1022., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1052., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1082., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1112., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1142., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1172., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1202., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1232., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1262., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1292., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1322., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1352., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1382., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1412., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1442., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1472., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1502., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1532., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1562., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1592., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1622., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1652., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1682., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1712., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1742., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1772., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1802., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1832., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1862., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1892., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1922., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1952., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1982., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2011., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2042., F=   1.72 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.36 /
&RAMP ID='RAMP_NORTH', T=   8., F=   0.36 /
&RAMP ID='RAMP_NORTH', T=  32., F=   0.45 /
&RAMP ID='RAMP_NORTH', T=  62., F=   0.80 /
&RAMP ID='RAMP_NORTH', T=  92., F=   0.96 /
&RAMP ID='RAMP_NORTH', T= 122., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 152., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 182., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 211., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 242., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 272., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 302., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 332., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 361., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 390., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 420., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 452., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 482., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 512., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 540., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 569., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 600., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 632., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 662., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 692., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 722., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 752., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 782., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 812., F=   0.97 /
&RAMP ID='RAMP_NORTH', T= 842., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 872., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 902., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 932., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 962., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 992., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1022., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1052., F=   0.96 /
&RAMP ID='RAMP_NORTH', T=1082., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1112., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1142., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1172., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1202., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1232., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1262., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1292., F=   0.97 /
&RAMP ID='RAMP_NORTH', T=1322., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1352., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1382., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1412., F=   0.97 /
&RAMP ID='RAMP_NORTH', T=1442., F=   1.12 /
&RAMP ID='RAMP_NORTH', T=1472., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=1502., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1532., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=1562., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1592., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1622., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1652., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1682., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1712., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1742., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1772., F=   1.29 /
&RAMP ID='RAMP_NORTH', T=1802., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1832., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1862., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1892., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1922., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1952., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1982., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=2011., F=   1.29 /
&RAMP ID='RAMP_NORTH', T=2042., F=   1.32 /
 
&TAIL /
