&HEAD CHID='Test_111', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2460 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   9., F=  0.280 /
&RAMP ID='RAMP_FIRE', T=  32., F=  1.446 /
&RAMP ID='RAMP_FIRE', T=  62., F=  2.642 /
&RAMP ID='RAMP_FIRE', T=  91., F=  2.362 /
&RAMP ID='RAMP_FIRE', T= 121., F=  4.612 /
&RAMP ID='RAMP_FIRE', T= 152., F=  3.594 /
&RAMP ID='RAMP_FIRE', T= 182., F=  4.148 /
&RAMP ID='RAMP_FIRE', T= 212., F=  6.635 /
&RAMP ID='RAMP_FIRE', T= 242., F=  6.618 /
&RAMP ID='RAMP_FIRE', T= 272., F=  6.530 /
&RAMP ID='RAMP_FIRE', T= 302., F=  6.504 /
&RAMP ID='RAMP_FIRE', T= 332., F=  6.228 /
&RAMP ID='RAMP_FIRE', T= 362., F=  5.780 /
&RAMP ID='RAMP_FIRE', T= 392., F=  5.381 /
&RAMP ID='RAMP_FIRE', T= 422., F=  4.833 /
&RAMP ID='RAMP_FIRE', T= 452., F=  4.251 /
&RAMP ID='RAMP_FIRE', T= 482., F=  3.131 /
&RAMP ID='RAMP_FIRE', T= 512., F=  3.386 /
&RAMP ID='RAMP_FIRE', T= 542., F=  3.227 /
&RAMP ID='RAMP_FIRE', T= 572., F=  2.547 /
&RAMP ID='RAMP_FIRE', T= 602., F=  2.033 /
&RAMP ID='RAMP_FIRE', T= 632., F=  4.609 /
&RAMP ID='RAMP_FIRE', T= 661., F=  7.055 /
&RAMP ID='RAMP_FIRE', T= 691., F=  6.820 /
&RAMP ID='RAMP_FIRE', T= 722., F=  7.202 /
&RAMP ID='RAMP_FIRE', T= 752., F=  6.625 /
&RAMP ID='RAMP_FIRE', T= 781., F=  7.605 /
&RAMP ID='RAMP_FIRE', T= 811., F=  6.120 /
&RAMP ID='RAMP_FIRE', T= 842., F=  7.730 /
&RAMP ID='RAMP_FIRE', T= 872., F=  7.081 /
&RAMP ID='RAMP_FIRE', T= 902., F=  6.365 /
&RAMP ID='RAMP_FIRE', T= 932., F=  6.082 /
&RAMP ID='RAMP_FIRE', T= 962., F=  7.299 /
&RAMP ID='RAMP_FIRE', T= 992., F=  7.062 /
&RAMP ID='RAMP_FIRE', T=1022., F=  6.652 /
&RAMP ID='RAMP_FIRE', T=1052., F=  5.818 /
&RAMP ID='RAMP_FIRE', T=1082., F=  6.318 /
&RAMP ID='RAMP_FIRE', T=1112., F=  6.693 /
&RAMP ID='RAMP_FIRE', T=1142., F=  5.818 /
&RAMP ID='RAMP_FIRE', T=1172., F=  5.530 /
&RAMP ID='RAMP_FIRE', T=1201., F=  3.310 /
&RAMP ID='RAMP_FIRE', T=1231., F=  1.639 /
&RAMP ID='RAMP_FIRE', T=1262., F=  0.975 /
&RAMP ID='RAMP_FIRE', T=1292., F=  2.409 /
&RAMP ID='RAMP_FIRE', T=1322., F=  2.985 /
&RAMP ID='RAMP_FIRE', T=1352., F=  3.627 /
&RAMP ID='RAMP_FIRE', T=1382., F=  5.200 /
&RAMP ID='RAMP_FIRE', T=1412., F=  4.567 /
&RAMP ID='RAMP_FIRE', T=1442., F=  4.716 /
&RAMP ID='RAMP_FIRE', T=1472., F=  4.645 /
&RAMP ID='RAMP_FIRE', T=1502., F=  5.231 /
&RAMP ID='RAMP_FIRE', T=1532., F=  4.709 /
&RAMP ID='RAMP_FIRE', T=1562., F=  4.489 /
&RAMP ID='RAMP_FIRE', T=1592., F=  3.418 /
&RAMP ID='RAMP_FIRE', T=1622., F=  3.193 /
&RAMP ID='RAMP_FIRE', T=1652., F=  3.728 /
&RAMP ID='RAMP_FIRE', T=1682., F=  1.484 /
&RAMP ID='RAMP_FIRE', T=1712., F=  0.372 /
&RAMP ID='RAMP_FIRE', T=1742., F=  0.106 /
&RAMP ID='RAMP_FIRE', T=1772., F=  0.060 /
&RAMP ID='RAMP_FIRE', T=1802., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1832., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1862., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1892., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1922., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1952., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1982., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2012., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2042., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2071., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2100., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2132., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2162., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2192., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2220., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2251., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2282., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2312., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2342., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2372., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2401., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2431., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2462., F=  0.006 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=   9., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  32., F=   0.23 /
&RAMP ID='RAMP_SOUTH', T=  62., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=  91., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 121., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 152., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 182., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T= 212., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 242., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 272., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 302., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 332., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 362., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 392., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 422., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 452., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 482., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 512., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 542., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 572., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 602., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 632., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 661., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 691., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 722., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 752., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 781., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 811., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 842., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 872., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 902., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 962., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 992., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1022., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1052., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1082., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T=1112., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1142., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1172., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1201., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1231., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1262., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1292., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1322., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1352., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1382., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1412., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1442., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=1472., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=1502., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1532., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1562., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1592., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1622., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1652., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1682., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1712., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1742., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1772., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1802., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=1832., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=1862., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1892., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1922., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1952., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T=1982., F=   1.53 /
&RAMP ID='RAMP_SOUTH', T=2012., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=2042., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=2071., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=2100., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=2132., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=2162., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=2192., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=2220., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=2251., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T=2282., F=   1.52 /
&RAMP ID='RAMP_SOUTH', T=2312., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T=2342., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=2372., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T=2401., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T=2431., F=   1.54 /
&RAMP ID='RAMP_SOUTH', T=2462., F=   1.56 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   9., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  32., F=   0.24 /
&RAMP ID='RAMP_NORTH', T=  62., F=   0.94 /
&RAMP ID='RAMP_NORTH', T=  91., F=   1.29 /
&RAMP ID='RAMP_NORTH', T= 121., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 152., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 182., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 212., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 242., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 272., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 302., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 332., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 362., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 392., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 422., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 452., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 482., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 512., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 542., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 572., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 602., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 632., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 661., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 691., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 722., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 752., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 781., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 811., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 842., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 872., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 902., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 932., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 962., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 992., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1022., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1052., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1082., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1112., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1142., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1172., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1201., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1231., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1262., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1292., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1322., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1352., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1382., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1412., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1442., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1472., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1502., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1532., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1562., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1592., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1622., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1652., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1682., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1712., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1742., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1772., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1802., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1832., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1862., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1892., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1922., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1952., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=1982., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=2012., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=2042., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=2071., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=2100., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=2132., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2162., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2192., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2220., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2251., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2282., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2312., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2342., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2372., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2401., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=2431., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=2462., F=   1.35 /
 
&TAIL /
