&HEAD CHID='Test_112A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1930 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  14., F=  0.694 /
&RAMP ID='RAMP_FIRE', T=  42., F=  1.440 /
&RAMP ID='RAMP_FIRE', T=  72., F=  1.739 /
&RAMP ID='RAMP_FIRE', T= 102., F=  2.795 /
&RAMP ID='RAMP_FIRE', T= 132., F=  1.573 /
&RAMP ID='RAMP_FIRE', T= 162., F=  1.104 /
&RAMP ID='RAMP_FIRE', T= 192., F=  0.778 /
&RAMP ID='RAMP_FIRE', T= 222., F=  0.658 /
&RAMP ID='RAMP_FIRE', T= 252., F=  0.807 /
&RAMP ID='RAMP_FIRE', T= 282., F=  1.129 /
&RAMP ID='RAMP_FIRE', T= 312., F=  1.349 /
&RAMP ID='RAMP_FIRE', T= 342., F=  1.313 /
&RAMP ID='RAMP_FIRE', T= 372., F=  1.078 /
&RAMP ID='RAMP_FIRE', T= 402., F=  0.831 /
&RAMP ID='RAMP_FIRE', T= 432., F=  0.497 /
&RAMP ID='RAMP_FIRE', T= 462., F=  0.953 /
&RAMP ID='RAMP_FIRE', T= 492., F=  0.823 /
&RAMP ID='RAMP_FIRE', T= 522., F=  0.953 /
&RAMP ID='RAMP_FIRE', T= 552., F=  0.887 /
&RAMP ID='RAMP_FIRE', T= 582., F=  0.712 /
&RAMP ID='RAMP_FIRE', T= 612., F=  0.566 /
&RAMP ID='RAMP_FIRE', T= 642., F=  0.534 /
&RAMP ID='RAMP_FIRE', T= 672., F=  0.620 /
&RAMP ID='RAMP_FIRE', T= 702., F=  0.811 /
&RAMP ID='RAMP_FIRE', T= 732., F=  0.887 /
&RAMP ID='RAMP_FIRE', T= 762., F=  0.899 /
&RAMP ID='RAMP_FIRE', T= 791., F=  1.035 /
&RAMP ID='RAMP_FIRE', T= 822., F=  1.206 /
&RAMP ID='RAMP_FIRE', T= 852., F=  1.211 /
&RAMP ID='RAMP_FIRE', T= 882., F=  1.006 /
&RAMP ID='RAMP_FIRE', T= 912., F=  1.135 /
&RAMP ID='RAMP_FIRE', T= 942., F=  1.209 /
&RAMP ID='RAMP_FIRE', T= 972., F=  0.955 /
&RAMP ID='RAMP_FIRE', T=1002., F=  1.028 /
&RAMP ID='RAMP_FIRE', T=1032., F=  1.034 /
&RAMP ID='RAMP_FIRE', T=1062., F=  0.952 /
&RAMP ID='RAMP_FIRE', T=1092., F=  1.102 /
&RAMP ID='RAMP_FIRE', T=1122., F=  1.245 /
&RAMP ID='RAMP_FIRE', T=1152., F=  1.319 /
&RAMP ID='RAMP_FIRE', T=1182., F=  1.411 /
&RAMP ID='RAMP_FIRE', T=1212., F=  1.511 /
&RAMP ID='RAMP_FIRE', T=1242., F=  1.465 /
&RAMP ID='RAMP_FIRE', T=1272., F=  1.431 /
&RAMP ID='RAMP_FIRE', T=1302., F=  1.315 /
&RAMP ID='RAMP_FIRE', T=1332., F=  1.122 /
&RAMP ID='RAMP_FIRE', T=1362., F=  1.501 /
&RAMP ID='RAMP_FIRE', T=1392., F=  1.689 /
&RAMP ID='RAMP_FIRE', T=1422., F=  1.674 /
&RAMP ID='RAMP_FIRE', T=1452., F=  1.641 /
&RAMP ID='RAMP_FIRE', T=1481., F=  1.522 /
&RAMP ID='RAMP_FIRE', T=1511., F=  1.756 /
&RAMP ID='RAMP_FIRE', T=1542., F=  2.149 /
&RAMP ID='RAMP_FIRE', T=1572., F=  1.980 /
&RAMP ID='RAMP_FIRE', T=1602., F=  1.650 /
&RAMP ID='RAMP_FIRE', T=1632., F=  0.927 /
&RAMP ID='RAMP_FIRE', T=1662., F=  0.275 /
&RAMP ID='RAMP_FIRE', T=1692., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1722., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1752., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1782., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1812., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1842., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1872., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1901., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1932., F=  0.040 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  14., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  42., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  72., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 102., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 132., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 162., F=   0.87 /
&RAMP ID='RAMP_SOUTH', T= 192., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T= 222., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 252., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T= 282., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 312., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T= 342., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 372., F=   2.16 /
&RAMP ID='RAMP_SOUTH', T= 402., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T= 432., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 462., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 492., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T= 522., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 552., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T= 582., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 612., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T= 642., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T= 672., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 702., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T= 732., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T= 762., F=   2.16 /
&RAMP ID='RAMP_SOUTH', T= 791., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 822., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 852., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 882., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T= 912., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T= 942., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T= 972., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T=1002., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1032., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1062., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T=1092., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1122., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T=1152., F=   2.16 /
&RAMP ID='RAMP_SOUTH', T=1182., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T=1212., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T=1242., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T=1272., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1302., F=   2.20 /
&RAMP ID='RAMP_SOUTH', T=1332., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T=1362., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1392., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1422., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1452., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1481., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=1511., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=1542., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T=1572., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1602., F=   0.50 /
&RAMP ID='RAMP_SOUTH', T=1632., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=1662., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T=1692., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1722., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T=1752., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1782., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1812., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=1842., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=1872., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=1901., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=1932., F=   0.56 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  14., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  42., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  72., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 102., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 132., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 162., F=   0.51 /
&RAMP ID='RAMP_NORTH', T= 192., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 222., F=   1.38 /
&RAMP ID='RAMP_NORTH', T= 252., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 282., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 312., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 342., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 372., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 402., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 432., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 462., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 492., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 522., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 552., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 582., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 612., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 642., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 672., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 702., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 732., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 762., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 791., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 822., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 852., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 882., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 912., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 942., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 972., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1002., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1032., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1062., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1092., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1122., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1152., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1182., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1212., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1242., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1272., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1302., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1332., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1362., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1392., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1422., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1452., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1481., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1511., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1542., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1572., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1602., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1632., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1662., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1692., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1722., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1752., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1782., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1812., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1842., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1872., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1901., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1932., F=   1.39 /
 
&TAIL /
