&HEAD CHID='Test_126B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2520 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.046 /
&RAMP ID='RAMP_FIRE', T=  12., F=  0.645 /
&RAMP ID='RAMP_FIRE', T=  40., F=  0.701 /
&RAMP ID='RAMP_FIRE', T=  70., F=  1.406 /
&RAMP ID='RAMP_FIRE', T= 100., F=  1.587 /
&RAMP ID='RAMP_FIRE', T= 130., F=  1.389 /
&RAMP ID='RAMP_FIRE', T= 160., F=  1.422 /
&RAMP ID='RAMP_FIRE', T= 190., F=  1.110 /
&RAMP ID='RAMP_FIRE', T= 220., F=  0.678 /
&RAMP ID='RAMP_FIRE', T= 250., F=  0.546 /
&RAMP ID='RAMP_FIRE', T= 280., F=  0.999 /
&RAMP ID='RAMP_FIRE', T= 310., F=  1.942 /
&RAMP ID='RAMP_FIRE', T= 340., F=  1.921 /
&RAMP ID='RAMP_FIRE', T= 370., F=  1.661 /
&RAMP ID='RAMP_FIRE', T= 400., F=  1.486 /
&RAMP ID='RAMP_FIRE', T= 430., F=  1.402 /
&RAMP ID='RAMP_FIRE', T= 460., F=  1.327 /
&RAMP ID='RAMP_FIRE', T= 490., F=  1.261 /
&RAMP ID='RAMP_FIRE', T= 520., F=  1.124 /
&RAMP ID='RAMP_FIRE', T= 550., F=  1.054 /
&RAMP ID='RAMP_FIRE', T= 580., F=  1.293 /
&RAMP ID='RAMP_FIRE', T= 610., F=  1.225 /
&RAMP ID='RAMP_FIRE', T= 640., F=  1.110 /
&RAMP ID='RAMP_FIRE', T= 670., F=  0.935 /
&RAMP ID='RAMP_FIRE', T= 700., F=  1.092 /
&RAMP ID='RAMP_FIRE', T= 730., F=  0.999 /
&RAMP ID='RAMP_FIRE', T= 760., F=  1.102 /
&RAMP ID='RAMP_FIRE', T= 788., F=  1.182 /
&RAMP ID='RAMP_FIRE', T= 818., F=  1.177 /
&RAMP ID='RAMP_FIRE', T= 850., F=  0.897 /
&RAMP ID='RAMP_FIRE', T= 880., F=  0.719 /
&RAMP ID='RAMP_FIRE', T= 910., F=  0.708 /
&RAMP ID='RAMP_FIRE', T= 940., F=  1.032 /
&RAMP ID='RAMP_FIRE', T= 970., F=  1.230 /
&RAMP ID='RAMP_FIRE', T=1000., F=  1.120 /
&RAMP ID='RAMP_FIRE', T=1030., F=  1.120 /
&RAMP ID='RAMP_FIRE', T=1060., F=  1.037 /
&RAMP ID='RAMP_FIRE', T=1090., F=  0.927 /
&RAMP ID='RAMP_FIRE', T=1120., F=  0.954 /
&RAMP ID='RAMP_FIRE', T=1150., F=  1.059 /
&RAMP ID='RAMP_FIRE', T=1178., F=  1.237 /
&RAMP ID='RAMP_FIRE', T=1206., F=  1.362 /
&RAMP ID='RAMP_FIRE', T=1238., F=  1.322 /
&RAMP ID='RAMP_FIRE', T=1268., F=  1.200 /
&RAMP ID='RAMP_FIRE', T=1298., F=  1.242 /
&RAMP ID='RAMP_FIRE', T=1328., F=  1.338 /
&RAMP ID='RAMP_FIRE', T=1358., F=  1.258 /
&RAMP ID='RAMP_FIRE', T=1388., F=  1.202 /
&RAMP ID='RAMP_FIRE', T=1418., F=  1.413 /
&RAMP ID='RAMP_FIRE', T=1448., F=  1.236 /
&RAMP ID='RAMP_FIRE', T=1478., F=  1.158 /
&RAMP ID='RAMP_FIRE', T=1508., F=  0.912 /
&RAMP ID='RAMP_FIRE', T=1538., F=  1.046 /
&RAMP ID='RAMP_FIRE', T=1568., F=  1.090 /
&RAMP ID='RAMP_FIRE', T=1599., F=  1.149 /
&RAMP ID='RAMP_FIRE', T=1629., F=  1.169 /
&RAMP ID='RAMP_FIRE', T=1660., F=  1.462 /
&RAMP ID='RAMP_FIRE', T=1690., F=  1.419 /
&RAMP ID='RAMP_FIRE', T=1720., F=  1.570 /
&RAMP ID='RAMP_FIRE', T=1749., F=  1.649 /
&RAMP ID='RAMP_FIRE', T=1779., F=  1.685 /
&RAMP ID='RAMP_FIRE', T=1809., F=  1.634 /
&RAMP ID='RAMP_FIRE', T=1838., F=  1.534 /
&RAMP ID='RAMP_FIRE', T=1868., F=  1.604 /
&RAMP ID='RAMP_FIRE', T=1899., F=  1.600 /
&RAMP ID='RAMP_FIRE', T=1928., F=  1.544 /
&RAMP ID='RAMP_FIRE', T=1958., F=  1.496 /
&RAMP ID='RAMP_FIRE', T=1989., F=  1.478 /
&RAMP ID='RAMP_FIRE', T=2019., F=  1.413 /
&RAMP ID='RAMP_FIRE', T=2049., F=  1.469 /
&RAMP ID='RAMP_FIRE', T=2079., F=  1.500 /
&RAMP ID='RAMP_FIRE', T=2110., F=  0.877 /
&RAMP ID='RAMP_FIRE', T=2139., F=  0.131 /
&RAMP ID='RAMP_FIRE', T=2169., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2199., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2228., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2259., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2289., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2319., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2350., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2379., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2409., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2440., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2469., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2499., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=2529., F=  0.020 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  12., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  40., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  70., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 100., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 130., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 160., F=   0.38 /
&RAMP ID='RAMP_SOUTH', T= 190., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 220., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T= 250., F=   0.51 /
&RAMP ID='RAMP_SOUTH', T= 280., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 310., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 340., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T= 370., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 400., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 430., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T= 460., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T= 490., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T= 520., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T= 550., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T= 580., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T= 610., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 640., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 670., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 700., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T= 730., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 760., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 788., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 818., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 850., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T= 880., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T= 910., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 940., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T= 970., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1000., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=1030., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=1060., F=   0.87 /
&RAMP ID='RAMP_SOUTH', T=1090., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T=1120., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=1150., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1178., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1206., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1238., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=1268., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1298., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1328., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1358., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T=1388., F=   1.06 /
&RAMP ID='RAMP_SOUTH', T=1418., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=1448., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1478., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=1508., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1538., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1568., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1599., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1629., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1660., F=   0.73 /
&RAMP ID='RAMP_SOUTH', T=1690., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1720., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=1749., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=1779., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1809., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=1838., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=1868., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1899., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1928., F=   0.51 /
&RAMP ID='RAMP_SOUTH', T=1958., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=1989., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=2019., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=2049., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=2079., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=2110., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=2139., F=   0.50 /
&RAMP ID='RAMP_SOUTH', T=2169., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=2199., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=2228., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=2259., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=2289., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=2319., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=2350., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=2379., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=2409., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=2440., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=2469., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=2499., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=2529., F=   0.57 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  12., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  40., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  70., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 100., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 130., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 160., F=   0.44 /
&RAMP ID='RAMP_NORTH', T= 190., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 220., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 250., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 280., F=   1.38 /
&RAMP ID='RAMP_NORTH', T= 310., F=   1.38 /
&RAMP ID='RAMP_NORTH', T= 340., F=   1.38 /
&RAMP ID='RAMP_NORTH', T= 370., F=   1.38 /
&RAMP ID='RAMP_NORTH', T= 400., F=   1.38 /
&RAMP ID='RAMP_NORTH', T= 430., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 460., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 490., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 520., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 550., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 580., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 610., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 640., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 670., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 700., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 730., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 760., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 788., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 818., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 850., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 880., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 910., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 940., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 970., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1000., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1030., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1060., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1090., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1120., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1150., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1178., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1206., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1238., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1268., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1298., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1328., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1358., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1388., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1418., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1448., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1478., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1508., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1538., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1568., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1599., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1629., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1660., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1690., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1720., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1749., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1779., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1809., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1838., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1868., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1899., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1928., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1958., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1989., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2019., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2049., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2079., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2110., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2139., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2169., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=2199., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2228., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2259., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2289., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2319., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2350., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2379., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2409., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2440., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2469., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2499., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=2529., F=   1.40 /
 
&TAIL /
