&HEAD CHID='Test_126BR1', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2450 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.196 /
&RAMP ID='RAMP_FIRE', T=   8., F=  0.711 /
&RAMP ID='RAMP_FIRE', T=  30., F=  0.938 /
&RAMP ID='RAMP_FIRE', T=  60., F=  1.268 /
&RAMP ID='RAMP_FIRE', T=  90., F=  1.588 /
&RAMP ID='RAMP_FIRE', T= 120., F=  1.477 /
&RAMP ID='RAMP_FIRE', T= 150., F=  1.077 /
&RAMP ID='RAMP_FIRE', T= 180., F=  0.841 /
&RAMP ID='RAMP_FIRE', T= 210., F=  0.857 /
&RAMP ID='RAMP_FIRE', T= 240., F=  1.111 /
&RAMP ID='RAMP_FIRE', T= 270., F=  0.942 /
&RAMP ID='RAMP_FIRE', T= 300., F=  0.980 /
&RAMP ID='RAMP_FIRE', T= 330., F=  1.043 /
&RAMP ID='RAMP_FIRE', T= 360., F=  0.915 /
&RAMP ID='RAMP_FIRE', T= 390., F=  0.915 /
&RAMP ID='RAMP_FIRE', T= 420., F=  0.808 /
&RAMP ID='RAMP_FIRE', T= 450., F=  0.922 /
&RAMP ID='RAMP_FIRE', T= 480., F=  0.984 /
&RAMP ID='RAMP_FIRE', T= 510., F=  1.107 /
&RAMP ID='RAMP_FIRE', T= 540., F=  1.201 /
&RAMP ID='RAMP_FIRE', T= 570., F=  1.454 /
&RAMP ID='RAMP_FIRE', T= 600., F=  1.415 /
&RAMP ID='RAMP_FIRE', T= 630., F=  1.284 /
&RAMP ID='RAMP_FIRE', T= 660., F=  1.087 /
&RAMP ID='RAMP_FIRE', T= 690., F=  0.992 /
&RAMP ID='RAMP_FIRE', T= 720., F=  1.005 /
&RAMP ID='RAMP_FIRE', T= 750., F=  1.130 /
&RAMP ID='RAMP_FIRE', T= 780., F=  1.298 /
&RAMP ID='RAMP_FIRE', T= 810., F=  1.298 /
&RAMP ID='RAMP_FIRE', T= 840., F=  1.181 /
&RAMP ID='RAMP_FIRE', T= 870., F=  1.066 /
&RAMP ID='RAMP_FIRE', T= 900., F=  0.977 /
&RAMP ID='RAMP_FIRE', T= 930., F=  1.062 /
&RAMP ID='RAMP_FIRE', T= 960., F=  1.260 /
&RAMP ID='RAMP_FIRE', T= 990., F=  1.254 /
&RAMP ID='RAMP_FIRE', T=1020., F=  1.324 /
&RAMP ID='RAMP_FIRE', T=1050., F=  1.038 /
&RAMP ID='RAMP_FIRE', T=1080., F=  0.867 /
&RAMP ID='RAMP_FIRE', T=1110., F=  1.063 /
&RAMP ID='RAMP_FIRE', T=1140., F=  1.134 /
&RAMP ID='RAMP_FIRE', T=1170., F=  1.253 /
&RAMP ID='RAMP_FIRE', T=1200., F=  1.251 /
&RAMP ID='RAMP_FIRE', T=1230., F=  1.073 /
&RAMP ID='RAMP_FIRE', T=1260., F=  0.396 /
&RAMP ID='RAMP_FIRE', T=1290., F=  0.610 /
&RAMP ID='RAMP_FIRE', T=1320., F=  1.119 /
&RAMP ID='RAMP_FIRE', T=1350., F=  1.351 /
&RAMP ID='RAMP_FIRE', T=1380., F=  1.392 /
&RAMP ID='RAMP_FIRE', T=1410., F=  1.152 /
&RAMP ID='RAMP_FIRE', T=1440., F=  0.951 /
&RAMP ID='RAMP_FIRE', T=1470., F=  0.850 /
&RAMP ID='RAMP_FIRE', T=1500., F=  0.758 /
&RAMP ID='RAMP_FIRE', T=1530., F=  0.781 /
&RAMP ID='RAMP_FIRE', T=1560., F=  0.836 /
&RAMP ID='RAMP_FIRE', T=1590., F=  1.001 /
&RAMP ID='RAMP_FIRE', T=1620., F=  1.115 /
&RAMP ID='RAMP_FIRE', T=1650., F=  1.248 /
&RAMP ID='RAMP_FIRE', T=1680., F=  1.295 /
&RAMP ID='RAMP_FIRE', T=1710., F=  1.336 /
&RAMP ID='RAMP_FIRE', T=1738., F=  1.261 /
&RAMP ID='RAMP_FIRE', T=1768., F=  1.227 /
&RAMP ID='RAMP_FIRE', T=1800., F=  1.358 /
&RAMP ID='RAMP_FIRE', T=1830., F=  1.301 /
&RAMP ID='RAMP_FIRE', T=1858., F=  1.250 /
&RAMP ID='RAMP_FIRE', T=1888., F=  1.247 /
&RAMP ID='RAMP_FIRE', T=1919., F=  1.296 /
&RAMP ID='RAMP_FIRE', T=1949., F=  1.336 /
&RAMP ID='RAMP_FIRE', T=1978., F=  1.356 /
&RAMP ID='RAMP_FIRE', T=2008., F=  1.436 /
&RAMP ID='RAMP_FIRE', T=2039., F=  1.403 /
&RAMP ID='RAMP_FIRE', T=2069., F=  1.432 /
&RAMP ID='RAMP_FIRE', T=2099., F=  1.384 /
&RAMP ID='RAMP_FIRE', T=2130., F=  1.371 /
&RAMP ID='RAMP_FIRE', T=2158., F=  0.492 /
&RAMP ID='RAMP_FIRE', T=2188., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2220., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2250., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2280., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2310., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2339., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2368., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2399., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2428., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=2459., F=  0.044 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   8., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  30., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  60., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  90., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 120., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 150., F=   0.23 /
&RAMP ID='RAMP_SOUTH', T= 180., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T= 210., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 240., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T= 270., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 300., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 330., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 360., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 390., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T= 420., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 450., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T= 480., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T= 510., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 540., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 570., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 600., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T= 630., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 660., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 690., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T= 720., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T= 750., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 780., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 810., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 840., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 870., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T= 900., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T= 930., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 960., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T= 990., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=1020., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1050., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1080., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=1110., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=1140., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1170., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=1200., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=1230., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=1260., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=1290., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1320., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1350., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=1380., F=   0.50 /
&RAMP ID='RAMP_SOUTH', T=1410., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1440., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=1470., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1500., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1530., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1560., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1590., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1620., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=1650., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=1680., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=1710., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1738., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=1768., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1800., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1830., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=1858., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=1888., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=1919., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=1949., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1978., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=2008., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=2039., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=2069., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=2099., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=2130., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=2158., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=2188., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=2220., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=2250., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=2280., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=2310., F=   0.54 /
&RAMP ID='RAMP_SOUTH', T=2339., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=2368., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=2399., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=2428., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T=2459., F=   0.55 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   8., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  30., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  60., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  90., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 120., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 150., F=   0.26 /
&RAMP ID='RAMP_NORTH', T= 180., F=   0.96 /
&RAMP ID='RAMP_NORTH', T= 210., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 240., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 270., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 300., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 330., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 360., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 390., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 420., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 450., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 480., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 510., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 540., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 570., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 600., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 630., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 660., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 690., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 720., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 750., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 780., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 810., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 840., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 870., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 900., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 930., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 960., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 990., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1020., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1050., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1080., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1110., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1140., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1170., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1200., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1230., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1260., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1290., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1320., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1350., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1380., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1410., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1440., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1470., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1500., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1530., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1560., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1590., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1620., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1650., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1680., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1710., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1738., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1768., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1800., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1830., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1858., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1888., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1919., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1949., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1978., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2008., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2039., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2069., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2099., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2130., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2158., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2188., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2220., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2250., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2280., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2310., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2339., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2368., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2399., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2428., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2459., F=   1.40 /
 
&TAIL /
