&HEAD CHID='Test_128B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2510 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_1_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   4., F=  0.465 /
&RAMP ID='RAMP_FIRE', T=  22., F=  1.025 /
&RAMP ID='RAMP_FIRE', T=  52., F=  1.886 /
&RAMP ID='RAMP_FIRE', T=  82., F=  2.013 /
&RAMP ID='RAMP_FIRE', T= 112., F=  1.532 /
&RAMP ID='RAMP_FIRE', T= 142., F=  1.246 /
&RAMP ID='RAMP_FIRE', T= 171., F=  0.766 /
&RAMP ID='RAMP_FIRE', T= 202., F=  0.635 /
&RAMP ID='RAMP_FIRE', T= 234., F=  0.837 /
&RAMP ID='RAMP_FIRE', T= 264., F=  1.011 /
&RAMP ID='RAMP_FIRE', T= 294., F=  1.325 /
&RAMP ID='RAMP_FIRE', T= 324., F=  1.343 /
&RAMP ID='RAMP_FIRE', T= 354., F=  1.041 /
&RAMP ID='RAMP_FIRE', T= 384., F=  0.764 /
&RAMP ID='RAMP_FIRE', T= 414., F=  0.650 /
&RAMP ID='RAMP_FIRE', T= 444., F=  0.571 /
&RAMP ID='RAMP_FIRE', T= 474., F=  0.603 /
&RAMP ID='RAMP_FIRE', T= 504., F=  0.603 /
&RAMP ID='RAMP_FIRE', T= 534., F=  0.714 /
&RAMP ID='RAMP_FIRE', T= 564., F=  0.764 /
&RAMP ID='RAMP_FIRE', T= 594., F=  0.687 /
&RAMP ID='RAMP_FIRE', T= 624., F=  0.693 /
&RAMP ID='RAMP_FIRE', T= 654., F=  0.607 /
&RAMP ID='RAMP_FIRE', T= 684., F=  0.607 /
&RAMP ID='RAMP_FIRE', T= 713., F=  0.683 /
&RAMP ID='RAMP_FIRE', T= 743., F=  0.771 /
&RAMP ID='RAMP_FIRE', T= 774., F=  0.867 /
&RAMP ID='RAMP_FIRE', T= 804., F=  0.864 /
&RAMP ID='RAMP_FIRE', T= 834., F=  0.816 /
&RAMP ID='RAMP_FIRE', T= 864., F=  0.744 /
&RAMP ID='RAMP_FIRE', T= 894., F=  0.744 /
&RAMP ID='RAMP_FIRE', T= 924., F=  0.839 /
&RAMP ID='RAMP_FIRE', T= 954., F=  0.926 /
&RAMP ID='RAMP_FIRE', T= 984., F=  1.045 /
&RAMP ID='RAMP_FIRE', T=1014., F=  1.008 /
&RAMP ID='RAMP_FIRE', T=1044., F=  0.978 /
&RAMP ID='RAMP_FIRE', T=1074., F=  0.874 /
&RAMP ID='RAMP_FIRE', T=1104., F=  0.932 /
&RAMP ID='RAMP_FIRE', T=1134., F=  1.068 /
&RAMP ID='RAMP_FIRE', T=1164., F=  1.072 /
&RAMP ID='RAMP_FIRE', T=1194., F=  0.992 /
&RAMP ID='RAMP_FIRE', T=1224., F=  0.881 /
&RAMP ID='RAMP_FIRE', T=1254., F=  0.826 /
&RAMP ID='RAMP_FIRE', T=1284., F=  0.826 /
&RAMP ID='RAMP_FIRE', T=1314., F=  0.906 /
&RAMP ID='RAMP_FIRE', T=1344., F=  1.051 /
&RAMP ID='RAMP_FIRE', T=1374., F=  1.190 /
&RAMP ID='RAMP_FIRE', T=1404., F=  1.067 /
&RAMP ID='RAMP_FIRE', T=1434., F=  0.957 /
&RAMP ID='RAMP_FIRE', T=1464., F=  0.932 /
&RAMP ID='RAMP_FIRE', T=1494., F=  0.860 /
&RAMP ID='RAMP_FIRE', T=1522., F=  0.791 /
&RAMP ID='RAMP_FIRE', T=1552., F=  0.708 /
&RAMP ID='RAMP_FIRE', T=1584., F=  0.813 /
&RAMP ID='RAMP_FIRE', T=1614., F=  0.807 /
&RAMP ID='RAMP_FIRE', T=1644., F=  0.930 /
&RAMP ID='RAMP_FIRE', T=1674., F=  0.986 /
&RAMP ID='RAMP_FIRE', T=1702., F=  0.966 /
&RAMP ID='RAMP_FIRE', T=1732., F=  0.998 /
&RAMP ID='RAMP_FIRE', T=1762., F=  1.268 /
&RAMP ID='RAMP_FIRE', T=1792., F=  1.496 /
&RAMP ID='RAMP_FIRE', T=1824., F=  1.561 /
&RAMP ID='RAMP_FIRE', T=1854., F=  1.427 /
&RAMP ID='RAMP_FIRE', T=1884., F=  1.371 /
&RAMP ID='RAMP_FIRE', T=1914., F=  1.052 /
&RAMP ID='RAMP_FIRE', T=1944., F=  0.988 /
&RAMP ID='RAMP_FIRE', T=1972., F=  1.058 /
&RAMP ID='RAMP_FIRE', T=2002., F=  1.056 /
&RAMP ID='RAMP_FIRE', T=2034., F=  0.934 /
&RAMP ID='RAMP_FIRE', T=2064., F=  0.909 /
&RAMP ID='RAMP_FIRE', T=2094., F=  0.940 /
&RAMP ID='RAMP_FIRE', T=2123., F=  1.046 /
&RAMP ID='RAMP_FIRE', T=2153., F=  1.226 /
&RAMP ID='RAMP_FIRE', T=2184., F=  1.398 /
&RAMP ID='RAMP_FIRE', T=2214., F=  1.095 /
&RAMP ID='RAMP_FIRE', T=2244., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2274., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2304., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2334., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2363., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2393., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2424., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2454., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2484., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=2514., F=  0.220 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  82., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 112., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 142., F=   0.15 /
&RAMP ID='RAMP_SOUTH', T= 171., F=   1.06 /
&RAMP ID='RAMP_SOUTH', T= 202., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 234., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 264., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 294., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 324., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 354., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 384., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 414., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 444., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 474., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 504., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 534., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 564., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 594., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 624., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T= 654., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 684., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 713., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 743., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 774., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 804., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 834., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 864., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 894., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 924., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 954., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 984., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1014., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1044., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1074., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1104., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1134., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1164., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1194., F=   1.39 /
&RAMP ID='RAMP_SOUTH', T=1224., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1254., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1284., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1314., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1344., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1374., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1404., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1434., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1464., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1494., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1522., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1552., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1584., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1614., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1644., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1674., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1702., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1732., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1762., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1792., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1824., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1854., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1884., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1914., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1944., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1972., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=2002., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=2034., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=2064., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=2094., F=   1.38 /
&RAMP ID='RAMP_SOUTH', T=2123., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=2153., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=2184., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=2214., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=2244., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=2274., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=2304., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=2334., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=2363., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=2393., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=2424., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=2454., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=2484., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=2514., F=   1.41 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  22., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  82., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 112., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 142., F=   0.14 /
&RAMP ID='RAMP_NORTH', T= 171., F=   0.75 /
&RAMP ID='RAMP_NORTH', T= 202., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 234., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 264., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 294., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 324., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 354., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 384., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 414., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 444., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 474., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 504., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 534., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 564., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 594., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 624., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 654., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 684., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 713., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 743., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 774., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 804., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 834., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 864., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 894., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 924., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 954., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 984., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1014., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1044., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1074., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1104., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1134., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1164., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1194., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1224., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1254., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1284., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1314., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1344., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1374., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1404., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1434., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1464., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1494., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1522., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1552., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1584., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1614., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1644., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1674., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1702., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1732., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1762., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1792., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1824., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1854., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1884., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1914., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1944., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1972., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2002., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2034., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2064., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2094., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2123., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2153., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2184., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2214., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2244., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2274., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2304., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2334., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2363., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2393., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2424., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2454., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2484., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2514., F=   1.41 /
 
&TAIL /
