&HEAD CHID='Test_202', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2470 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  20., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=  50., F=  0.247 /
&RAMP ID='RAMP_FIRE', T=  80., F=  0.296 /
&RAMP ID='RAMP_FIRE', T= 110., F=  0.386 /
&RAMP ID='RAMP_FIRE', T= 140., F=  0.284 /
&RAMP ID='RAMP_FIRE', T= 170., F=  0.520 /
&RAMP ID='RAMP_FIRE', T= 198., F=  0.434 /
&RAMP ID='RAMP_FIRE', T= 228., F=  1.508 /
&RAMP ID='RAMP_FIRE', T= 260., F=  1.795 /
&RAMP ID='RAMP_FIRE', T= 290., F=  1.508 /
&RAMP ID='RAMP_FIRE', T= 320., F=  1.280 /
&RAMP ID='RAMP_FIRE', T= 350., F=  1.234 /
&RAMP ID='RAMP_FIRE', T= 380., F=  1.335 /
&RAMP ID='RAMP_FIRE', T= 410., F=  1.645 /
&RAMP ID='RAMP_FIRE', T= 440., F=  1.849 /
&RAMP ID='RAMP_FIRE', T= 470., F=  1.856 /
&RAMP ID='RAMP_FIRE', T= 498., F=  1.718 /
&RAMP ID='RAMP_FIRE', T= 526., F=  1.703 /
&RAMP ID='RAMP_FIRE', T= 556., F=  1.787 /
&RAMP ID='RAMP_FIRE', T= 587., F=  1.840 /
&RAMP ID='RAMP_FIRE', T= 618., F=  1.896 /
&RAMP ID='RAMP_FIRE', T= 648., F=  1.907 /
&RAMP ID='RAMP_FIRE', T= 678., F=  1.877 /
&RAMP ID='RAMP_FIRE', T= 707., F=  1.903 /
&RAMP ID='RAMP_FIRE', T= 736., F=  1.976 /
&RAMP ID='RAMP_FIRE', T= 767., F=  1.979 /
&RAMP ID='RAMP_FIRE', T= 798., F=  2.163 /
&RAMP ID='RAMP_FIRE', T= 830., F=  2.156 /
&RAMP ID='RAMP_FIRE', T= 860., F=  1.910 /
&RAMP ID='RAMP_FIRE', T= 890., F=  1.903 /
&RAMP ID='RAMP_FIRE', T= 918., F=  2.094 /
&RAMP ID='RAMP_FIRE', T= 948., F=  2.094 /
&RAMP ID='RAMP_FIRE', T= 980., F=  2.149 /
&RAMP ID='RAMP_FIRE', T=1010., F=  2.304 /
&RAMP ID='RAMP_FIRE', T=1040., F=  2.304 /
&RAMP ID='RAMP_FIRE', T=1070., F=  2.392 /
&RAMP ID='RAMP_FIRE', T=1100., F=  2.240 /
&RAMP ID='RAMP_FIRE', T=1130., F=  2.026 /
&RAMP ID='RAMP_FIRE', T=1160., F=  2.073 /
&RAMP ID='RAMP_FIRE', T=1188., F=  2.027 /
&RAMP ID='RAMP_FIRE', T=1218., F=  2.395 /
&RAMP ID='RAMP_FIRE', T=1250., F=  2.586 /
&RAMP ID='RAMP_FIRE', T=1280., F=  2.355 /
&RAMP ID='RAMP_FIRE', T=1310., F=  2.155 /
&RAMP ID='RAMP_FIRE', T=1340., F=  1.939 /
&RAMP ID='RAMP_FIRE', T=1369., F=  1.876 /
&RAMP ID='RAMP_FIRE', T=1399., F=  1.948 /
&RAMP ID='RAMP_FIRE', T=1430., F=  2.111 /
&RAMP ID='RAMP_FIRE', T=1460., F=  1.906 /
&RAMP ID='RAMP_FIRE', T=1490., F=  1.866 /
&RAMP ID='RAMP_FIRE', T=1520., F=  1.310 /
&RAMP ID='RAMP_FIRE', T=1550., F=  0.915 /
&RAMP ID='RAMP_FIRE', T=1578., F=  1.412 /
&RAMP ID='RAMP_FIRE', T=1608., F=  1.826 /
&RAMP ID='RAMP_FIRE', T=1640., F=  1.502 /
&RAMP ID='RAMP_FIRE', T=1670., F=  1.994 /
&RAMP ID='RAMP_FIRE', T=1700., F=  1.789 /
&RAMP ID='RAMP_FIRE', T=1729., F=  1.222 /
&RAMP ID='RAMP_FIRE', T=1759., F=  1.763 /
&RAMP ID='RAMP_FIRE', T=1790., F=  1.972 /
&RAMP ID='RAMP_FIRE', T=1820., F=  2.019 /
&RAMP ID='RAMP_FIRE', T=1850., F=  2.468 /
&RAMP ID='RAMP_FIRE', T=1880., F=  2.560 /
&RAMP ID='RAMP_FIRE', T=1910., F=  2.240 /
&RAMP ID='RAMP_FIRE', T=1940., F=  1.496 /
&RAMP ID='RAMP_FIRE', T=1970., F=  1.886 /
&RAMP ID='RAMP_FIRE', T=2000., F=  1.997 /
&RAMP ID='RAMP_FIRE', T=2030., F=  1.852 /
&RAMP ID='RAMP_FIRE', T=2060., F=  1.743 /
&RAMP ID='RAMP_FIRE', T=2090., F=  1.615 /
&RAMP ID='RAMP_FIRE', T=2120., F=  1.139 /
&RAMP ID='RAMP_FIRE', T=2150., F=  0.287 /
&RAMP ID='RAMP_FIRE', T=2180., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2210., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2240., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2270., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2300., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2330., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2359., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2389., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2418., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2448., F=  0.078 /
&RAMP ID='RAMP_FIRE', T=2480., F=  0.078 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  20., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  50., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  80., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 110., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 140., F=   0.38 /
&RAMP ID='RAMP_SOUTH', T= 170., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 198., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 228., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 260., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 290., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 320., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 350., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 380., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 410., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 440., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 470., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 498., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 526., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 556., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 587., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 618., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 648., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 678., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 707., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 736., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 767., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 798., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T= 830., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 860., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 890., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 918., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 948., F=   1.07 /
&RAMP ID='RAMP_SOUTH', T= 980., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1010., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1040., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1070., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1100., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1130., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1160., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1188., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1218., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1250., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T=1280., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1310., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1340., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1369., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1399., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1430., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1460., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1490., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1520., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1550., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T=1578., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1608., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1640., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1670., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1700., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=1729., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1759., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1790., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1820., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1850., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=1880., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1910., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1940., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1970., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2000., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=2030., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=2060., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2090., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2120., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2150., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T=2180., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T=2210., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=2240., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2270., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2300., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2330., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2359., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2389., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=2418., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2448., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T=2480., F=   1.31 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  20., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  50., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  80., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 110., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 140., F=   0.04 /
&RAMP ID='RAMP_NORTH', T= 170., F=   1.24 /
&RAMP ID='RAMP_NORTH', T= 198., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 228., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 260., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 290., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 320., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 350., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 380., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 410., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 440., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 470., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 498., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 526., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 556., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 587., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 618., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 648., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 678., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 707., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 736., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 767., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 798., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 830., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 860., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 890., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 918., F=   1.23 /
&RAMP ID='RAMP_NORTH', T= 948., F=   1.23 /
&RAMP ID='RAMP_NORTH', T= 980., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1010., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1040., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1070., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1100., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1130., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1160., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1188., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1218., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1250., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1280., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1310., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1340., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1369., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1399., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1430., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1460., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1490., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1520., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1550., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1578., F=   1.25 /
&RAMP ID='RAMP_NORTH', T=1608., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1640., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1670., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1700., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1729., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1759., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1790., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1820., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1850., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1880., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1910., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1940., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1970., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=2000., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2030., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2060., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2090., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2120., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=2150., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2180., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2210., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2240., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2270., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=2300., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2330., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2359., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2389., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2418., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2448., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2480., F=   1.44 /
 
&TAIL /
