&HEAD CHID='Test_203', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2380 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  14., F=  0.246 /
&RAMP ID='RAMP_FIRE', T=  44., F=  0.855 /
&RAMP ID='RAMP_FIRE', T=  74., F=  1.519 /
&RAMP ID='RAMP_FIRE', T= 102., F=  2.052 /
&RAMP ID='RAMP_FIRE', T= 132., F=  2.374 /
&RAMP ID='RAMP_FIRE', T= 164., F=  1.905 /
&RAMP ID='RAMP_FIRE', T= 194., F=  2.078 /
&RAMP ID='RAMP_FIRE', T= 224., F=  1.841 /
&RAMP ID='RAMP_FIRE', T= 254., F=  1.546 /
&RAMP ID='RAMP_FIRE', T= 281., F=  1.334 /
&RAMP ID='RAMP_FIRE', T= 311., F=  1.409 /
&RAMP ID='RAMP_FIRE', T= 344., F=  1.640 /
&RAMP ID='RAMP_FIRE', T= 374., F=  1.918 /
&RAMP ID='RAMP_FIRE', T= 402., F=  2.102 /
&RAMP ID='RAMP_FIRE', T= 432., F=  1.864 /
&RAMP ID='RAMP_FIRE', T= 462., F=  1.712 /
&RAMP ID='RAMP_FIRE', T= 492., F=  1.648 /
&RAMP ID='RAMP_FIRE', T= 522., F=  1.792 /
&RAMP ID='RAMP_FIRE', T= 552., F=  1.886 /
&RAMP ID='RAMP_FIRE', T= 582., F=  1.990 /
&RAMP ID='RAMP_FIRE', T= 612., F=  1.940 /
&RAMP ID='RAMP_FIRE', T= 643., F=  1.935 /
&RAMP ID='RAMP_FIRE', T= 673., F=  1.819 /
&RAMP ID='RAMP_FIRE', T= 703., F=  1.938 /
&RAMP ID='RAMP_FIRE', T= 734., F=  1.991 /
&RAMP ID='RAMP_FIRE', T= 764., F=  1.973 /
&RAMP ID='RAMP_FIRE', T= 794., F=  2.010 /
&RAMP ID='RAMP_FIRE', T= 822., F=  2.102 /
&RAMP ID='RAMP_FIRE', T= 852., F=  2.117 /
&RAMP ID='RAMP_FIRE', T= 884., F=  2.325 /
&RAMP ID='RAMP_FIRE', T= 914., F=  2.409 /
&RAMP ID='RAMP_FIRE', T= 944., F=  2.311 /
&RAMP ID='RAMP_FIRE', T= 974., F=  2.226 /
&RAMP ID='RAMP_FIRE', T=1004., F=  2.086 /
&RAMP ID='RAMP_FIRE', T=1034., F=  2.079 /
&RAMP ID='RAMP_FIRE', T=1064., F=  2.195 /
&RAMP ID='RAMP_FIRE', T=1094., F=  2.444 /
&RAMP ID='RAMP_FIRE', T=1124., F=  2.506 /
&RAMP ID='RAMP_FIRE', T=1154., F=  2.691 /
&RAMP ID='RAMP_FIRE', T=1184., F=  2.591 /
&RAMP ID='RAMP_FIRE', T=1214., F=  2.399 /
&RAMP ID='RAMP_FIRE', T=1244., F=  2.232 /
&RAMP ID='RAMP_FIRE', T=1274., F=  2.098 /
&RAMP ID='RAMP_FIRE', T=1304., F=  2.098 /
&RAMP ID='RAMP_FIRE', T=1332., F=  1.958 /
&RAMP ID='RAMP_FIRE', T=1362., F=  1.987 /
&RAMP ID='RAMP_FIRE', T=1394., F=  1.914 /
&RAMP ID='RAMP_FIRE', T=1424., F=  1.884 /
&RAMP ID='RAMP_FIRE', T=1452., F=  1.770 /
&RAMP ID='RAMP_FIRE', T=1482., F=  1.705 /
&RAMP ID='RAMP_FIRE', T=1514., F=  1.320 /
&RAMP ID='RAMP_FIRE', T=1544., F=  1.423 /
&RAMP ID='RAMP_FIRE', T=1574., F=  1.377 /
&RAMP ID='RAMP_FIRE', T=1604., F=  1.435 /
&RAMP ID='RAMP_FIRE', T=1634., F=  1.968 /
&RAMP ID='RAMP_FIRE', T=1664., F=  2.730 /
&RAMP ID='RAMP_FIRE', T=1694., F=  2.234 /
&RAMP ID='RAMP_FIRE', T=1724., F=  1.768 /
&RAMP ID='RAMP_FIRE', T=1753., F=  2.292 /
&RAMP ID='RAMP_FIRE', T=1783., F=  1.960 /
&RAMP ID='RAMP_FIRE', T=1814., F=  1.725 /
&RAMP ID='RAMP_FIRE', T=1844., F=  1.987 /
&RAMP ID='RAMP_FIRE', T=1874., F=  2.017 /
&RAMP ID='RAMP_FIRE', T=1904., F=  2.121 /
&RAMP ID='RAMP_FIRE', T=1934., F=  2.048 /
&RAMP ID='RAMP_FIRE', T=1964., F=  1.679 /
&RAMP ID='RAMP_FIRE', T=1994., F=  1.360 /
&RAMP ID='RAMP_FIRE', T=2024., F=  1.488 /
&RAMP ID='RAMP_FIRE', T=2054., F=  1.723 /
&RAMP ID='RAMP_FIRE', T=2084., F=  1.952 /
&RAMP ID='RAMP_FIRE', T=2114., F=  1.675 /
&RAMP ID='RAMP_FIRE', T=2142., F=  0.865 /
&RAMP ID='RAMP_FIRE', T=2172., F=  0.222 /
&RAMP ID='RAMP_FIRE', T=2202., F=  0.056 /
&RAMP ID='RAMP_FIRE', T=2231., F=  0.056 /
&RAMP ID='RAMP_FIRE', T=2261., F=  0.056 /
&RAMP ID='RAMP_FIRE', T=2291., F=  0.056 /
&RAMP ID='RAMP_FIRE', T=2321., F=  0.056 /
&RAMP ID='RAMP_FIRE', T=2352., F=  0.056 /
&RAMP ID='RAMP_FIRE', T=2384., F=  0.056 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  14., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  44., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  74., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 102., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 132., F=   0.13 /
&RAMP ID='RAMP_SOUTH', T= 164., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T= 194., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 224., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 254., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 281., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 311., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 344., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 374., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 402., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T= 432., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 462., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 492., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 522., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 552., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T= 582., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 612., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 643., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 673., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 703., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T= 734., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 764., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 794., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 822., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 852., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 884., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 914., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 944., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 974., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1004., F=   1.07 /
&RAMP ID='RAMP_SOUTH', T=1034., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1064., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1094., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1124., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1154., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=1184., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1214., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=1244., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1274., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1304., F=   1.07 /
&RAMP ID='RAMP_SOUTH', T=1332., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1362., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=1394., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=1424., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1452., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1482., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1514., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1544., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1574., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1604., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T=1634., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1664., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1694., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1724., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1753., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1783., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1814., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1844., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1874., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1904., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T=1934., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1964., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1994., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2024., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2054., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2084., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=2114., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=2142., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2172., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=2202., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T=2231., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2261., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2291., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2321., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=2352., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2384., F=   1.31 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  14., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  44., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  74., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 102., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 132., F=   0.11 /
&RAMP ID='RAMP_NORTH', T= 164., F=   0.92 /
&RAMP ID='RAMP_NORTH', T= 194., F=   0.92 /
&RAMP ID='RAMP_NORTH', T= 224., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 254., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 281., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 311., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 344., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 374., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 402., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 432., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 462., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 492., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 522., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 552., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 582., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 612., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 643., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 673., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 703., F=   1.23 /
&RAMP ID='RAMP_NORTH', T= 734., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 764., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 794., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 822., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 852., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 884., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 914., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 944., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 974., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1004., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1034., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1064., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1094., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1124., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1154., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1184., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1214., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1244., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1274., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1304., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1332., F=   1.26 /
&RAMP ID='RAMP_NORTH', T=1362., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1394., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1424., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1452., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1482., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1514., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1544., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1574., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1604., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1634., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1664., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1694., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1724., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1753., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1783., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1814., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1844., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1874., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1904., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1934., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1964., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1994., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2024., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2054., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2084., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2114., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2142., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2172., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2202., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2231., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2261., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2291., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2321., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=2352., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2384., F=   1.43 /
 
&TAIL /
