&HEAD CHID='Test_205', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2420 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   6., F=  0.112 /
&RAMP ID='RAMP_FIRE', T=  26., F=  0.601 /
&RAMP ID='RAMP_FIRE', T=  56., F=  1.140 /
&RAMP ID='RAMP_FIRE', T=  86., F=  1.740 /
&RAMP ID='RAMP_FIRE', T= 116., F=  1.981 /
&RAMP ID='RAMP_FIRE', T= 146., F=  1.622 /
&RAMP ID='RAMP_FIRE', T= 176., F=  1.390 /
&RAMP ID='RAMP_FIRE', T= 206., F=  1.102 /
&RAMP ID='RAMP_FIRE', T= 236., F=  1.121 /
&RAMP ID='RAMP_FIRE', T= 266., F=  1.244 /
&RAMP ID='RAMP_FIRE', T= 295., F=  1.491 /
&RAMP ID='RAMP_FIRE', T= 326., F=  1.751 /
&RAMP ID='RAMP_FIRE', T= 356., F=  1.743 /
&RAMP ID='RAMP_FIRE', T= 384., F=  1.966 /
&RAMP ID='RAMP_FIRE', T= 414., F=  1.882 /
&RAMP ID='RAMP_FIRE', T= 446., F=  1.934 /
&RAMP ID='RAMP_FIRE', T= 476., F=  1.815 /
&RAMP ID='RAMP_FIRE', T= 506., F=  1.946 /
&RAMP ID='RAMP_FIRE', T= 536., F=  1.882 /
&RAMP ID='RAMP_FIRE', T= 566., F=  1.810 /
&RAMP ID='RAMP_FIRE', T= 596., F=  1.881 /
&RAMP ID='RAMP_FIRE', T= 626., F=  1.881 /
&RAMP ID='RAMP_FIRE', T= 656., F=  1.821 /
&RAMP ID='RAMP_FIRE', T= 686., F=  1.911 /
&RAMP ID='RAMP_FIRE', T= 716., F=  2.108 /
&RAMP ID='RAMP_FIRE', T= 746., F=  2.346 /
&RAMP ID='RAMP_FIRE', T= 775., F=  2.147 /
&RAMP ID='RAMP_FIRE', T= 805., F=  1.913 /
&RAMP ID='RAMP_FIRE', T= 836., F=  1.875 /
&RAMP ID='RAMP_FIRE', T= 866., F=  1.975 /
&RAMP ID='RAMP_FIRE', T= 896., F=  2.121 /
&RAMP ID='RAMP_FIRE', T= 926., F=  2.285 /
&RAMP ID='RAMP_FIRE', T= 956., F=  2.144 /
&RAMP ID='RAMP_FIRE', T= 986., F=  2.114 /
&RAMP ID='RAMP_FIRE', T=1016., F=  2.114 /
&RAMP ID='RAMP_FIRE', T=1046., F=  2.217 /
&RAMP ID='RAMP_FIRE', T=1076., F=  2.164 /
&RAMP ID='RAMP_FIRE', T=1106., F=  2.355 /
&RAMP ID='RAMP_FIRE', T=1136., F=  2.360 /
&RAMP ID='RAMP_FIRE', T=1166., F=  2.144 /
&RAMP ID='RAMP_FIRE', T=1196., F=  1.920 /
&RAMP ID='RAMP_FIRE', T=1226., F=  1.815 /
&RAMP ID='RAMP_FIRE', T=1256., F=  1.971 /
&RAMP ID='RAMP_FIRE', T=1286., F=  2.038 /
&RAMP ID='RAMP_FIRE', T=1316., F=  2.052 /
&RAMP ID='RAMP_FIRE', T=1346., F=  1.946 /
&RAMP ID='RAMP_FIRE', T=1376., F=  1.946 /
&RAMP ID='RAMP_FIRE', T=1406., F=  1.793 /
&RAMP ID='RAMP_FIRE', T=1436., F=  1.811 /
&RAMP ID='RAMP_FIRE', T=1466., F=  1.864 /
&RAMP ID='RAMP_FIRE', T=1496., F=  1.595 /
&RAMP ID='RAMP_FIRE', T=1526., F=  1.355 /
&RAMP ID='RAMP_FIRE', T=1556., F=  1.455 /
&RAMP ID='RAMP_FIRE', T=1586., F=  1.619 /
&RAMP ID='RAMP_FIRE', T=1615., F=  1.282 /
&RAMP ID='RAMP_FIRE', T=1645., F=  1.858 /
&RAMP ID='RAMP_FIRE', T=1676., F=  2.184 /
&RAMP ID='RAMP_FIRE', T=1706., F=  1.823 /
&RAMP ID='RAMP_FIRE', T=1735., F=  1.866 /
&RAMP ID='RAMP_FIRE', T=1764., F=  1.799 /
&RAMP ID='RAMP_FIRE', T=1794., F=  1.477 /
&RAMP ID='RAMP_FIRE', T=1825., F=  1.766 /
&RAMP ID='RAMP_FIRE', T=1856., F=  2.157 /
&RAMP ID='RAMP_FIRE', T=1886., F=  2.063 /
&RAMP ID='RAMP_FIRE', T=1916., F=  1.866 /
&RAMP ID='RAMP_FIRE', T=1946., F=  2.118 /
&RAMP ID='RAMP_FIRE', T=1976., F=  1.891 /
&RAMP ID='RAMP_FIRE', T=2006., F=  1.972 /
&RAMP ID='RAMP_FIRE', T=2036., F=  1.991 /
&RAMP ID='RAMP_FIRE', T=2066., F=  2.266 /
&RAMP ID='RAMP_FIRE', T=2096., F=  2.624 /
&RAMP ID='RAMP_FIRE', T=2126., F=  1.164 /
&RAMP ID='RAMP_FIRE', T=2156., F=  0.279 /
&RAMP ID='RAMP_FIRE', T=2186., F=  0.059 /
&RAMP ID='RAMP_FIRE', T=2216., F=  0.059 /
&RAMP ID='RAMP_FIRE', T=2246., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=2276., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=2306., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=2336., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=2366., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=2396., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=2426., F=  0.009 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   6., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  26., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  56., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  86., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 116., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 146., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 176., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 206., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 236., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 266., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 295., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 326., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T= 356., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 384., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 414., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 446., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 476., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 506., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 536., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 566., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 596., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 626., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 656., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 686., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 716., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 746., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 775., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 805., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 836., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 866., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 896., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 926., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 956., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 986., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1016., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1046., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1076., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1106., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1136., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1166., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1196., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1226., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T=1256., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1286., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1316., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1346., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1376., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1406., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1436., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1466., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1496., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1526., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1556., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1586., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1615., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1645., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1676., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1706., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1735., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1764., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1794., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1825., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1856., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1886., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1916., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1946., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1976., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2006., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2036., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2066., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2096., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=2126., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=2156., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2186., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2216., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2246., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2276., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2306., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2336., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2366., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2396., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2426., F=   1.65 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   6., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  26., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  56., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  86., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 116., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 146., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 176., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 206., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 236., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 266., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 295., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 326., F=   0.57 /
&RAMP ID='RAMP_NORTH', T= 356., F=   1.29 /
&RAMP ID='RAMP_NORTH', T= 384., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 414., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 446., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 476., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 506., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 536., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 566., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 596., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 626., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 656., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 686., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 716., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 746., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 775., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 805., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 836., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 866., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 896., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 926., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 956., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 986., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1016., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1046., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1076., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1106., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1136., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1166., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1196., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1226., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1256., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1286., F=   1.83 /
&RAMP ID='RAMP_NORTH', T=1316., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1346., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1376., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1406., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1436., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1466., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1496., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1526., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1556., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1586., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1615., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1645., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1676., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1706., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1735., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1764., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1794., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1825., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1856., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1886., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1916., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1946., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1976., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=2006., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=2036., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2066., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2096., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2126., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2156., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2186., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2216., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2246., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2276., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=2306., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=2336., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2366., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2396., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2426., F=   1.78 /
 
&TAIL /
