&HEAD CHID='Test_207A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2220 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.060 /
&RAMP ID='RAMP_FIRE', T=  12., F=  0.199 /
&RAMP ID='RAMP_FIRE', T=  38., F=  0.258 /
&RAMP ID='RAMP_FIRE', T=  68., F=  0.487 /
&RAMP ID='RAMP_FIRE', T=  98., F=  0.866 /
&RAMP ID='RAMP_FIRE', T= 128., F=  1.469 /
&RAMP ID='RAMP_FIRE', T= 158., F=  1.615 /
&RAMP ID='RAMP_FIRE', T= 188., F=  1.017 /
&RAMP ID='RAMP_FIRE', T= 218., F=  1.121 /
&RAMP ID='RAMP_FIRE', T= 248., F=  1.233 /
&RAMP ID='RAMP_FIRE', T= 278., F=  1.622 /
&RAMP ID='RAMP_FIRE', T= 308., F=  1.792 /
&RAMP ID='RAMP_FIRE', T= 338., F=  1.642 /
&RAMP ID='RAMP_FIRE', T= 366., F=  1.612 /
&RAMP ID='RAMP_FIRE', T= 396., F=  1.557 /
&RAMP ID='RAMP_FIRE', T= 428., F=  1.493 /
&RAMP ID='RAMP_FIRE', T= 458., F=  1.376 /
&RAMP ID='RAMP_FIRE', T= 488., F=  1.376 /
&RAMP ID='RAMP_FIRE', T= 516., F=  1.389 /
&RAMP ID='RAMP_FIRE', T= 545., F=  1.493 /
&RAMP ID='RAMP_FIRE', T= 576., F=  1.574 /
&RAMP ID='RAMP_FIRE', T= 606., F=  1.698 /
&RAMP ID='RAMP_FIRE', T= 636., F=  1.687 /
&RAMP ID='RAMP_FIRE', T= 666., F=  1.711 /
&RAMP ID='RAMP_FIRE', T= 696., F=  1.506 /
&RAMP ID='RAMP_FIRE', T= 726., F=  1.423 /
&RAMP ID='RAMP_FIRE', T= 756., F=  1.470 /
&RAMP ID='RAMP_FIRE', T= 785., F=  1.470 /
&RAMP ID='RAMP_FIRE', T= 816., F=  1.669 /
&RAMP ID='RAMP_FIRE', T= 848., F=  1.617 /
&RAMP ID='RAMP_FIRE', T= 878., F=  1.564 /
&RAMP ID='RAMP_FIRE', T= 908., F=  1.178 /
&RAMP ID='RAMP_FIRE', T= 938., F=  0.888 /
&RAMP ID='RAMP_FIRE', T= 968., F=  0.899 /
&RAMP ID='RAMP_FIRE', T= 998., F=  0.851 /
&RAMP ID='RAMP_FIRE', T=1028., F=  1.348 /
&RAMP ID='RAMP_FIRE', T=1058., F=  1.141 /
&RAMP ID='RAMP_FIRE', T=1088., F=  1.224 /
&RAMP ID='RAMP_FIRE', T=1118., F=  1.437 /
&RAMP ID='RAMP_FIRE', T=1148., F=  1.639 /
&RAMP ID='RAMP_FIRE', T=1178., F=  1.544 /
&RAMP ID='RAMP_FIRE', T=1208., F=  1.217 /
&RAMP ID='RAMP_FIRE', T=1238., F=  1.053 /
&RAMP ID='RAMP_FIRE', T=1267., F=  1.332 /
&RAMP ID='RAMP_FIRE', T=1298., F=  1.533 /
&RAMP ID='RAMP_FIRE', T=1328., F=  1.524 /
&RAMP ID='RAMP_FIRE', T=1358., F=  1.625 /
&RAMP ID='RAMP_FIRE', T=1388., F=  1.611 /
&RAMP ID='RAMP_FIRE', T=1418., F=  1.533 /
&RAMP ID='RAMP_FIRE', T=1448., F=  1.374 /
&RAMP ID='RAMP_FIRE', T=1478., F=  1.576 /
&RAMP ID='RAMP_FIRE', T=1508., F=  1.786 /
&RAMP ID='RAMP_FIRE', T=1538., F=  1.006 /
&RAMP ID='RAMP_FIRE', T=1567., F=  0.251 /
&RAMP ID='RAMP_FIRE', T=1597., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1628., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1658., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1688., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1718., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1748., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1778., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1806., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1836., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1868., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1898., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1928., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1958., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=1988., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=2017., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=2047., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=2078., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=2106., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=2135., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=2166., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=2196., F=  0.047 /
&RAMP ID='RAMP_FIRE', T=2226., F=  0.047 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  12., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  38., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  68., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  98., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 128., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 158., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T= 188., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 218., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 248., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 278., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 308., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 338., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 366., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T= 396., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 428., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 458., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 488., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T= 545., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 576., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 606., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 636., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 666., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 696., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 726., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 756., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 785., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 816., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 848., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 878., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 908., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 938., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 968., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T= 998., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1028., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1058., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1088., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1118., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1148., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1178., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1208., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1238., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1267., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1298., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1328., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1358., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1388., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=1418., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1448., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1478., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1508., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1538., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1567., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1597., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1628., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1658., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1688., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1718., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1748., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1778., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1806., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1836., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1868., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1898., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1928., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1958., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1988., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T=2017., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2047., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=2078., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T=2106., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T=2135., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=2166., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=2196., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T=2226., F=   1.34 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  12., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  38., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  68., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  98., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 128., F=   0.05 /
&RAMP ID='RAMP_NORTH', T= 158., F=   0.87 /
&RAMP ID='RAMP_NORTH', T= 188., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 218., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 248., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 278., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 308., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 338., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 366., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 396., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 428., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 458., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 488., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 516., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 545., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 576., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 606., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 636., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 666., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 696., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 726., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 756., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 785., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 816., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 848., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 878., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 908., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 938., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 968., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 998., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1028., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1058., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1088., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1118., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1148., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1178., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1208., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1238., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1267., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1298., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1328., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1358., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1388., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1418., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1448., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1478., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1508., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1538., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1567., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1597., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1628., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1658., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1688., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1718., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1748., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1778., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1806., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1836., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1868., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1898., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1928., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1958., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1988., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2017., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2047., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2078., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2106., F=   0.90 /
&RAMP ID='RAMP_NORTH', T=2135., F=   0.25 /
&RAMP ID='RAMP_NORTH', T=2166., F=   0.07 /
&RAMP ID='RAMP_NORTH', T=2196., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=2226., F=   0.03 /
 
&TAIL /
