&HEAD CHID='Test_208A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2490 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=  10., F=  0.161 /
&RAMP ID='RAMP_FIRE', T=  34., F=  0.601 /
&RAMP ID='RAMP_FIRE', T=  64., F=  1.020 /
&RAMP ID='RAMP_FIRE', T=  94., F=  1.723 /
&RAMP ID='RAMP_FIRE', T= 124., F=  2.355 /
&RAMP ID='RAMP_FIRE', T= 154., F=  1.878 /
&RAMP ID='RAMP_FIRE', T= 184., F=  1.760 /
&RAMP ID='RAMP_FIRE', T= 214., F=  1.579 /
&RAMP ID='RAMP_FIRE', T= 244., F=  1.458 /
&RAMP ID='RAMP_FIRE', T= 274., F=  1.521 /
&RAMP ID='RAMP_FIRE', T= 304., F=  1.699 /
&RAMP ID='RAMP_FIRE', T= 334., F=  1.883 /
&RAMP ID='RAMP_FIRE', T= 360., F=  2.013 /
&RAMP ID='RAMP_FIRE', T= 390., F=  2.065 /
&RAMP ID='RAMP_FIRE', T= 424., F=  2.004 /
&RAMP ID='RAMP_FIRE', T= 453., F=  1.941 /
&RAMP ID='RAMP_FIRE', T= 483., F=  1.880 /
&RAMP ID='RAMP_FIRE', T= 512., F=  1.956 /
&RAMP ID='RAMP_FIRE', T= 542., F=  2.014 /
&RAMP ID='RAMP_FIRE', T= 574., F=  2.032 /
&RAMP ID='RAMP_FIRE', T= 601., F=  2.032 /
&RAMP ID='RAMP_FIRE', T= 630., F=  2.130 /
&RAMP ID='RAMP_FIRE', T= 662., F=  2.042 /
&RAMP ID='RAMP_FIRE', T= 692., F=  2.156 /
&RAMP ID='RAMP_FIRE', T= 722., F=  2.091 /
&RAMP ID='RAMP_FIRE', T= 752., F=  2.096 /
&RAMP ID='RAMP_FIRE', T= 782., F=  2.117 /
&RAMP ID='RAMP_FIRE', T= 812., F=  2.086 /
&RAMP ID='RAMP_FIRE', T= 842., F=  2.116 /
&RAMP ID='RAMP_FIRE', T= 872., F=  2.054 /
&RAMP ID='RAMP_FIRE', T= 902., F=  1.966 /
&RAMP ID='RAMP_FIRE', T= 932., F=  2.133 /
&RAMP ID='RAMP_FIRE', T= 962., F=  2.149 /
&RAMP ID='RAMP_FIRE', T= 992., F=  2.379 /
&RAMP ID='RAMP_FIRE', T=1022., F=  2.522 /
&RAMP ID='RAMP_FIRE', T=1052., F=  2.306 /
&RAMP ID='RAMP_FIRE', T=1082., F=  2.036 /
&RAMP ID='RAMP_FIRE', T=1112., F=  1.930 /
&RAMP ID='RAMP_FIRE', T=1143., F=  1.991 /
&RAMP ID='RAMP_FIRE', T=1174., F=  2.059 /
&RAMP ID='RAMP_FIRE', T=1204., F=  2.259 /
&RAMP ID='RAMP_FIRE', T=1232., F=  2.285 /
&RAMP ID='RAMP_FIRE', T=1262., F=  2.182 /
&RAMP ID='RAMP_FIRE', T=1294., F=  2.034 /
&RAMP ID='RAMP_FIRE', T=1324., F=  1.994 /
&RAMP ID='RAMP_FIRE', T=1354., F=  2.149 /
&RAMP ID='RAMP_FIRE', T=1382., F=  2.343 /
&RAMP ID='RAMP_FIRE', T=1412., F=  2.361 /
&RAMP ID='RAMP_FIRE', T=1444., F=  2.224 /
&RAMP ID='RAMP_FIRE', T=1474., F=  2.116 /
&RAMP ID='RAMP_FIRE', T=1503., F=  1.861 /
&RAMP ID='RAMP_FIRE', T=1533., F=  1.432 /
&RAMP ID='RAMP_FIRE', T=1564., F=  1.028 /
&RAMP ID='RAMP_FIRE', T=1594., F=  1.015 /
&RAMP ID='RAMP_FIRE', T=1624., F=  1.182 /
&RAMP ID='RAMP_FIRE', T=1654., F=  1.869 /
&RAMP ID='RAMP_FIRE', T=1683., F=  2.032 /
&RAMP ID='RAMP_FIRE', T=1712., F=  2.324 /
&RAMP ID='RAMP_FIRE', T=1742., F=  2.267 /
&RAMP ID='RAMP_FIRE', T=1772., F=  1.850 /
&RAMP ID='RAMP_FIRE', T=1804., F=  2.307 /
&RAMP ID='RAMP_FIRE', T=1834., F=  2.195 /
&RAMP ID='RAMP_FIRE', T=1862., F=  1.744 /
&RAMP ID='RAMP_FIRE', T=1891., F=  2.069 /
&RAMP ID='RAMP_FIRE', T=1922., F=  2.501 /
&RAMP ID='RAMP_FIRE', T=1954., F=  2.252 /
&RAMP ID='RAMP_FIRE', T=1984., F=  2.240 /
&RAMP ID='RAMP_FIRE', T=2012., F=  2.249 /
&RAMP ID='RAMP_FIRE', T=2040., F=  2.414 /
&RAMP ID='RAMP_FIRE', T=2072., F=  2.171 /
&RAMP ID='RAMP_FIRE', T=2103., F=  1.851 /
&RAMP ID='RAMP_FIRE', T=2132., F=  0.673 /
&RAMP ID='RAMP_FIRE', T=2161., F=  0.179 /
&RAMP ID='RAMP_FIRE', T=2192., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2222., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2252., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2282., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2313., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2342., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2372., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2404., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2434., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2462., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2492., F=  0.043 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  34., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  64., F=   0.74 /
&RAMP ID='RAMP_SOUTH', T=  94., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 124., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 154., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 184., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 214., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 244., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 360., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 390., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 453., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 483., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 512., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 542., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 574., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 601., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 630., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 662., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 692., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 722., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 752., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 782., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 812., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 842., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 872., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 902., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T= 962., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 992., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1022., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1052., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1082., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1112., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1143., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1174., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1232., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1262., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1294., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1324., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1354., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1382., F=   1.99 /
&RAMP ID='RAMP_SOUTH', T=1412., F=   1.99 /
&RAMP ID='RAMP_SOUTH', T=1444., F=   1.99 /
&RAMP ID='RAMP_SOUTH', T=1474., F=   1.99 /
&RAMP ID='RAMP_SOUTH', T=1503., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1533., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1564., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1683., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1712., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1742., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1772., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1804., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1834., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1862., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1891., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1922., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1954., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1984., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=2012., F=   1.54 /
&RAMP ID='RAMP_SOUTH', T=2040., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T=2072., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=2103., F=   1.37 /
&RAMP ID='RAMP_SOUTH', T=2132., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=2161., F=   2.08 /
&RAMP ID='RAMP_SOUTH', T=2192., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=2222., F=   1.80 /
&RAMP ID='RAMP_SOUTH', T=2252., F=   1.79 /
&RAMP ID='RAMP_SOUTH', T=2282., F=   1.80 /
&RAMP ID='RAMP_SOUTH', T=2313., F=   1.81 /
&RAMP ID='RAMP_SOUTH', T=2342., F=   1.81 /
&RAMP ID='RAMP_SOUTH', T=2372., F=   1.81 /
&RAMP ID='RAMP_SOUTH', T=2404., F=   1.81 /
&RAMP ID='RAMP_SOUTH', T=2434., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=2462., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=2492., F=   1.39 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  34., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  64., F=   0.56 /
&RAMP ID='RAMP_NORTH', T=  94., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 124., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 154., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 184., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 214., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 244., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 274., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 304., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 334., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 360., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 390., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 424., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 453., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 483., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 512., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 542., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 574., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 601., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 630., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 662., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 692., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 722., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 752., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 782., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 812., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 842., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 872., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 902., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 932., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 962., F=   1.63 /
&RAMP ID='RAMP_NORTH', T= 992., F=   1.76 /
&RAMP ID='RAMP_NORTH', T=1022., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1052., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1082., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1112., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1143., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1174., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1204., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1232., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1262., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1294., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=1324., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1354., F=   2.14 /
&RAMP ID='RAMP_NORTH', T=1382., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1412., F=   2.11 /
&RAMP ID='RAMP_NORTH', T=1444., F=   2.13 /
&RAMP ID='RAMP_NORTH', T=1474., F=   2.13 /
&RAMP ID='RAMP_NORTH', T=1503., F=   2.12 /
&RAMP ID='RAMP_NORTH', T=1533., F=   2.11 /
&RAMP ID='RAMP_NORTH', T=1564., F=   2.11 /
&RAMP ID='RAMP_NORTH', T=1594., F=   2.11 /
&RAMP ID='RAMP_NORTH', T=1624., F=   2.14 /
&RAMP ID='RAMP_NORTH', T=1654., F=   2.14 /
&RAMP ID='RAMP_NORTH', T=1683., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1712., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1742., F=   2.14 /
&RAMP ID='RAMP_NORTH', T=1772., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1804., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1834., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1862., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1891., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1922., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1954., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1984., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=2012., F=   2.05 /
&RAMP ID='RAMP_NORTH', T=2040., F=   1.58 /
&RAMP ID='RAMP_NORTH', T=2072., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=2103., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=2132., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2161., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2192., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2222., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2252., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2282., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2313., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2342., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2372., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2404., F=   1.37 /
&RAMP ID='RAMP_NORTH', T=2434., F=   1.36 /
&RAMP ID='RAMP_NORTH', T=2462., F=   1.30 /
&RAMP ID='RAMP_NORTH', T=2492., F=   1.24 /
 
&TAIL /
