&HEAD CHID='Test_210', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2420 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,2.2, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   4., F=  0.017 /
&RAMP ID='RAMP_FIRE', T=  21., F=  0.195 /
&RAMP ID='RAMP_FIRE', T=  50., F=  0.585 /
&RAMP ID='RAMP_FIRE', T=  81., F=  1.080 /
&RAMP ID='RAMP_FIRE', T= 112., F=  1.856 /
&RAMP ID='RAMP_FIRE', T= 140., F=  1.981 /
&RAMP ID='RAMP_FIRE', T= 169., F=  1.798 /
&RAMP ID='RAMP_FIRE', T= 198., F=  1.728 /
&RAMP ID='RAMP_FIRE', T= 228., F=  1.452 /
&RAMP ID='RAMP_FIRE', T= 258., F=  1.248 /
&RAMP ID='RAMP_FIRE', T= 288., F=  1.396 /
&RAMP ID='RAMP_FIRE', T= 318., F=  1.591 /
&RAMP ID='RAMP_FIRE', T= 348., F=  1.769 /
&RAMP ID='RAMP_FIRE', T= 380., F=  1.874 /
&RAMP ID='RAMP_FIRE', T= 410., F=  1.953 /
&RAMP ID='RAMP_FIRE', T= 440., F=  1.936 /
&RAMP ID='RAMP_FIRE', T= 471., F=  1.936 /
&RAMP ID='RAMP_FIRE', T= 501., F=  1.901 /
&RAMP ID='RAMP_FIRE', T= 530., F=  1.849 /
&RAMP ID='RAMP_FIRE', T= 560., F=  1.888 /
&RAMP ID='RAMP_FIRE', T= 590., F=  1.899 /
&RAMP ID='RAMP_FIRE', T= 620., F=  1.961 /
&RAMP ID='RAMP_FIRE', T= 650., F=  1.851 /
&RAMP ID='RAMP_FIRE', T= 680., F=  1.925 /
&RAMP ID='RAMP_FIRE', T= 710., F=  1.807 /
&RAMP ID='RAMP_FIRE', T= 740., F=  1.736 /
&RAMP ID='RAMP_FIRE', T= 770., F=  1.801 /
&RAMP ID='RAMP_FIRE', T= 800., F=  2.149 /
&RAMP ID='RAMP_FIRE', T= 830., F=  2.520 /
&RAMP ID='RAMP_FIRE', T= 860., F=  2.417 /
&RAMP ID='RAMP_FIRE', T= 890., F=  2.563 /
&RAMP ID='RAMP_FIRE', T= 920., F=  2.852 /
&RAMP ID='RAMP_FIRE', T= 950., F=  2.706 /
&RAMP ID='RAMP_FIRE', T= 980., F=  2.324 /
&RAMP ID='RAMP_FIRE', T=1010., F=  2.027 /
&RAMP ID='RAMP_FIRE', T=1040., F=  1.918 /
&RAMP ID='RAMP_FIRE', T=1070., F=  1.694 /
&RAMP ID='RAMP_FIRE', T=1100., F=  1.631 /
&RAMP ID='RAMP_FIRE', T=1130., F=  1.588 /
&RAMP ID='RAMP_FIRE', T=1160., F=  1.800 /
&RAMP ID='RAMP_FIRE', T=1190., F=  1.856 /
&RAMP ID='RAMP_FIRE', T=1220., F=  1.989 /
&RAMP ID='RAMP_FIRE', T=1250., F=  1.840 /
&RAMP ID='RAMP_FIRE', T=1280., F=  1.686 /
&RAMP ID='RAMP_FIRE', T=1310., F=  1.559 /
&RAMP ID='RAMP_FIRE', T=1340., F=  1.791 /
&RAMP ID='RAMP_FIRE', T=1370., F=  1.943 /
&RAMP ID='RAMP_FIRE', T=1400., F=  2.250 /
&RAMP ID='RAMP_FIRE', T=1430., F=  2.152 /
&RAMP ID='RAMP_FIRE', T=1460., F=  2.172 /
&RAMP ID='RAMP_FIRE', T=1490., F=  2.016 /
&RAMP ID='RAMP_FIRE', T=1520., F=  1.445 /
&RAMP ID='RAMP_FIRE', T=1550., F=  1.419 /
&RAMP ID='RAMP_FIRE', T=1580., F=  1.433 /
&RAMP ID='RAMP_FIRE', T=1610., F=  1.328 /
&RAMP ID='RAMP_FIRE', T=1640., F=  2.030 /
&RAMP ID='RAMP_FIRE', T=1670., F=  2.093 /
&RAMP ID='RAMP_FIRE', T=1700., F=  2.083 /
&RAMP ID='RAMP_FIRE', T=1730., F=  2.157 /
&RAMP ID='RAMP_FIRE', T=1760., F=  1.917 /
&RAMP ID='RAMP_FIRE', T=1790., F=  1.819 /
&RAMP ID='RAMP_FIRE', T=1820., F=  1.663 /
&RAMP ID='RAMP_FIRE', T=1850., F=  1.827 /
&RAMP ID='RAMP_FIRE', T=1880., F=  1.809 /
&RAMP ID='RAMP_FIRE', T=1909., F=  1.968 /
&RAMP ID='RAMP_FIRE', T=1940., F=  1.800 /
&RAMP ID='RAMP_FIRE', T=1970., F=  1.719 /
&RAMP ID='RAMP_FIRE', T=2000., F=  2.061 /
&RAMP ID='RAMP_FIRE', T=2030., F=  2.243 /
&RAMP ID='RAMP_FIRE', T=2060., F=  2.397 /
&RAMP ID='RAMP_FIRE', T=2090., F=  1.594 /
&RAMP ID='RAMP_FIRE', T=2120., F=  0.502 /
&RAMP ID='RAMP_FIRE', T=2149., F=  0.112 /
&RAMP ID='RAMP_FIRE', T=2179., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=2210., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=2240., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=2270., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=2300., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=2330., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=2360., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=2390., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=2420., F=  0.034 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  21., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  50., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  81., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 112., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 140., F=   0.37 /
&RAMP ID='RAMP_SOUTH', T= 169., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 198., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 228., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 258., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 288., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 318., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 348., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 380., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 410., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 440., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 471., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 501., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 530., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 560., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 590., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 620., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 650., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 680., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 710., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 740., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 770., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 800., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 830., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 860., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 890., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 920., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 950., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 980., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1010., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1040., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1070., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1100., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1130., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1160., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=1190., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1220., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1250., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1280., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1310., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1340., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1370., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1400., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1430., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1460., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1490., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1520., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1550., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1580., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1610., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1640., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1670., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1700., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1730., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1760., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1790., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1820., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1850., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1880., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1909., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1940., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=1970., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=2000., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=2030., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=2060., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=2090., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=2120., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=2149., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=2179., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=2210., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T=2240., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T=2270., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=2300., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=2330., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=2360., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=2390., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T=2420., F=   1.51 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  21., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  50., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  81., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 112., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 140., F=   0.28 /
&RAMP ID='RAMP_NORTH', T= 169., F=   1.19 /
&RAMP ID='RAMP_NORTH', T= 198., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 228., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 258., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 288., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 318., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 348., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 380., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 410., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 440., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 471., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 501., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 530., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 560., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 590., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 620., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 650., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 680., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 710., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 740., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 770., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 800., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 830., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 860., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 890., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 920., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 950., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 980., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1010., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1040., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1070., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1100., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1130., F=   1.50 /
&RAMP ID='RAMP_NORTH', T=1160., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1190., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1220., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1250., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1280., F=   1.74 /
&RAMP ID='RAMP_NORTH', T=1310., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1340., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1370., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1400., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1430., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1460., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1490., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1520., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1550., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1580., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1610., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1640., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1670., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1700., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1730., F=   1.82 /
&RAMP ID='RAMP_NORTH', T=1760., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1790., F=   1.91 /
&RAMP ID='RAMP_NORTH', T=1820., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=1850., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=1880., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=1909., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=1940., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=1970., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=2000., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=2030., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=2060., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=2090., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=2120., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=2149., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=2179., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=2210., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=2240., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=2270., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=2300., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=2330., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=2360., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=2390., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=2420., F=   1.50 /
 
&TAIL /
