&HEAD CHID='Test_212', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2440 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,3.1, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.123 /
&RAMP ID='RAMP_FIRE', T=  16., F=  0.348 /
&RAMP ID='RAMP_FIRE', T=  46., F=  0.660 /
&RAMP ID='RAMP_FIRE', T=  76., F=  1.205 /
&RAMP ID='RAMP_FIRE', T= 106., F=  1.773 /
&RAMP ID='RAMP_FIRE', T= 136., F=  1.896 /
&RAMP ID='RAMP_FIRE', T= 166., F=  1.489 /
&RAMP ID='RAMP_FIRE', T= 196., F=  1.489 /
&RAMP ID='RAMP_FIRE', T= 226., F=  1.362 /
&RAMP ID='RAMP_FIRE', T= 256., F=  1.486 /
&RAMP ID='RAMP_FIRE', T= 286., F=  1.486 /
&RAMP ID='RAMP_FIRE', T= 314., F=  1.626 /
&RAMP ID='RAMP_FIRE', T= 344., F=  1.785 /
&RAMP ID='RAMP_FIRE', T= 376., F=  1.785 /
&RAMP ID='RAMP_FIRE', T= 406., F=  1.725 /
&RAMP ID='RAMP_FIRE', T= 436., F=  1.677 /
&RAMP ID='RAMP_FIRE', T= 466., F=  1.785 /
&RAMP ID='RAMP_FIRE', T= 496., F=  1.862 /
&RAMP ID='RAMP_FIRE', T= 526., F=  1.946 /
&RAMP ID='RAMP_FIRE', T= 555., F=  1.891 /
&RAMP ID='RAMP_FIRE', T= 585., F=  1.841 /
&RAMP ID='RAMP_FIRE', T= 616., F=  1.841 /
&RAMP ID='RAMP_FIRE', T= 646., F=  1.838 /
&RAMP ID='RAMP_FIRE', T= 676., F=  1.845 /
&RAMP ID='RAMP_FIRE', T= 706., F=  1.851 /
&RAMP ID='RAMP_FIRE', T= 736., F=  1.951 /
&RAMP ID='RAMP_FIRE', T= 764., F=  1.915 /
&RAMP ID='RAMP_FIRE', T= 794., F=  1.993 /
&RAMP ID='RAMP_FIRE', T= 824., F=  1.966 /
&RAMP ID='RAMP_FIRE', T= 854., F=  1.865 /
&RAMP ID='RAMP_FIRE', T= 884., F=  1.865 /
&RAMP ID='RAMP_FIRE', T= 915., F=  1.964 /
&RAMP ID='RAMP_FIRE', T= 944., F=  1.964 /
&RAMP ID='RAMP_FIRE', T= 974., F=  1.971 /
&RAMP ID='RAMP_FIRE', T=1006., F=  1.948 /
&RAMP ID='RAMP_FIRE', T=1036., F=  2.014 /
&RAMP ID='RAMP_FIRE', T=1066., F=  1.963 /
&RAMP ID='RAMP_FIRE', T=1096., F=  1.893 /
&RAMP ID='RAMP_FIRE', T=1126., F=  1.978 /
&RAMP ID='RAMP_FIRE', T=1156., F=  2.155 /
&RAMP ID='RAMP_FIRE', T=1186., F=  2.268 /
&RAMP ID='RAMP_FIRE', T=1216., F=  2.192 /
&RAMP ID='RAMP_FIRE', T=1244., F=  2.192 /
&RAMP ID='RAMP_FIRE', T=1274., F=  2.057 /
&RAMP ID='RAMP_FIRE', T=1306., F=  1.987 /
&RAMP ID='RAMP_FIRE', T=1336., F=  1.871 /
&RAMP ID='RAMP_FIRE', T=1366., F=  1.991 /
&RAMP ID='RAMP_FIRE', T=1396., F=  2.157 /
&RAMP ID='RAMP_FIRE', T=1426., F=  2.320 /
&RAMP ID='RAMP_FIRE', T=1455., F=  2.296 /
&RAMP ID='RAMP_FIRE', T=1485., F=  2.152 /
&RAMP ID='RAMP_FIRE', T=1516., F=  1.799 /
&RAMP ID='RAMP_FIRE', T=1546., F=  1.458 /
&RAMP ID='RAMP_FIRE', T=1576., F=  1.287 /
&RAMP ID='RAMP_FIRE', T=1606., F=  1.694 /
&RAMP ID='RAMP_FIRE', T=1634., F=  1.726 /
&RAMP ID='RAMP_FIRE', T=1664., F=  2.129 /
&RAMP ID='RAMP_FIRE', T=1696., F=  1.832 /
&RAMP ID='RAMP_FIRE', T=1726., F=  1.791 /
&RAMP ID='RAMP_FIRE', T=1756., F=  2.145 /
&RAMP ID='RAMP_FIRE', T=1786., F=  1.943 /
&RAMP ID='RAMP_FIRE', T=1816., F=  1.607 /
&RAMP ID='RAMP_FIRE', T=1846., F=  2.001 /
&RAMP ID='RAMP_FIRE', T=1876., F=  1.748 /
&RAMP ID='RAMP_FIRE', T=1906., F=  2.215 /
&RAMP ID='RAMP_FIRE', T=1936., F=  2.265 /
&RAMP ID='RAMP_FIRE', T=1964., F=  1.934 /
&RAMP ID='RAMP_FIRE', T=1994., F=  1.487 /
&RAMP ID='RAMP_FIRE', T=2026., F=  1.801 /
&RAMP ID='RAMP_FIRE', T=2056., F=  2.501 /
&RAMP ID='RAMP_FIRE', T=2086., F=  2.176 /
&RAMP ID='RAMP_FIRE', T=2116., F=  0.745 /
&RAMP ID='RAMP_FIRE', T=2146., F=  0.158 /
&RAMP ID='RAMP_FIRE', T=2176., F=  0.158 /
&RAMP ID='RAMP_FIRE', T=2206., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=2236., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=2266., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=2296., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=2326., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=2356., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=2386., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=2416., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=2445., F=  0.021 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  16., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  46., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  76., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 106., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 136., F=   0.15 /
&RAMP ID='RAMP_SOUTH', T= 166., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 196., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 226., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 256., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 286., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 314., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 344., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 376., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 406., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 436., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 466., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 496., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 526., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 555., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 585., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 616., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 646., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 676., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 706., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 736., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 764., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 794., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 824., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 854., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 884., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 915., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 944., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 974., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1006., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1036., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1066., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1096., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1126., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1156., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1186., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1216., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1244., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1274., F=   1.06 /
&RAMP ID='RAMP_SOUTH', T=1306., F=   0.85 /
&RAMP ID='RAMP_SOUTH', T=1336., F=   0.69 /
&RAMP ID='RAMP_SOUTH', T=1366., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1396., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1426., F=   0.67 /
&RAMP ID='RAMP_SOUTH', T=1455., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T=1485., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T=1546., F=   1.52 /
&RAMP ID='RAMP_SOUTH', T=1576., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1606., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1634., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1664., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1696., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1726., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1756., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1786., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1816., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1846., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1876., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1906., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1936., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1964., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1994., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=2026., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=2056., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2086., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2116., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2146., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=2176., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2206., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2236., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2266., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=2296., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2326., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2356., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2386., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2416., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=2445., F=   1.66 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  16., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  46., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  76., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 106., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 136., F=   0.14 /
&RAMP ID='RAMP_NORTH', T= 166., F=   1.06 /
&RAMP ID='RAMP_NORTH', T= 196., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 226., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 256., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 286., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 314., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 344., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 376., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 406., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 436., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 466., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 496., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 526., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 555., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 585., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 616., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 646., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 676., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 706., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 736., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 764., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 794., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 824., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 854., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 884., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 915., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 944., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 974., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1006., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1036., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1066., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1096., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1126., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1156., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1186., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1216., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1244., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1274., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1306., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1336., F=   0.77 /
&RAMP ID='RAMP_NORTH', T=1366., F=   0.67 /
&RAMP ID='RAMP_NORTH', T=1396., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1426., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1455., F=   0.69 /
&RAMP ID='RAMP_NORTH', T=1485., F=   0.69 /
&RAMP ID='RAMP_NORTH', T=1516., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1546., F=   1.38 /
&RAMP ID='RAMP_NORTH', T=1576., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1606., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1634., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1664., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1696., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1726., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1756., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1786., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1816., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1846., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1876., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1906., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1936., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1964., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1994., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2026., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2056., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2086., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2116., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2146., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2176., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2206., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2236., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2266., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2296., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2326., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2356., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2386., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2416., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2445., F=   1.78 /
 
&TAIL /
