&HEAD CHID='Test_214A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2300 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.145 /
&RAMP ID='RAMP_FIRE', T=   4., F=  1.093 /
&RAMP ID='RAMP_FIRE', T=  22., F=  2.616 /
&RAMP ID='RAMP_FIRE', T=  52., F=  3.907 /
&RAMP ID='RAMP_FIRE', T=  82., F=  3.788 /
&RAMP ID='RAMP_FIRE', T= 110., F=  3.358 /
&RAMP ID='RAMP_FIRE', T= 140., F=  3.140 /
&RAMP ID='RAMP_FIRE', T= 172., F=  4.106 /
&RAMP ID='RAMP_FIRE', T= 202., F=  4.712 /
&RAMP ID='RAMP_FIRE', T= 230., F=  4.319 /
&RAMP ID='RAMP_FIRE', T= 260., F=  4.491 /
&RAMP ID='RAMP_FIRE', T= 292., F=  4.443 /
&RAMP ID='RAMP_FIRE', T= 320., F=  4.080 /
&RAMP ID='RAMP_FIRE', T= 350., F=  4.153 /
&RAMP ID='RAMP_FIRE', T= 382., F=  4.091 /
&RAMP ID='RAMP_FIRE', T= 412., F=  5.242 /
&RAMP ID='RAMP_FIRE', T= 442., F=  4.361 /
&RAMP ID='RAMP_FIRE', T= 472., F=  3.866 /
&RAMP ID='RAMP_FIRE', T= 502., F=  3.698 /
&RAMP ID='RAMP_FIRE', T= 532., F=  2.747 /
&RAMP ID='RAMP_FIRE', T= 560., F=  3.853 /
&RAMP ID='RAMP_FIRE', T= 590., F=  5.741 /
&RAMP ID='RAMP_FIRE', T= 620., F=  5.906 /
&RAMP ID='RAMP_FIRE', T= 648., F=  4.932 /
&RAMP ID='RAMP_FIRE', T= 680., F=  4.348 /
&RAMP ID='RAMP_FIRE', T= 710., F=  4.905 /
&RAMP ID='RAMP_FIRE', T= 741., F=  5.345 /
&RAMP ID='RAMP_FIRE', T= 772., F=  5.183 /
&RAMP ID='RAMP_FIRE', T= 800., F=  5.374 /
&RAMP ID='RAMP_FIRE', T= 830., F=  5.093 /
&RAMP ID='RAMP_FIRE', T= 860., F=  4.846 /
&RAMP ID='RAMP_FIRE', T= 890., F=  8.129 /
&RAMP ID='RAMP_FIRE', T= 922., F=  4.891 /
&RAMP ID='RAMP_FIRE', T= 950., F=  2.976 /
&RAMP ID='RAMP_FIRE', T= 980., F=  4.660 /
&RAMP ID='RAMP_FIRE', T=1012., F=  4.889 /
&RAMP ID='RAMP_FIRE', T=1042., F=  4.842 /
&RAMP ID='RAMP_FIRE', T=1072., F=  4.786 /
&RAMP ID='RAMP_FIRE', T=1102., F=  5.240 /
&RAMP ID='RAMP_FIRE', T=1132., F=  4.655 /
&RAMP ID='RAMP_FIRE', T=1162., F=  5.117 /
&RAMP ID='RAMP_FIRE', T=1192., F=  5.249 /
&RAMP ID='RAMP_FIRE', T=1222., F=  5.744 /
&RAMP ID='RAMP_FIRE', T=1252., F=  5.375 /
&RAMP ID='RAMP_FIRE', T=1280., F=  4.906 /
&RAMP ID='RAMP_FIRE', T=1310., F=  5.378 /
&RAMP ID='RAMP_FIRE', T=1342., F=  4.842 /
&RAMP ID='RAMP_FIRE', T=1372., F=  5.126 /
&RAMP ID='RAMP_FIRE', T=1402., F=  5.535 /
&RAMP ID='RAMP_FIRE', T=1432., F=  5.197 /
&RAMP ID='RAMP_FIRE', T=1462., F=  4.638 /
&RAMP ID='RAMP_FIRE', T=1491., F=  4.351 /
&RAMP ID='RAMP_FIRE', T=1521., F=  3.931 /
&RAMP ID='RAMP_FIRE', T=1552., F=  4.231 /
&RAMP ID='RAMP_FIRE', T=1582., F=  3.637 /
&RAMP ID='RAMP_FIRE', T=1610., F=  3.451 /
&RAMP ID='RAMP_FIRE', T=1640., F=  3.921 /
&RAMP ID='RAMP_FIRE', T=1672., F=  4.568 /
&RAMP ID='RAMP_FIRE', T=1702., F=  4.268 /
&RAMP ID='RAMP_FIRE', T=1732., F=  4.827 /
&RAMP ID='RAMP_FIRE', T=1762., F=  6.169 /
&RAMP ID='RAMP_FIRE', T=1792., F=  5.978 /
&RAMP ID='RAMP_FIRE', T=1822., F=  4.876 /
&RAMP ID='RAMP_FIRE', T=1850., F=  2.913 /
&RAMP ID='RAMP_FIRE', T=1880., F=  1.696 /
&RAMP ID='RAMP_FIRE', T=1912., F=  1.488 /
&RAMP ID='RAMP_FIRE', T=1940., F=  0.497 /
&RAMP ID='RAMP_FIRE', T=1970., F=  0.128 /
&RAMP ID='RAMP_FIRE', T=2002., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2032., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2060., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2089., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2118., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2148., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2179., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2210., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2240., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2270., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2300., F=  0.023 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  22., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  82., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 110., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 140., F=   0.31 /
&RAMP ID='RAMP_SOUTH', T= 172., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 202., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 230., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 260., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 292., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 320., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 350., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 382., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 412., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 442., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 472., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 502., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 532., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 560., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 590., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 620., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 648., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T= 680., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 710., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 741., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T= 772., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 800., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 830., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 860., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 890., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 922., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 950., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 980., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1012., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1042., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1072., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1102., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1132., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1162., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1192., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1222., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1252., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1280., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1310., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1342., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1372., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1402., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1432., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1462., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1491., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1521., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1552., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1582., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1610., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1640., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1672., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1702., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=1732., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1762., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1792., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1822., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1850., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1880., F=   1.97 /
&RAMP ID='RAMP_SOUTH', T=1912., F=   1.99 /
&RAMP ID='RAMP_SOUTH', T=1940., F=   2.00 /
&RAMP ID='RAMP_SOUTH', T=1970., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=2002., F=   2.00 /
&RAMP ID='RAMP_SOUTH', T=2032., F=   1.99 /
&RAMP ID='RAMP_SOUTH', T=2060., F=   2.00 /
&RAMP ID='RAMP_SOUTH', T=2089., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=2118., F=   2.00 /
&RAMP ID='RAMP_SOUTH', T=2148., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=2179., F=   1.98 /
&RAMP ID='RAMP_SOUTH', T=2210., F=   2.00 /
&RAMP ID='RAMP_SOUTH', T=2240., F=   2.00 /
&RAMP ID='RAMP_SOUTH', T=2270., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T=2300., F=   1.58 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  82., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 110., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 140., F=   0.30 /
&RAMP ID='RAMP_NORTH', T= 172., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 202., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 230., F=   1.77 /
&RAMP ID='RAMP_NORTH', T= 260., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 292., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 320., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 350., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 382., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 412., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 442., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 472., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 502., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 532., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 560., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 590., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 620., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 648., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 680., F=   1.82 /
&RAMP ID='RAMP_NORTH', T= 710., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 741., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 772., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 800., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 830., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 860., F=   1.93 /
&RAMP ID='RAMP_NORTH', T= 890., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 922., F=   2.16 /
&RAMP ID='RAMP_NORTH', T= 950., F=   2.17 /
&RAMP ID='RAMP_NORTH', T= 980., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1012., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1042., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1072., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1102., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1132., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1162., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1192., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1222., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1252., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1280., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1310., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1342., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1372., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1402., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1432., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1462., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1491., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1521., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1552., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1582., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=1610., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1640., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1672., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1702., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1732., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1762., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1792., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1822., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1850., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1880., F=   2.17 /
&RAMP ID='RAMP_NORTH', T=1912., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1940., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=1970., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=2002., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=2032., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=2060., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=2089., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=2118., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=2148., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=2179., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=2210., F=   2.15 /
&RAMP ID='RAMP_NORTH', T=2240., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=2270., F=   2.13 /
&RAMP ID='RAMP_NORTH', T=2300., F=   1.82 /
 
&TAIL /
