&HEAD CHID='Test_215A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1710 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.406 /
&RAMP ID='RAMP_FIRE', T=  11., F=  1.520 /
&RAMP ID='RAMP_FIRE', T=  36., F=  3.014 /
&RAMP ID='RAMP_FIRE', T=  66., F=  4.026 /
&RAMP ID='RAMP_FIRE', T=  96., F=  5.106 /
&RAMP ID='RAMP_FIRE', T= 126., F=  5.335 /
&RAMP ID='RAMP_FIRE', T= 156., F=  3.501 /
&RAMP ID='RAMP_FIRE', T= 186., F=  2.342 /
&RAMP ID='RAMP_FIRE', T= 216., F=  3.481 /
&RAMP ID='RAMP_FIRE', T= 246., F=  4.019 /
&RAMP ID='RAMP_FIRE', T= 276., F=  3.941 /
&RAMP ID='RAMP_FIRE', T= 306., F=  4.677 /
&RAMP ID='RAMP_FIRE', T= 336., F=  4.679 /
&RAMP ID='RAMP_FIRE', T= 366., F=  4.501 /
&RAMP ID='RAMP_FIRE', T= 396., F=  4.590 /
&RAMP ID='RAMP_FIRE', T= 426., F=  4.277 /
&RAMP ID='RAMP_FIRE', T= 456., F=  4.827 /
&RAMP ID='RAMP_FIRE', T= 486., F=  5.144 /
&RAMP ID='RAMP_FIRE', T= 516., F=  5.505 /
&RAMP ID='RAMP_FIRE', T= 546., F=  4.849 /
&RAMP ID='RAMP_FIRE', T= 576., F=  4.739 /
&RAMP ID='RAMP_FIRE', T= 606., F=  3.867 /
&RAMP ID='RAMP_FIRE', T= 636., F=  3.720 /
&RAMP ID='RAMP_FIRE', T= 666., F=  3.424 /
&RAMP ID='RAMP_FIRE', T= 696., F=  4.264 /
&RAMP ID='RAMP_FIRE', T= 726., F=  3.796 /
&RAMP ID='RAMP_FIRE', T= 755., F=  3.995 /
&RAMP ID='RAMP_FIRE', T= 786., F=  4.914 /
&RAMP ID='RAMP_FIRE', T= 816., F=  5.602 /
&RAMP ID='RAMP_FIRE', T= 846., F=  5.026 /
&RAMP ID='RAMP_FIRE', T= 876., F=  6.163 /
&RAMP ID='RAMP_FIRE', T= 906., F=  6.338 /
&RAMP ID='RAMP_FIRE', T= 936., F=  4.784 /
&RAMP ID='RAMP_FIRE', T= 966., F=  2.504 /
&RAMP ID='RAMP_FIRE', T= 996., F=  1.546 /
&RAMP ID='RAMP_FIRE', T=1026., F=  1.448 /
&RAMP ID='RAMP_FIRE', T=1056., F=  0.844 /
&RAMP ID='RAMP_FIRE', T=1086., F=  0.267 /
&RAMP ID='RAMP_FIRE', T=1115., F=  0.074 /
&RAMP ID='RAMP_FIRE', T=1145., F=  0.074 /
&RAMP ID='RAMP_FIRE', T=1176., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1206., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1236., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1266., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1296., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1326., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1356., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=1386., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=1416., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=1446., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=1476., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=1506., F=  0.044 /
&RAMP ID='RAMP_FIRE', T=1536., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1565., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1595., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1626., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1656., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1686., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1716., F=  0.044 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  11., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  36., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  66., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  96., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 126., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 156., F=   0.88 /
&RAMP ID='RAMP_SOUTH', T= 186., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 216., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 246., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 276., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 306., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 336., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 366., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 396., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 426., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 456., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 486., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 546., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 576., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 606., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 636., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 666., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 696., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 726., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 755., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 786., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 816., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 846., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 876., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 906., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 936., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 966., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 996., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1026., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1056., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1086., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1115., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1145., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1176., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T=1206., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T=1236., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T=1266., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1296., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1326., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1356., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T=1386., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T=1416., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1446., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1476., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1506., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1536., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1565., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T=1595., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T=1626., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T=1656., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1686., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=1716., F=   1.33 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  11., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  36., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  66., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  96., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 126., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 156., F=   0.87 /
&RAMP ID='RAMP_NORTH', T= 186., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 216., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 246., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 276., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 306., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 336., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 366., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 396., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 426., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 456., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 486., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 516., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 546., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 576., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 606., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 636., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 666., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 696., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 726., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 755., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 786., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 816., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 846., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 876., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 906., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 936., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 966., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 996., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1026., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1056., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1086., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1115., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1145., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1176., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1206., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1236., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1266., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1296., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1326., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1356., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1386., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1416., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1446., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1476., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1506., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1536., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1565., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1595., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1626., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1656., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1686., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1716., F=   1.45 /
 
&TAIL /
