&HEAD CHID='Test_216A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1640 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   6., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=  26., F=  0.956 /
&RAMP ID='RAMP_FIRE', T=  55., F=  1.883 /
&RAMP ID='RAMP_FIRE', T=  84., F=  2.750 /
&RAMP ID='RAMP_FIRE', T= 114., F=  2.925 /
&RAMP ID='RAMP_FIRE', T= 145., F=  2.733 /
&RAMP ID='RAMP_FIRE', T= 176., F=  4.185 /
&RAMP ID='RAMP_FIRE', T= 206., F=  4.372 /
&RAMP ID='RAMP_FIRE', T= 236., F=  3.944 /
&RAMP ID='RAMP_FIRE', T= 265., F=  3.548 /
&RAMP ID='RAMP_FIRE', T= 295., F=  3.083 /
&RAMP ID='RAMP_FIRE', T= 326., F=  3.384 /
&RAMP ID='RAMP_FIRE', T= 356., F=  3.269 /
&RAMP ID='RAMP_FIRE', T= 386., F=  3.323 /
&RAMP ID='RAMP_FIRE', T= 416., F=  3.679 /
&RAMP ID='RAMP_FIRE', T= 446., F=  3.850 /
&RAMP ID='RAMP_FIRE', T= 475., F=  4.164 /
&RAMP ID='RAMP_FIRE', T= 505., F=  4.071 /
&RAMP ID='RAMP_FIRE', T= 536., F=  3.828 /
&RAMP ID='RAMP_FIRE', T= 566., F=  3.229 /
&RAMP ID='RAMP_FIRE', T= 595., F=  3.105 /
&RAMP ID='RAMP_FIRE', T= 625., F=  2.979 /
&RAMP ID='RAMP_FIRE', T= 656., F=  3.644 /
&RAMP ID='RAMP_FIRE', T= 686., F=  4.442 /
&RAMP ID='RAMP_FIRE', T= 716., F=  3.040 /
&RAMP ID='RAMP_FIRE', T= 746., F=  3.685 /
&RAMP ID='RAMP_FIRE', T= 775., F=  4.064 /
&RAMP ID='RAMP_FIRE', T= 805., F=  4.185 /
&RAMP ID='RAMP_FIRE', T= 836., F=  4.833 /
&RAMP ID='RAMP_FIRE', T= 866., F=  6.117 /
&RAMP ID='RAMP_FIRE', T= 896., F=  5.071 /
&RAMP ID='RAMP_FIRE', T= 926., F=  3.812 /
&RAMP ID='RAMP_FIRE', T= 956., F=  3.793 /
&RAMP ID='RAMP_FIRE', T= 986., F=  2.501 /
&RAMP ID='RAMP_FIRE', T=1016., F=  2.298 /
&RAMP ID='RAMP_FIRE', T=1046., F=  2.120 /
&RAMP ID='RAMP_FIRE', T=1074., F=  1.848 /
&RAMP ID='RAMP_FIRE', T=1103., F=  0.614 /
&RAMP ID='RAMP_FIRE', T=1134., F=  0.147 /
&RAMP ID='RAMP_FIRE', T=1166., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1196., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1224., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1254., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1286., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1316., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1345., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1375., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1406., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1436., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1466., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1496., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1526., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1556., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1585., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1615., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1645., F=  0.038 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=   6., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  26., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  55., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  84., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 114., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 145., F=   0.47 /
&RAMP ID='RAMP_SOUTH', T= 176., F=   1.53 /
&RAMP ID='RAMP_SOUTH', T= 206., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 236., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 265., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 295., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 326., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 356., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 386., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 416., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 446., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 475., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 505., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 536., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 566., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 595., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 625., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 656., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 686., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 716., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 746., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 775., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 805., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 836., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 866., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 896., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 926., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 956., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 986., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1016., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1046., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1074., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T=1103., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1134., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1166., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1196., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1224., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1254., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1286., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1316., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1345., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1375., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1406., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1436., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1466., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1496., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1526., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1556., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1585., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1615., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1645., F=   1.66 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   6., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  26., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  55., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  84., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 114., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 145., F=   0.39 /
&RAMP ID='RAMP_NORTH', T= 176., F=   1.50 /
&RAMP ID='RAMP_NORTH', T= 206., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 236., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 265., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 295., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 326., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 356., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 386., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 416., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 446., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 475., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 505., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 536., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 566., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 595., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 625., F=   1.82 /
&RAMP ID='RAMP_NORTH', T= 656., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 686., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 716., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 746., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 775., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 805., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 836., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 866., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 896., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 926., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 956., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 986., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1016., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1046., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1074., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1103., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1134., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1166., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1196., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1224., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1254., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1286., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1316., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1345., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1375., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1406., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1436., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1466., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1496., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1526., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1556., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1585., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1615., F=   1.81 /
&RAMP ID='RAMP_NORTH', T=1645., F=   1.80 /
 
&TAIL /
