&HEAD CHID='Test_218B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1990 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=  14., F=  0.981 /
&RAMP ID='RAMP_FIRE', T=  44., F=  1.387 /
&RAMP ID='RAMP_FIRE', T=  74., F=  1.162 /
&RAMP ID='RAMP_FIRE', T= 104., F=  2.076 /
&RAMP ID='RAMP_FIRE', T= 133., F=  1.237 /
&RAMP ID='RAMP_FIRE', T= 163., F=  1.172 /
&RAMP ID='RAMP_FIRE', T= 194., F=  1.000 /
&RAMP ID='RAMP_FIRE', T= 224., F=  1.274 /
&RAMP ID='RAMP_FIRE', T= 254., F=  1.354 /
&RAMP ID='RAMP_FIRE', T= 284., F=  1.389 /
&RAMP ID='RAMP_FIRE', T= 314., F=  1.207 /
&RAMP ID='RAMP_FIRE', T= 344., F=  1.253 /
&RAMP ID='RAMP_FIRE', T= 374., F=  1.092 /
&RAMP ID='RAMP_FIRE', T= 402., F=  1.063 /
&RAMP ID='RAMP_FIRE', T= 432., F=  1.148 /
&RAMP ID='RAMP_FIRE', T= 463., F=  1.179 /
&RAMP ID='RAMP_FIRE', T= 494., F=  1.406 /
&RAMP ID='RAMP_FIRE', T= 524., F=  1.640 /
&RAMP ID='RAMP_FIRE', T= 554., F=  1.553 /
&RAMP ID='RAMP_FIRE', T= 584., F=  1.461 /
&RAMP ID='RAMP_FIRE', T= 614., F=  1.258 /
&RAMP ID='RAMP_FIRE', T= 644., F=  1.085 /
&RAMP ID='RAMP_FIRE', T= 674., F=  1.065 /
&RAMP ID='RAMP_FIRE', T= 704., F=  1.193 /
&RAMP ID='RAMP_FIRE', T= 734., F=  1.271 /
&RAMP ID='RAMP_FIRE', T= 764., F=  1.218 /
&RAMP ID='RAMP_FIRE', T= 794., F=  1.177 /
&RAMP ID='RAMP_FIRE', T= 824., F=  1.244 /
&RAMP ID='RAMP_FIRE', T= 854., F=  1.359 /
&RAMP ID='RAMP_FIRE', T= 884., F=  1.286 /
&RAMP ID='RAMP_FIRE', T= 914., F=  1.297 /
&RAMP ID='RAMP_FIRE', T= 942., F=  1.247 /
&RAMP ID='RAMP_FIRE', T= 972., F=  0.861 /
&RAMP ID='RAMP_FIRE', T=1004., F=  0.876 /
&RAMP ID='RAMP_FIRE', T=1034., F=  0.857 /
&RAMP ID='RAMP_FIRE', T=1064., F=  0.875 /
&RAMP ID='RAMP_FIRE', T=1094., F=  1.029 /
&RAMP ID='RAMP_FIRE', T=1124., F=  1.048 /
&RAMP ID='RAMP_FIRE', T=1154., F=  1.298 /
&RAMP ID='RAMP_FIRE', T=1182., F=  1.453 /
&RAMP ID='RAMP_FIRE', T=1212., F=  1.529 /
&RAMP ID='RAMP_FIRE', T=1243., F=  1.461 /
&RAMP ID='RAMP_FIRE', T=1274., F=  1.394 /
&RAMP ID='RAMP_FIRE', T=1304., F=  1.410 /
&RAMP ID='RAMP_FIRE', T=1332., F=  1.437 /
&RAMP ID='RAMP_FIRE', T=1362., F=  1.412 /
&RAMP ID='RAMP_FIRE', T=1393., F=  1.468 /
&RAMP ID='RAMP_FIRE', T=1423., F=  1.386 /
&RAMP ID='RAMP_FIRE', T=1453., F=  1.420 /
&RAMP ID='RAMP_FIRE', T=1483., F=  1.444 /
&RAMP ID='RAMP_FIRE', T=1513., F=  1.441 /
&RAMP ID='RAMP_FIRE', T=1544., F=  1.379 /
&RAMP ID='RAMP_FIRE', T=1572., F=  1.517 /
&RAMP ID='RAMP_FIRE', T=1602., F=  1.468 /
&RAMP ID='RAMP_FIRE', T=1634., F=  1.639 /
&RAMP ID='RAMP_FIRE', T=1664., F=  1.008 /
&RAMP ID='RAMP_FIRE', T=1694., F=  0.150 /
&RAMP ID='RAMP_FIRE', T=1724., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1754., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1784., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1814., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1844., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1874., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1904., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1934., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1962., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1992., F=  0.040 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  14., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  44., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  74., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 104., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 133., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 163., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 194., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 224., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 254., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 284., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 314., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 344., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 374., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 402., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 432., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 463., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 494., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 524., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 554., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 584., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 614., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 644., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 674., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 704., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 734., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 764., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 794., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 824., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 854., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 884., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 914., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 942., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 972., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1004., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1034., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1064., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1094., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1124., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1154., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1182., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1212., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1243., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1274., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1304., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1332., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1362., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1393., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1423., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1453., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1483., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1513., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1544., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1572., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1602., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1634., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1664., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1694., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1724., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1754., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1784., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1814., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1844., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1874., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1904., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1934., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1962., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1992., F=   0.02 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  14., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  44., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  74., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 104., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 133., F=   0.14 /
&RAMP ID='RAMP_NORTH', T= 163., F=   1.05 /
&RAMP ID='RAMP_NORTH', T= 194., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 224., F=   2.74 /
&RAMP ID='RAMP_NORTH', T= 254., F=   2.78 /
&RAMP ID='RAMP_NORTH', T= 284., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 314., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 344., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 374., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 402., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 432., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 463., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 494., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 524., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 554., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 584., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 614., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 644., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 674., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 704., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 734., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 764., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 794., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 824., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 854., F=   2.81 /
&RAMP ID='RAMP_NORTH', T= 884., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 914., F=   2.79 /
&RAMP ID='RAMP_NORTH', T= 942., F=   2.80 /
&RAMP ID='RAMP_NORTH', T= 972., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1004., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1034., F=   2.79 /
&RAMP ID='RAMP_NORTH', T=1064., F=   2.81 /
&RAMP ID='RAMP_NORTH', T=1094., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1124., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1154., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1182., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1212., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1243., F=   2.79 /
&RAMP ID='RAMP_NORTH', T=1274., F=   2.81 /
&RAMP ID='RAMP_NORTH', T=1304., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1332., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1362., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1393., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1423., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1453., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1483., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1513., F=   2.81 /
&RAMP ID='RAMP_NORTH', T=1544., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1572., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1602., F=   2.81 /
&RAMP ID='RAMP_NORTH', T=1634., F=   2.79 /
&RAMP ID='RAMP_NORTH', T=1664., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1694., F=   2.79 /
&RAMP ID='RAMP_NORTH', T=1724., F=   2.79 /
&RAMP ID='RAMP_NORTH', T=1754., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1784., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1814., F=   2.81 /
&RAMP ID='RAMP_NORTH', T=1844., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1874., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1904., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1934., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1962., F=   2.80 /
&RAMP ID='RAMP_NORTH', T=1992., F=   2.80 /
 
&TAIL /
