&HEAD CHID='Test_223', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2250 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_4_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=   7., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=  12., F=  0.137 /
&RAMP ID='RAMP_FIRE', T=  17., F=  0.137 /
&RAMP ID='RAMP_FIRE', T=  22., F=  0.137 /
&RAMP ID='RAMP_FIRE', T=  27., F=  0.137 /
&RAMP ID='RAMP_FIRE', T=  32., F=  0.137 /
&RAMP ID='RAMP_FIRE', T=  37., F=  0.310 /
&RAMP ID='RAMP_FIRE', T=  42., F=  0.310 /
&RAMP ID='RAMP_FIRE', T=  47., F=  0.544 /
&RAMP ID='RAMP_FIRE', T=  52., F=  0.647 /
&RAMP ID='RAMP_FIRE', T=  57., F=  0.607 /
&RAMP ID='RAMP_FIRE', T=  62., F=  0.723 /
&RAMP ID='RAMP_FIRE', T=  67., F=  0.951 /
&RAMP ID='RAMP_FIRE', T=  72., F=  1.063 /
&RAMP ID='RAMP_FIRE', T=  77., F=  1.116 /
&RAMP ID='RAMP_FIRE', T=  81., F=  1.116 /
&RAMP ID='RAMP_FIRE', T=  86., F=  1.204 /
&RAMP ID='RAMP_FIRE', T=  92., F=  1.299 /
&RAMP ID='RAMP_FIRE', T=  97., F=  1.512 /
&RAMP ID='RAMP_FIRE', T= 102., F=  1.512 /
&RAMP ID='RAMP_FIRE', T= 106., F=  1.778 /
&RAMP ID='RAMP_FIRE', T= 111., F=  1.919 /
&RAMP ID='RAMP_FIRE', T= 116., F=  1.919 /
&RAMP ID='RAMP_FIRE', T= 121., F=  1.985 /
&RAMP ID='RAMP_FIRE', T= 126., F=  2.040 /
&RAMP ID='RAMP_FIRE', T= 131., F=  2.040 /
&RAMP ID='RAMP_FIRE', T= 136., F=  2.040 /
&RAMP ID='RAMP_FIRE', T= 141., F=  1.995 /
&RAMP ID='RAMP_FIRE', T= 146., F=  1.995 /
&RAMP ID='RAMP_FIRE', T= 151., F=  1.995 /
&RAMP ID='RAMP_FIRE', T= 156., F=  1.995 /
&RAMP ID='RAMP_FIRE', T= 161., F=  1.995 /
&RAMP ID='RAMP_FIRE', T= 166., F=  1.995 /
&RAMP ID='RAMP_FIRE', T= 170., F=  1.840 /
&RAMP ID='RAMP_FIRE', T= 176., F=  1.738 /
&RAMP ID='RAMP_FIRE', T= 181., F=  1.672 /
&RAMP ID='RAMP_FIRE', T= 186., F=  1.545 /
&RAMP ID='RAMP_FIRE', T= 190., F=  1.545 /
&RAMP ID='RAMP_FIRE', T= 196., F=  1.563 /
&RAMP ID='RAMP_FIRE', T= 200., F=  1.510 /
&RAMP ID='RAMP_FIRE', T= 205., F=  1.390 /
&RAMP ID='RAMP_FIRE', T= 210., F=  1.249 /
&RAMP ID='RAMP_FIRE', T= 215., F=  1.249 /
&RAMP ID='RAMP_FIRE', T= 220., F=  1.155 /
&RAMP ID='RAMP_FIRE', T= 225., F=  1.031 /
&RAMP ID='RAMP_FIRE', T= 230., F=  0.923 /
&RAMP ID='RAMP_FIRE', T= 235., F=  0.923 /
&RAMP ID='RAMP_FIRE', T= 240., F=  0.863 /
&RAMP ID='RAMP_FIRE', T= 245., F=  0.863 /
&RAMP ID='RAMP_FIRE', T= 250., F=  0.920 /
&RAMP ID='RAMP_FIRE', T= 255., F=  1.129 /
&RAMP ID='RAMP_FIRE', T= 260., F=  1.057 /
&RAMP ID='RAMP_FIRE', T= 265., F=  0.991 /
&RAMP ID='RAMP_FIRE', T= 270., F=  1.053 /
&RAMP ID='RAMP_FIRE', T= 274., F=  1.053 /
&RAMP ID='RAMP_FIRE', T= 279., F=  1.002 /
&RAMP ID='RAMP_FIRE', T= 284., F=  1.002 /
&RAMP ID='RAMP_FIRE', T= 289., F=  1.218 /
&RAMP ID='RAMP_FIRE', T= 293., F=  1.218 /
&RAMP ID='RAMP_FIRE', T= 298., F=  1.218 /
&RAMP ID='RAMP_FIRE', T= 304., F=  1.218 /
&RAMP ID='RAMP_FIRE', T= 308., F=  1.260 /
&RAMP ID='RAMP_FIRE', T= 314., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 318., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 322., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 328., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 334., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 339., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 344., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 348., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 352., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 358., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 364., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 369., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 374., F=  1.375 /
&RAMP ID='RAMP_FIRE', T= 378., F=  1.375 /
&RAMP ID='RAMP_FIRE', T= 383., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 388., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 393., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 398., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 403., F=  1.323 /
&RAMP ID='RAMP_FIRE', T= 408., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 412., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 418., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 423., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 428., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 433., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 438., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 442., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 448., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 452., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 457., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 462., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 467., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 472., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 477., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 482., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 487., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 492., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 497., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 502., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 506., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 510., F=  1.315 /
&RAMP ID='RAMP_FIRE', T= 517., F=  1.315 /
&RAMP ID='RAMP_FIRE', T= 522., F=  1.315 /
&RAMP ID='RAMP_FIRE', T= 527., F=  1.375 /
&RAMP ID='RAMP_FIRE', T= 532., F=  1.453 /
&RAMP ID='RAMP_FIRE', T= 536., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 541., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 546., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 550., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 556., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 560., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 564., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 570., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 576., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 581., F=  1.580 /
&RAMP ID='RAMP_FIRE', T= 586., F=  1.633 /
&RAMP ID='RAMP_FIRE', T= 590., F=  1.633 /
&RAMP ID='RAMP_FIRE', T= 594., F=  1.633 /
&RAMP ID='RAMP_FIRE', T= 600., F=  1.633 /
&RAMP ID='RAMP_FIRE', T= 606., F=  1.633 /
&RAMP ID='RAMP_FIRE', T= 611., F=  1.653 /
&RAMP ID='RAMP_FIRE', T= 616., F=  1.653 /
&RAMP ID='RAMP_FIRE', T= 621., F=  1.653 /
&RAMP ID='RAMP_FIRE', T= 626., F=  1.653 /
&RAMP ID='RAMP_FIRE', T= 631., F=  1.653 /
&RAMP ID='RAMP_FIRE', T= 636., F=  1.653 /
&RAMP ID='RAMP_FIRE', T= 641., F=  1.653 /
&RAMP ID='RAMP_FIRE', T= 646., F=  1.538 /
&RAMP ID='RAMP_FIRE', T= 650., F=  1.538 /
&RAMP ID='RAMP_FIRE', T= 655., F=  1.538 /
&RAMP ID='RAMP_FIRE', T= 660., F=  1.538 /
&RAMP ID='RAMP_FIRE', T= 665., F=  1.593 /
&RAMP ID='RAMP_FIRE', T= 669., F=  1.593 /
&RAMP ID='RAMP_FIRE', T= 674., F=  1.593 /
&RAMP ID='RAMP_FIRE', T= 680., F=  1.593 /
&RAMP ID='RAMP_FIRE', T= 685., F=  1.529 /
&RAMP ID='RAMP_FIRE', T= 690., F=  1.529 /
&RAMP ID='RAMP_FIRE', T= 694., F=  1.529 /
&RAMP ID='RAMP_FIRE', T= 700., F=  1.529 /
&RAMP ID='RAMP_FIRE', T= 704., F=  1.529 /
&RAMP ID='RAMP_FIRE', T= 710., F=  1.583 /
&RAMP ID='RAMP_FIRE', T= 714., F=  1.583 /
&RAMP ID='RAMP_FIRE', T= 717., F=  1.648 /
&RAMP ID='RAMP_FIRE', T= 723., F=  1.733 /
&RAMP ID='RAMP_FIRE', T= 730., F=  1.733 /
&RAMP ID='RAMP_FIRE', T= 734., F=  1.733 /
&RAMP ID='RAMP_FIRE', T= 739., F=  1.733 /
&RAMP ID='RAMP_FIRE', T= 744., F=  1.733 /
&RAMP ID='RAMP_FIRE', T= 748., F=  1.733 /
&RAMP ID='RAMP_FIRE', T= 752., F=  1.733 /
&RAMP ID='RAMP_FIRE', T= 759., F=  1.814 /
&RAMP ID='RAMP_FIRE', T= 764., F=  1.814 /
&RAMP ID='RAMP_FIRE', T= 769., F=  1.866 /
&RAMP ID='RAMP_FIRE', T= 774., F=  1.866 /
&RAMP ID='RAMP_FIRE', T= 782., F=  1.926 /
&RAMP ID='RAMP_FIRE', T= 789., F=  1.926 /
&RAMP ID='RAMP_FIRE', T= 793., F=  1.981 /
&RAMP ID='RAMP_FIRE', T= 798., F=  1.981 /
&RAMP ID='RAMP_FIRE', T= 804., F=  1.930 /
&RAMP ID='RAMP_FIRE', T= 809., F=  1.930 /
&RAMP ID='RAMP_FIRE', T= 814., F=  1.869 /
&RAMP ID='RAMP_FIRE', T= 818., F=  1.869 /
&RAMP ID='RAMP_FIRE', T= 823., F=  1.869 /
&RAMP ID='RAMP_FIRE', T= 828., F=  1.869 /
&RAMP ID='RAMP_FIRE', T= 832., F=  1.869 /
&RAMP ID='RAMP_FIRE', T= 836., F=  1.869 /
&RAMP ID='RAMP_FIRE', T= 842., F=  1.773 /
&RAMP ID='RAMP_FIRE', T= 848., F=  1.773 /
&RAMP ID='RAMP_FIRE', T= 853., F=  1.694 /
&RAMP ID='RAMP_FIRE', T= 858., F=  1.694 /
&RAMP ID='RAMP_FIRE', T= 863., F=  1.583 /
&RAMP ID='RAMP_FIRE', T= 868., F=  1.583 /
&RAMP ID='RAMP_FIRE', T= 873., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 878., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 882., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 888., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 892., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 896., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 902., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 908., F=  1.623 /
&RAMP ID='RAMP_FIRE', T= 912., F=  1.795 /
&RAMP ID='RAMP_FIRE', T= 917., F=  1.989 /
&RAMP ID='RAMP_FIRE', T= 922., F=  2.173 /
&RAMP ID='RAMP_FIRE', T= 926., F=  2.323 /
&RAMP ID='RAMP_FIRE', T= 932., F=  2.462 /
&RAMP ID='RAMP_FIRE', T= 937., F=  2.462 /
&RAMP ID='RAMP_FIRE', T= 941., F=  2.462 /
&RAMP ID='RAMP_FIRE', T= 946., F=  2.427 /
&RAMP ID='RAMP_FIRE', T= 952., F=  2.254 /
&RAMP ID='RAMP_FIRE', T= 956., F=  2.145 /
&RAMP ID='RAMP_FIRE', T= 963., F=  1.851 /
&RAMP ID='RAMP_FIRE', T= 972., F=  1.594 /
&RAMP ID='RAMP_FIRE', T= 977., F=  1.511 /
&RAMP ID='RAMP_FIRE', T= 980., F=  1.511 /
&RAMP ID='RAMP_FIRE', T= 984., F=  1.511 /
&RAMP ID='RAMP_FIRE', T= 992., F=  1.451 /
&RAMP ID='RAMP_FIRE', T= 996., F=  1.397 /
&RAMP ID='RAMP_FIRE', T=1000., F=  1.397 /
&RAMP ID='RAMP_FIRE', T=1005., F=  1.336 /
&RAMP ID='RAMP_FIRE', T=1011., F=  1.336 /
&RAMP ID='RAMP_FIRE', T=1016., F=  1.398 /
&RAMP ID='RAMP_FIRE', T=1021., F=  1.241 /
&RAMP ID='RAMP_FIRE', T=1026., F=  1.016 /
&RAMP ID='RAMP_FIRE', T=1031., F=  0.782 /
&RAMP ID='RAMP_FIRE', T=1036., F=  1.048 /
&RAMP ID='RAMP_FIRE', T=1041., F=  1.187 /
&RAMP ID='RAMP_FIRE', T=1046., F=  0.953 /
&RAMP ID='RAMP_FIRE', T=1050., F=  0.733 /
&RAMP ID='RAMP_FIRE', T=1056., F=  0.562 /
&RAMP ID='RAMP_FIRE', T=1061., F=  0.621 /
&RAMP ID='RAMP_FIRE', T=1064., F=  0.734 /
&RAMP ID='RAMP_FIRE', T=1070., F=  1.103 /
&RAMP ID='RAMP_FIRE', T=1076., F=  0.777 /
&RAMP ID='RAMP_FIRE', T=1079., F=  0.662 /
&RAMP ID='RAMP_FIRE', T=1086., F=  0.625 /
&RAMP ID='RAMP_FIRE', T=1095., F=  1.086 /
&RAMP ID='RAMP_FIRE', T=1100., F=  1.415 /
&RAMP ID='RAMP_FIRE', T=1104., F=  1.240 /
&RAMP ID='RAMP_FIRE', T=1110., F=  1.364 /
&RAMP ID='RAMP_FIRE', T=1114., F=  1.840 /
&RAMP ID='RAMP_FIRE', T=1119., F=  2.282 /
&RAMP ID='RAMP_FIRE', T=1125., F=  2.721 /
&RAMP ID='RAMP_FIRE', T=1130., F=  2.877 /
&RAMP ID='RAMP_FIRE', T=1134., F=  2.453 /
&RAMP ID='RAMP_FIRE', T=1138., F=  1.897 /
&RAMP ID='RAMP_FIRE', T=1145., F=  1.957 /
&RAMP ID='RAMP_FIRE', T=1148., F=  2.268 /
&RAMP ID='RAMP_FIRE', T=1154., F=  2.478 /
&RAMP ID='RAMP_FIRE', T=1160., F=  2.007 /
&RAMP ID='RAMP_FIRE', T=1164., F=  1.625 /
&RAMP ID='RAMP_FIRE', T=1169., F=  1.251 /
&RAMP ID='RAMP_FIRE', T=1174., F=  1.792 /
&RAMP ID='RAMP_FIRE', T=1178., F=  2.218 /
&RAMP ID='RAMP_FIRE', T=1184., F=  2.583 /
&RAMP ID='RAMP_FIRE', T=1189., F=  2.851 /
&RAMP ID='RAMP_FIRE', T=1194., F=  3.050 /
&RAMP ID='RAMP_FIRE', T=1199., F=  2.825 /
&RAMP ID='RAMP_FIRE', T=1204., F=  2.206 /
&RAMP ID='RAMP_FIRE', T=1208., F=  1.699 /
&RAMP ID='RAMP_FIRE', T=1214., F=  1.817 /
&RAMP ID='RAMP_FIRE', T=1219., F=  2.377 /
&RAMP ID='RAMP_FIRE', T=1224., F=  2.785 /
&RAMP ID='RAMP_FIRE', T=1228., F=  2.507 /
&RAMP ID='RAMP_FIRE', T=1234., F=  2.138 /
&RAMP ID='RAMP_FIRE', T=1238., F=  1.849 /
&RAMP ID='RAMP_FIRE', T=1244., F=  2.073 /
&RAMP ID='RAMP_FIRE', T=1249., F=  2.439 /
&RAMP ID='RAMP_FIRE', T=1253., F=  2.961 /
&RAMP ID='RAMP_FIRE', T=1258., F=  2.780 /
&RAMP ID='RAMP_FIRE', T=1263., F=  2.015 /
&RAMP ID='RAMP_FIRE', T=1268., F=  1.631 /
&RAMP ID='RAMP_FIRE', T=1272., F=  1.256 /
&RAMP ID='RAMP_FIRE', T=1278., F=  1.481 /
&RAMP ID='RAMP_FIRE', T=1282., F=  1.199 /
&RAMP ID='RAMP_FIRE', T=1287., F=  0.923 /
&RAMP ID='RAMP_FIRE', T=1293., F=  0.672 /
&RAMP ID='RAMP_FIRE', T=1296., F=  0.542 /
&RAMP ID='RAMP_FIRE', T=1300., F=  0.591 /
&RAMP ID='RAMP_FIRE', T=1306., F=  1.902 /
&RAMP ID='RAMP_FIRE', T=1313., F=  2.308 /
&RAMP ID='RAMP_FIRE', T=1316., F=  1.862 /
&RAMP ID='RAMP_FIRE', T=1322., F=  2.510 /
&RAMP ID='RAMP_FIRE', T=1328., F=  3.106 /
&RAMP ID='RAMP_FIRE', T=1331., F=  3.652 /
&RAMP ID='RAMP_FIRE', T=1336., F=  2.964 /
&RAMP ID='RAMP_FIRE', T=1342., F=  2.608 /
&RAMP ID='RAMP_FIRE', T=1347., F=  3.324 /
&RAMP ID='RAMP_FIRE', T=1352., F=  3.353 /
&RAMP ID='RAMP_FIRE', T=1357., F=  2.582 /
&RAMP ID='RAMP_FIRE', T=1362., F=  1.979 /
&RAMP ID='RAMP_FIRE', T=1367., F=  1.985 /
&RAMP ID='RAMP_FIRE', T=1372., F=  2.842 /
&RAMP ID='RAMP_FIRE', T=1377., F=  3.429 /
&RAMP ID='RAMP_FIRE', T=1382., F=  3.921 /
&RAMP ID='RAMP_FIRE', T=1387., F=  4.028 /
&RAMP ID='RAMP_FIRE', T=1392., F=  3.277 /
&RAMP ID='RAMP_FIRE', T=1396., F=  3.299 /
&RAMP ID='RAMP_FIRE', T=1402., F=  3.766 /
&RAMP ID='RAMP_FIRE', T=1406., F=  3.731 /
&RAMP ID='RAMP_FIRE', T=1411., F=  3.284 /
&RAMP ID='RAMP_FIRE', T=1417., F=  3.560 /
&RAMP ID='RAMP_FIRE', T=1420., F=  3.766 /
&RAMP ID='RAMP_FIRE', T=1423., F=  3.766 /
&RAMP ID='RAMP_FIRE', T=1429., F=  3.455 /
&RAMP ID='RAMP_FIRE', T=1436., F=  2.421 /
&RAMP ID='RAMP_FIRE', T=1441., F=  1.954 /
&RAMP ID='RAMP_FIRE', T=1446., F=  2.050 /
&RAMP ID='RAMP_FIRE', T=1451., F=  2.621 /
&RAMP ID='RAMP_FIRE', T=1456., F=  2.451 /
&RAMP ID='RAMP_FIRE', T=1461., F=  2.135 /
&RAMP ID='RAMP_FIRE', T=1466., F=  1.758 /
&RAMP ID='RAMP_FIRE', T=1470., F=  2.260 /
&RAMP ID='RAMP_FIRE', T=1476., F=  2.810 /
&RAMP ID='RAMP_FIRE', T=1481., F=  2.747 /
&RAMP ID='RAMP_FIRE', T=1486., F=  2.225 /
&RAMP ID='RAMP_FIRE', T=1489., F=  1.897 /
&RAMP ID='RAMP_FIRE', T=1494., F=  1.467 /
&RAMP ID='RAMP_FIRE', T=1501., F=  1.300 /
&RAMP ID='RAMP_FIRE', T=1506., F=  1.676 /
&RAMP ID='RAMP_FIRE', T=1511., F=  2.112 /
&RAMP ID='RAMP_FIRE', T=1514., F=  2.112 /
&RAMP ID='RAMP_FIRE', T=1518., F=  2.181 /
&RAMP ID='RAMP_FIRE', T=1525., F=  1.626 /
&RAMP ID='RAMP_FIRE', T=1530., F=  1.904 /
&RAMP ID='RAMP_FIRE', T=1534., F=  2.103 /
&RAMP ID='RAMP_FIRE', T=1539., F=  2.660 /
&RAMP ID='RAMP_FIRE', T=1544., F=  2.660 /
&RAMP ID='RAMP_FIRE', T=1548., F=  2.992 /
&RAMP ID='RAMP_FIRE', T=1555., F=  3.288 /
&RAMP ID='RAMP_FIRE', T=1560., F=  3.469 /
&RAMP ID='RAMP_FIRE', T=1565., F=  2.935 /
&RAMP ID='RAMP_FIRE', T=1570., F=  2.409 /
&RAMP ID='RAMP_FIRE', T=1574., F=  2.053 /
&RAMP ID='RAMP_FIRE', T=1578., F=  1.590 /
&RAMP ID='RAMP_FIRE', T=1585., F=  1.094 /
&RAMP ID='RAMP_FIRE', T=1590., F=  0.838 /
&RAMP ID='RAMP_FIRE', T=1594., F=  0.645 /
&RAMP ID='RAMP_FIRE', T=1599., F=  0.488 /
&RAMP ID='RAMP_FIRE', T=1602., F=  0.488 /
&RAMP ID='RAMP_FIRE', T=1608., F=  0.344 /
&RAMP ID='RAMP_FIRE', T=1614., F=  0.249 /
&RAMP ID='RAMP_FIRE', T=1618., F=  0.181 /
&RAMP ID='RAMP_FIRE', T=1624., F=  0.181 /
&RAMP ID='RAMP_FIRE', T=1628., F=  0.119 /
&RAMP ID='RAMP_FIRE', T=1632., F=  0.119 /
&RAMP ID='RAMP_FIRE', T=1638., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1644., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1649., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1654., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1659., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1664., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1669., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1674., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1678., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1684., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1688., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1692., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1698., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1703., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1708., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1713., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1718., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1723., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1728., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1733., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1738., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1743., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1748., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1752., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1758., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1763., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1768., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1772., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1778., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1782., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1786., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1792., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1796., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1802., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1807., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1811., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1816., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1822., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1826., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1830., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1837., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1840., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1845., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1852., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1856., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1861., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1866., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1870., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1875., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1881., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1886., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1891., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1896., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1900., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1906., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1911., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1915., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1920., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1926., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1930., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1936., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1941., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1946., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1950., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1955., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1960., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1964., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1970., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1974., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1979., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1985., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1990., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=1995., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2000., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2004., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2010., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2015., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2019., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2024., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2030., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2035., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2040., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2044., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2049., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2054., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2059., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2064., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2068., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2074., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2079., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2082., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2087., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2094., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2099., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2104., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2108., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2112., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2117., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2124., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2128., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2133., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2138., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2146., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2153., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2158., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2163., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2168., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2173., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2178., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2183., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2188., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2193., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2198., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2203., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2208., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2212., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2217., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2222., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2227., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2231., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2236., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2242., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2247., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2252., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2256., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2262., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2266., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2270., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2276., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2282., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=2286., F=  0.006 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=   7., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  12., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  17., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  27., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  32., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  37., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  42., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  47., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  57., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  62., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  67., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  72., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  77., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  81., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  86., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  92., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  97., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 102., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 106., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 111., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 116., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 121., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 126., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 131., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 136., F=   0.06 /
&RAMP ID='RAMP_SOUTH', T= 141., F=   0.17 /
&RAMP ID='RAMP_SOUTH', T= 146., F=   0.31 /
&RAMP ID='RAMP_SOUTH', T= 151., F=   0.47 /
&RAMP ID='RAMP_SOUTH', T= 156., F=   0.63 /
&RAMP ID='RAMP_SOUTH', T= 161., F=   0.80 /
&RAMP ID='RAMP_SOUTH', T= 166., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T= 170., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 176., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 181., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 186., F=   1.52 /
&RAMP ID='RAMP_SOUTH', T= 190., F=   1.60 /
&RAMP ID='RAMP_SOUTH', T= 196., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 200., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 205., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 210., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 215., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 220., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 225., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 230., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 235., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 240., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 245., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 250., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 255., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 260., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 265., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 270., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 279., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 284., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 289., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 293., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 298., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 308., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 314., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 318., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 322., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 328., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 339., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 344., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 348., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 352., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 358., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 364., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 369., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 374., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 378., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 383., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 388., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 393., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 398., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 403., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 408., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 412., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 418., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 423., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 428., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 433., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 438., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 442., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 448., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 452., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 457., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 462., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 467., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 472., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 477., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 482., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 487., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 492., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 497., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 502., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 506., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 510., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 517., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 522., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 527., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 532., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 536., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 541., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 546., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 550., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 556., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 560., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 564., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 570., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 576., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 581., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 586., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 590., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 594., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 600., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 606., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 611., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 616., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 621., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 626., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 631., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 636., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 641., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 646., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 650., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 655., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 660., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 665., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 669., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 674., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 680., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 685., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 690., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 694., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 700., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 704., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 710., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 714., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 717., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 723., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 730., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 734., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 739., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 744., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 748., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 752., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 759., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 764., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 769., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 774., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 782., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 789., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 793., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 798., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 804., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 809., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 814., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 818., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 823., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 828., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 832., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 836., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 842., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 848., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 853., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 858., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 863., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 868., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 873., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 878., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 882., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 888., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 892., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 896., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 902., F=   1.59 /
&RAMP ID='RAMP_SOUTH', T= 908., F=   1.52 /
&RAMP ID='RAMP_SOUTH', T= 912., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 917., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 922., F=   1.39 /
&RAMP ID='RAMP_SOUTH', T= 926., F=   1.37 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 937., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 941., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 946., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 952., F=   1.51 /
&RAMP ID='RAMP_SOUTH', T= 956., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 963., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 972., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 977., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 980., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 984., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 992., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 996., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1000., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1005., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1011., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1016., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1021., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1026., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1031., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1036., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1041., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1046., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1050., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1056., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1061., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1064., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1070., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1076., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1079., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1086., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1095., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1100., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1104., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1110., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1114., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1119., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1125., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1130., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1134., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1138., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1145., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1148., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1154., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1160., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1164., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1169., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1174., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1178., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1184., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T=1189., F=   0.23 /
&RAMP ID='RAMP_SOUTH', T=1194., F=   0.19 /
&RAMP ID='RAMP_SOUTH', T=1199., F=   0.15 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   0.12 /
&RAMP ID='RAMP_SOUTH', T=1208., F=   0.10 /
&RAMP ID='RAMP_SOUTH', T=1214., F=   0.08 /
&RAMP ID='RAMP_SOUTH', T=1219., F=   0.07 /
&RAMP ID='RAMP_SOUTH', T=1224., F=   0.06 /
&RAMP ID='RAMP_SOUTH', T=1228., F=   0.05 /
&RAMP ID='RAMP_SOUTH', T=1234., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=1238., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1244., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1249., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1253., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1258., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1263., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1268., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1272., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1278., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1282., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1287., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1293., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1296., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1300., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1306., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1313., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1316., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1322., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1328., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1331., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1336., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1342., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1347., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1352., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1357., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1362., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1367., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1372., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1377., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1382., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1387., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1392., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1396., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1402., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1406., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1411., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1417., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1420., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1423., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1429., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1436., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1441., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1446., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1451., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1456., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1461., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1466., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1470., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1476., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1481., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1486., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1489., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1494., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1501., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1506., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1511., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1514., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1518., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1525., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1530., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1539., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1544., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=1548., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1555., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1560., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1565., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1570., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1574., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1578., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1585., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1590., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1599., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1602., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1608., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1614., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1618., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1628., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1632., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1638., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1644., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1649., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1659., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1664., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1669., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1674., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1678., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1684., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1688., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1692., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1698., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1703., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1708., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1713., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1718., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1723., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1728., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1733., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1738., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1743., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1748., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1752., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1758., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1763., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1768., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1772., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1778., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1782., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1786., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1792., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1796., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1802., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1807., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1811., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1816., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1822., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1826., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1830., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1837., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1840., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1845., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1852., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1856., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1861., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1866., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1870., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1875., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1881., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1886., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1891., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1896., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1900., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1906., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1911., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1915., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1920., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1926., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1930., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1936., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1941., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1946., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1950., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1955., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1960., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1964., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1970., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1974., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1979., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1985., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1990., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1995., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2000., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2004., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2010., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2015., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2019., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2024., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2030., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2035., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2040., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2044., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2049., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2054., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2059., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2064., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2068., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2074., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2079., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2082., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2087., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2094., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2099., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2104., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2108., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2112., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2117., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2124., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2128., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2133., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2138., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2146., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2153., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2158., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2163., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2168., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2173., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2178., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2183., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2188., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2193., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2198., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2203., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2208., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2212., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2217., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2222., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2227., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2231., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2236., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2242., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2247., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2252., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2256., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2262., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2266., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2270., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2276., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2282., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2286., F=   0.01 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   7., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  12., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  17., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  27., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  32., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  37., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  42., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  47., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  57., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  62., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  67., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  72., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  77., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  81., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  86., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  92., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  97., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 102., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 106., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 111., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 116., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 121., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 126., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 131., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 136., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 141., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 146., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 151., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 156., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 161., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 166., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 170., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 176., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 181., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 186., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 190., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 196., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 200., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 205., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 210., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 215., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 220., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 225., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 230., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 235., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 240., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 245., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 250., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 255., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 260., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 265., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 270., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 274., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 279., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 284., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 289., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 293., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 298., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 304., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 308., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 314., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 318., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 322., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 328., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 334., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 339., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 344., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 348., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 352., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 358., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 364., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 369., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 374., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 378., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 383., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 388., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 393., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 398., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 403., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 408., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 412., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 418., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 423., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 428., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 433., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 438., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 442., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 448., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 452., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 457., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 462., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 467., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 472., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 477., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 482., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 487., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 492., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 497., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 502., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 506., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 510., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 517., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 522., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 527., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 532., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 536., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 541., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 546., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 550., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 556., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 560., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 564., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 570., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 576., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 581., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 586., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 590., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 594., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 600., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 606., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 611., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 616., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 621., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 626., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 631., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 636., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 641., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 646., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 650., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 655., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 660., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 665., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 669., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 674., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 680., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 685., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 690., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 694., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 700., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 704., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 710., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 714., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 717., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 723., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 730., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 734., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 739., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 744., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 748., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 752., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 759., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 764., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 769., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 774., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 782., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 789., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 793., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 798., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 804., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 809., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 814., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 818., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 823., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 828., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 832., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 836., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 842., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 848., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 853., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 858., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 863., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 868., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 873., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 878., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 882., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 888., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 892., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 896., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 902., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 908., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 912., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 917., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 922., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 926., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 932., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 937., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 941., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 946., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 952., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 956., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 963., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 972., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 977., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 980., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 984., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 992., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 996., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1000., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1005., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1011., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1016., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1021., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1026., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1031., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1036., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=1041., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1046., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=1050., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1056., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1061., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1064., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=1070., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=1076., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1079., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1086., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=1095., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=1100., F=   0.06 /
&RAMP ID='RAMP_NORTH', T=1104., F=   0.15 /
&RAMP ID='RAMP_NORTH', T=1110., F=   0.25 /
&RAMP ID='RAMP_NORTH', T=1114., F=   0.31 /
&RAMP ID='RAMP_NORTH', T=1119., F=   0.38 /
&RAMP ID='RAMP_NORTH', T=1125., F=   0.49 /
&RAMP ID='RAMP_NORTH', T=1130., F=   0.61 /
&RAMP ID='RAMP_NORTH', T=1134., F=   0.69 /
&RAMP ID='RAMP_NORTH', T=1138., F=   0.83 /
&RAMP ID='RAMP_NORTH', T=1145., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1148., F=   1.13 /
&RAMP ID='RAMP_NORTH', T=1154., F=   1.28 /
&RAMP ID='RAMP_NORTH', T=1160., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1164., F=   1.57 /
&RAMP ID='RAMP_NORTH', T=1169., F=   1.57 /
&RAMP ID='RAMP_NORTH', T=1174., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1178., F=   1.85 /
&RAMP ID='RAMP_NORTH', T=1184., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=1189., F=   1.91 /
&RAMP ID='RAMP_NORTH', T=1194., F=   1.94 /
&RAMP ID='RAMP_NORTH', T=1199., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1204., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1208., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1214., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1219., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1224., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1228., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1234., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1238., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1244., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1249., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1253., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1258., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1263., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1268., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1272., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1278., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1282., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1287., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1293., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1296., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1300., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=1306., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=1313., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=1316., F=   1.94 /
&RAMP ID='RAMP_NORTH', T=1322., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1328., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1331., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1336., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1342., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1347., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1352., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1357., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1362., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1367., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1372., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1377., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1382., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1387., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1392., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1396., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1402., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1406., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1411., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1417., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1420., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1423., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1429., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1436., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1441., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1446., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1451., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1456., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1461., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1466., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1470., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1476., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1481., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1486., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1489., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1494., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1501., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1506., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1511., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1514., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1518., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1525., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1530., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1534., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1539., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1544., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1548., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=1555., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1560., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1565., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1570., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1574., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1578., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1585., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1590., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1594., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1599., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=1602., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=1608., F=   1.91 /
&RAMP ID='RAMP_NORTH', T=1614., F=   1.94 /
&RAMP ID='RAMP_NORTH', T=1618., F=   1.94 /
&RAMP ID='RAMP_NORTH', T=1624., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1628., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1632., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1638., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1644., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1649., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1654., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1659., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1664., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1669., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1674., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1678., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1684., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1688., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1692., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1698., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1703., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1708., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1713., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1718., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1723., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1728., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1733., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1738., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1743., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1748., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1752., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1758., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1763., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1768., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1772., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1778., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1782., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1786., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1792., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1796., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1802., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1807., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1811., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1816., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1822., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1826., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1830., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1837., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1840., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1845., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1852., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1856., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1861., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1866., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1870., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1875., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1881., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1886., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1891., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1896., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1900., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=1906., F=   1.91 /
&RAMP ID='RAMP_NORTH', T=1911., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=1915., F=   1.94 /
&RAMP ID='RAMP_NORTH', T=1920., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1926., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1930., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1936., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1941., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1946., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1950., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1955., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1960., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1964., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1970., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1974., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1979., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=1985., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1990., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=1995., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2000., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2004., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=2010., F=   1.98 /
&RAMP ID='RAMP_NORTH', T=2015., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=2019., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=2024., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2030., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2035., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=2040., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=2044., F=   1.97 /
&RAMP ID='RAMP_NORTH', T=2049., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2054., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2059., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2064., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2068., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2074., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2079., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2082., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2087., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2094., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2099., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2104., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2108., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2112., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2117., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2124., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2128., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2133., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2138., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2146., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2153., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2158., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2163., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2168., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2173., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2178., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2183., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2188., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2193., F=   1.91 /
&RAMP ID='RAMP_NORTH', T=2198., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=2203., F=   1.91 /
&RAMP ID='RAMP_NORTH', T=2208., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=2212., F=   1.94 /
&RAMP ID='RAMP_NORTH', T=2217., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2222., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2227., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2231., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2236., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2242., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2247., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2252., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2256., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2262., F=   1.96 /
&RAMP ID='RAMP_NORTH', T=2266., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2270., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2276., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2282., F=   1.95 /
&RAMP ID='RAMP_NORTH', T=2286., F=   1.94 /
 
&TAIL /
