&HEAD CHID='Test_226', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2120 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_5_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   8., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=  30., F=  0.376 /
&RAMP ID='RAMP_FIRE', T=  60., F=  0.482 /
&RAMP ID='RAMP_FIRE', T=  90., F=  0.937 /
&RAMP ID='RAMP_FIRE', T= 120., F=  1.274 /
&RAMP ID='RAMP_FIRE', T= 150., F=  1.739 /
&RAMP ID='RAMP_FIRE', T= 180., F=  1.991 /
&RAMP ID='RAMP_FIRE', T= 210., F=  2.170 /
&RAMP ID='RAMP_FIRE', T= 240., F=  1.685 /
&RAMP ID='RAMP_FIRE', T= 269., F=  1.057 /
&RAMP ID='RAMP_FIRE', T= 299., F=  0.454 /
&RAMP ID='RAMP_FIRE', T= 330., F=  0.282 /
&RAMP ID='RAMP_FIRE', T= 360., F=  0.449 /
&RAMP ID='RAMP_FIRE', T= 390., F=  0.821 /
&RAMP ID='RAMP_FIRE', T= 420., F=  1.299 /
&RAMP ID='RAMP_FIRE', T= 450., F=  1.381 /
&RAMP ID='RAMP_FIRE', T= 480., F=  1.115 /
&RAMP ID='RAMP_FIRE', T= 510., F=  0.785 /
&RAMP ID='RAMP_FIRE', T= 540., F=  0.591 /
&RAMP ID='RAMP_FIRE', T= 570., F=  0.799 /
&RAMP ID='RAMP_FIRE', T= 600., F=  1.138 /
&RAMP ID='RAMP_FIRE', T= 630., F=  1.132 /
&RAMP ID='RAMP_FIRE', T= 660., F=  0.878 /
&RAMP ID='RAMP_FIRE', T= 690., F=  0.680 /
&RAMP ID='RAMP_FIRE', T= 720., F=  0.639 /
&RAMP ID='RAMP_FIRE', T= 750., F=  0.778 /
&RAMP ID='RAMP_FIRE', T= 780., F=  0.581 /
&RAMP ID='RAMP_FIRE', T= 810., F=  0.641 /
&RAMP ID='RAMP_FIRE', T= 840., F=  0.758 /
&RAMP ID='RAMP_FIRE', T= 870., F=  0.872 /
&RAMP ID='RAMP_FIRE', T= 900., F=  0.822 /
&RAMP ID='RAMP_FIRE', T= 930., F=  0.975 /
&RAMP ID='RAMP_FIRE', T= 960., F=  0.994 /
&RAMP ID='RAMP_FIRE', T= 990., F=  0.717 /
&RAMP ID='RAMP_FIRE', T=1020., F=  1.073 /
&RAMP ID='RAMP_FIRE', T=1050., F=  1.481 /
&RAMP ID='RAMP_FIRE', T=1080., F=  1.312 /
&RAMP ID='RAMP_FIRE', T=1110., F=  1.307 /
&RAMP ID='RAMP_FIRE', T=1140., F=  1.390 /
&RAMP ID='RAMP_FIRE', T=1170., F=  1.815 /
&RAMP ID='RAMP_FIRE', T=1200., F=  1.172 /
&RAMP ID='RAMP_FIRE', T=1230., F=  1.032 /
&RAMP ID='RAMP_FIRE', T=1260., F=  1.416 /
&RAMP ID='RAMP_FIRE', T=1289., F=  1.636 /
&RAMP ID='RAMP_FIRE', T=1318., F=  1.670 /
&RAMP ID='RAMP_FIRE', T=1348., F=  2.235 /
&RAMP ID='RAMP_FIRE', T=1378., F=  2.270 /
&RAMP ID='RAMP_FIRE', T=1408., F=  1.625 /
&RAMP ID='RAMP_FIRE', T=1438., F=  1.603 /
&RAMP ID='RAMP_FIRE', T=1468., F=  1.616 /
&RAMP ID='RAMP_FIRE', T=1498., F=  1.671 /
&RAMP ID='RAMP_FIRE', T=1528., F=  0.561 /
&RAMP ID='RAMP_FIRE', T=1560., F=  0.109 /
&RAMP ID='RAMP_FIRE', T=1590., F=  0.109 /
&RAMP ID='RAMP_FIRE', T=1620., F=  0.109 /
&RAMP ID='RAMP_FIRE', T=1650., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1679., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1710., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1740., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1770., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1800., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1830., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1860., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1890., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1920., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1949., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=1979., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2010., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2040., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2070., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2099., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=2129., F=  0.002 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=   8., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  30., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  60., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  90., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 120., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 150., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T= 180., F=   1.07 /
&RAMP ID='RAMP_SOUTH', T= 210., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T= 240., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T= 269., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 299., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T= 330., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T= 360., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 390., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 420., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T= 450., F=   1.15 /
&RAMP ID='RAMP_SOUTH', T= 480., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T= 510., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 540., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 570., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 600., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 630., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T= 660., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T= 690., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 720., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T= 750., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 780., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T= 810., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T= 840., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T= 870., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T= 900., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 930., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T= 960., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 990., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1020., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1050., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T=1080., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T=1110., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1140., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1170., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1200., F=   0.95 /
&RAMP ID='RAMP_SOUTH', T=1230., F=   0.28 /
&RAMP ID='RAMP_SOUTH', T=1260., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=1289., F=   0.49 /
&RAMP ID='RAMP_SOUTH', T=1318., F=   0.82 /
&RAMP ID='RAMP_SOUTH', T=1348., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T=1378., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1408., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1438., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1468., F=   0.92 /
&RAMP ID='RAMP_SOUTH', T=1498., F=   0.92 /
&RAMP ID='RAMP_SOUTH', T=1528., F=   0.93 /
&RAMP ID='RAMP_SOUTH', T=1560., F=   0.93 /
&RAMP ID='RAMP_SOUTH', T=1590., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1620., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1650., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1679., F=   0.92 /
&RAMP ID='RAMP_SOUTH', T=1710., F=   0.92 /
&RAMP ID='RAMP_SOUTH', T=1740., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1770., F=   0.93 /
&RAMP ID='RAMP_SOUTH', T=1800., F=   0.93 /
&RAMP ID='RAMP_SOUTH', T=1830., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1860., F=   0.93 /
&RAMP ID='RAMP_SOUTH', T=1890., F=   0.92 /
&RAMP ID='RAMP_SOUTH', T=1920., F=   0.94 /
&RAMP ID='RAMP_SOUTH', T=1949., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1979., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T=2010., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=2040., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T=2070., F=   1.60 /
&RAMP ID='RAMP_SOUTH', T=2099., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=2129., F=   1.66 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   8., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  30., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  60., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  90., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 120., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 150., F=   0.41 /
&RAMP ID='RAMP_NORTH', T= 180., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 210., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 240., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 269., F=   1.06 /
&RAMP ID='RAMP_NORTH', T= 299., F=   1.04 /
&RAMP ID='RAMP_NORTH', T= 330., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 360., F=   1.08 /
&RAMP ID='RAMP_NORTH', T= 390., F=   1.10 /
&RAMP ID='RAMP_NORTH', T= 420., F=   1.10 /
&RAMP ID='RAMP_NORTH', T= 450., F=   1.09 /
&RAMP ID='RAMP_NORTH', T= 480., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 510., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 540., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 570., F=   1.08 /
&RAMP ID='RAMP_NORTH', T= 600., F=   1.08 /
&RAMP ID='RAMP_NORTH', T= 630., F=   1.08 /
&RAMP ID='RAMP_NORTH', T= 660., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 690., F=   1.09 /
&RAMP ID='RAMP_NORTH', T= 720., F=   1.09 /
&RAMP ID='RAMP_NORTH', T= 750., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 780., F=   1.06 /
&RAMP ID='RAMP_NORTH', T= 810., F=   1.08 /
&RAMP ID='RAMP_NORTH', T= 840., F=   1.06 /
&RAMP ID='RAMP_NORTH', T= 870., F=   1.05 /
&RAMP ID='RAMP_NORTH', T= 900., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 930., F=   1.09 /
&RAMP ID='RAMP_NORTH', T= 960., F=   1.10 /
&RAMP ID='RAMP_NORTH', T= 990., F=   1.09 /
&RAMP ID='RAMP_NORTH', T=1020., F=   1.08 /
&RAMP ID='RAMP_NORTH', T=1050., F=   1.08 /
&RAMP ID='RAMP_NORTH', T=1080., F=   1.08 /
&RAMP ID='RAMP_NORTH', T=1110., F=   1.08 /
&RAMP ID='RAMP_NORTH', T=1140., F=   1.07 /
&RAMP ID='RAMP_NORTH', T=1170., F=   1.08 /
&RAMP ID='RAMP_NORTH', T=1200., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1230., F=   0.33 /
&RAMP ID='RAMP_NORTH', T=1260., F=   0.09 /
&RAMP ID='RAMP_NORTH', T=1289., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=1318., F=   0.79 /
&RAMP ID='RAMP_NORTH', T=1348., F=   0.91 /
&RAMP ID='RAMP_NORTH', T=1378., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1408., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1438., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1468., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1498., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1528., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1560., F=   1.02 /
&RAMP ID='RAMP_NORTH', T=1590., F=   1.02 /
&RAMP ID='RAMP_NORTH', T=1620., F=   1.02 /
&RAMP ID='RAMP_NORTH', T=1650., F=   1.02 /
&RAMP ID='RAMP_NORTH', T=1679., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1710., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1740., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1770., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1800., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1830., F=   1.04 /
&RAMP ID='RAMP_NORTH', T=1860., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1890., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1920., F=   1.03 /
&RAMP ID='RAMP_NORTH', T=1949., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1979., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=2010., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2040., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2070., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2099., F=   1.76 /
&RAMP ID='RAMP_NORTH', T=2129., F=   1.77 /
 
&TAIL /
