&HEAD CHID='Test_227A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2210 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_5_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.034 /
&RAMP ID='RAMP_FIRE', T=   4., F=  0.208 /
&RAMP ID='RAMP_FIRE', T=  24., F=  0.174 /
&RAMP ID='RAMP_FIRE', T=  54., F=  0.656 /
&RAMP ID='RAMP_FIRE', T=  84., F=  0.699 /
&RAMP ID='RAMP_FIRE', T= 114., F=  0.759 /
&RAMP ID='RAMP_FIRE', T= 144., F=  1.116 /
&RAMP ID='RAMP_FIRE', T= 174., F=  1.255 /
&RAMP ID='RAMP_FIRE', T= 204., F=  1.489 /
&RAMP ID='RAMP_FIRE', T= 233., F=  1.465 /
&RAMP ID='RAMP_FIRE', T= 264., F=  1.368 /
&RAMP ID='RAMP_FIRE', T= 294., F=  1.341 /
&RAMP ID='RAMP_FIRE', T= 324., F=  1.204 /
&RAMP ID='RAMP_FIRE', T= 354., F=  1.203 /
&RAMP ID='RAMP_FIRE', T= 384., F=  1.346 /
&RAMP ID='RAMP_FIRE', T= 414., F=  1.602 /
&RAMP ID='RAMP_FIRE', T= 444., F=  1.739 /
&RAMP ID='RAMP_FIRE', T= 474., F=  1.669 /
&RAMP ID='RAMP_FIRE', T= 504., F=  1.692 /
&RAMP ID='RAMP_FIRE', T= 534., F=  1.774 /
&RAMP ID='RAMP_FIRE', T= 563., F=  1.540 /
&RAMP ID='RAMP_FIRE', T= 592., F=  1.198 /
&RAMP ID='RAMP_FIRE', T= 624., F=  1.091 /
&RAMP ID='RAMP_FIRE', T= 654., F=  1.502 /
&RAMP ID='RAMP_FIRE', T= 684., F=  2.001 /
&RAMP ID='RAMP_FIRE', T= 714., F=  1.909 /
&RAMP ID='RAMP_FIRE', T= 744., F=  2.066 /
&RAMP ID='RAMP_FIRE', T= 774., F=  1.314 /
&RAMP ID='RAMP_FIRE', T= 804., F=  1.462 /
&RAMP ID='RAMP_FIRE', T= 834., F=  1.536 /
&RAMP ID='RAMP_FIRE', T= 864., F=  1.885 /
&RAMP ID='RAMP_FIRE', T= 894., F=  0.977 /
&RAMP ID='RAMP_FIRE', T= 924., F=  1.326 /
&RAMP ID='RAMP_FIRE', T= 954., F=  1.651 /
&RAMP ID='RAMP_FIRE', T= 984., F=  1.782 /
&RAMP ID='RAMP_FIRE', T=1014., F=  2.209 /
&RAMP ID='RAMP_FIRE', T=1044., F=  2.232 /
&RAMP ID='RAMP_FIRE', T=1074., F=  1.898 /
&RAMP ID='RAMP_FIRE', T=1104., F=  2.239 /
&RAMP ID='RAMP_FIRE', T=1134., F=  1.977 /
&RAMP ID='RAMP_FIRE', T=1161., F=  2.131 /
&RAMP ID='RAMP_FIRE', T=1191., F=  1.858 /
&RAMP ID='RAMP_FIRE', T=1224., F=  1.530 /
&RAMP ID='RAMP_FIRE', T=1252., F=  2.031 /
&RAMP ID='RAMP_FIRE', T=1282., F=  2.426 /
&RAMP ID='RAMP_FIRE', T=1314., F=  2.346 /
&RAMP ID='RAMP_FIRE', T=1342., F=  0.808 /
&RAMP ID='RAMP_FIRE', T=1371., F=  0.206 /
&RAMP ID='RAMP_FIRE', T=1404., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1434., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1464., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1494., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1524., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1554., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1584., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1614., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1644., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1672., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1702., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1733., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1764., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1794., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1824., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1854., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1884., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1914., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1944., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1974., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=2004., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=2034., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=2064., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=2094., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=2124., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=2154., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=2184., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=2214., F=  0.040 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  24., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  54., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  84., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 114., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 144., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T= 174., F=   1.38 /
&RAMP ID='RAMP_SOUTH', T= 204., F=   1.52 /
&RAMP ID='RAMP_SOUTH', T= 233., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T= 264., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 294., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 324., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 354., F=   1.54 /
&RAMP ID='RAMP_SOUTH', T= 384., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T= 414., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T= 444., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 474., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 504., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 534., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 563., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T= 592., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T= 624., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 654., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 684., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 714., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 744., F=   1.59 /
&RAMP ID='RAMP_SOUTH', T= 774., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 804., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 834., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T= 864., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 894., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 924., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 954., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T= 984., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1014., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1044., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1074., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T=1104., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=1134., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=1161., F=   1.59 /
&RAMP ID='RAMP_SOUTH', T=1191., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1224., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1252., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1282., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=1314., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=1342., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T=1371., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1404., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1434., F=   0.72 /
&RAMP ID='RAMP_SOUTH', T=1464., F=   0.32 /
&RAMP ID='RAMP_SOUTH', T=1494., F=   0.87 /
&RAMP ID='RAMP_SOUTH', T=1524., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T=1554., F=   0.88 /
&RAMP ID='RAMP_SOUTH', T=1584., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=1614., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=1644., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=1672., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=1702., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T=1733., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T=1764., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=1794., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T=1824., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=1854., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=1884., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T=1914., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T=1944., F=   0.88 /
&RAMP ID='RAMP_SOUTH', T=1974., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=2004., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=2034., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=2064., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=2094., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=2124., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=2154., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=2184., F=   0.92 /
&RAMP ID='RAMP_SOUTH', T=2214., F=   0.90 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  24., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  54., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  84., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 114., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 144., F=   0.28 /
&RAMP ID='RAMP_NORTH', T= 174., F=   1.25 /
&RAMP ID='RAMP_NORTH', T= 204., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 233., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 264., F=   1.58 /
&RAMP ID='RAMP_NORTH', T= 294., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 324., F=   1.58 /
&RAMP ID='RAMP_NORTH', T= 354., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 384., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 414., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 444., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 474., F=   1.59 /
&RAMP ID='RAMP_NORTH', T= 504., F=   1.58 /
&RAMP ID='RAMP_NORTH', T= 534., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 563., F=   1.55 /
&RAMP ID='RAMP_NORTH', T= 592., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 624., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 654., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 684., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 714., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 744., F=   1.54 /
&RAMP ID='RAMP_NORTH', T= 774., F=   1.54 /
&RAMP ID='RAMP_NORTH', T= 804., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 834., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 864., F=   1.55 /
&RAMP ID='RAMP_NORTH', T= 894., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 924., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 954., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 984., F=   1.55 /
&RAMP ID='RAMP_NORTH', T=1014., F=   1.55 /
&RAMP ID='RAMP_NORTH', T=1044., F=   1.56 /
&RAMP ID='RAMP_NORTH', T=1074., F=   1.56 /
&RAMP ID='RAMP_NORTH', T=1104., F=   1.52 /
&RAMP ID='RAMP_NORTH', T=1134., F=   1.54 /
&RAMP ID='RAMP_NORTH', T=1161., F=   1.55 /
&RAMP ID='RAMP_NORTH', T=1191., F=   1.56 /
&RAMP ID='RAMP_NORTH', T=1224., F=   1.51 /
&RAMP ID='RAMP_NORTH', T=1252., F=   1.51 /
&RAMP ID='RAMP_NORTH', T=1282., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1314., F=   1.57 /
&RAMP ID='RAMP_NORTH', T=1342., F=   1.52 /
&RAMP ID='RAMP_NORTH', T=1371., F=   1.56 /
&RAMP ID='RAMP_NORTH', T=1404., F=   1.54 /
&RAMP ID='RAMP_NORTH', T=1434., F=   0.81 /
&RAMP ID='RAMP_NORTH', T=1464., F=   0.11 /
&RAMP ID='RAMP_NORTH', T=1494., F=   0.85 /
&RAMP ID='RAMP_NORTH', T=1524., F=   1.01 /
&RAMP ID='RAMP_NORTH', T=1554., F=   1.02 /
&RAMP ID='RAMP_NORTH', T=1584., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1614., F=   0.96 /
&RAMP ID='RAMP_NORTH', T=1644., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1672., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1702., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1733., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1764., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1794., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1824., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1854., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=1884., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1914., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1944., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=1974., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2004., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=2034., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2064., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2094., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2124., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=2154., F=   0.99 /
&RAMP ID='RAMP_NORTH', T=2184., F=   1.00 /
&RAMP ID='RAMP_NORTH', T=2214., F=   0.99 /
 
&TAIL /
