&HEAD CHID='Test_229', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1770 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  11., F=  0.271 /
&RAMP ID='RAMP_FIRE', T=  36., F=  0.669 /
&RAMP ID='RAMP_FIRE', T=  66., F=  0.932 /
&RAMP ID='RAMP_FIRE', T=  96., F=  1.296 /
&RAMP ID='RAMP_FIRE', T= 126., F=  1.851 /
&RAMP ID='RAMP_FIRE', T= 156., F=  1.578 /
&RAMP ID='RAMP_FIRE', T= 186., F=  1.836 /
&RAMP ID='RAMP_FIRE', T= 216., F=  1.822 /
&RAMP ID='RAMP_FIRE', T= 246., F=  1.609 /
&RAMP ID='RAMP_FIRE', T= 276., F=  1.608 /
&RAMP ID='RAMP_FIRE', T= 306., F=  1.506 /
&RAMP ID='RAMP_FIRE', T= 336., F=  1.506 /
&RAMP ID='RAMP_FIRE', T= 365., F=  1.399 /
&RAMP ID='RAMP_FIRE', T= 396., F=  1.428 /
&RAMP ID='RAMP_FIRE', T= 426., F=  1.580 /
&RAMP ID='RAMP_FIRE', T= 454., F=  1.618 /
&RAMP ID='RAMP_FIRE', T= 486., F=  1.426 /
&RAMP ID='RAMP_FIRE', T= 516., F=  1.342 /
&RAMP ID='RAMP_FIRE', T= 546., F=  1.462 /
&RAMP ID='RAMP_FIRE', T= 576., F=  1.673 /
&RAMP ID='RAMP_FIRE', T= 606., F=  1.879 /
&RAMP ID='RAMP_FIRE', T= 636., F=  1.778 /
&RAMP ID='RAMP_FIRE', T= 666., F=  1.535 /
&RAMP ID='RAMP_FIRE', T= 696., F=  1.559 /
&RAMP ID='RAMP_FIRE', T= 726., F=  1.243 /
&RAMP ID='RAMP_FIRE', T= 756., F=  1.201 /
&RAMP ID='RAMP_FIRE', T= 786., F=  1.190 /
&RAMP ID='RAMP_FIRE', T= 816., F=  1.574 /
&RAMP ID='RAMP_FIRE', T= 846., F=  1.784 /
&RAMP ID='RAMP_FIRE', T= 876., F=  2.038 /
&RAMP ID='RAMP_FIRE', T= 906., F=  2.654 /
&RAMP ID='RAMP_FIRE', T= 936., F=  2.201 /
&RAMP ID='RAMP_FIRE', T= 966., F=  2.263 /
&RAMP ID='RAMP_FIRE', T= 996., F=  2.126 /
&RAMP ID='RAMP_FIRE', T=1026., F=  2.029 /
&RAMP ID='RAMP_FIRE', T=1056., F=  1.895 /
&RAMP ID='RAMP_FIRE', T=1086., F=  2.425 /
&RAMP ID='RAMP_FIRE', T=1116., F=  2.142 /
&RAMP ID='RAMP_FIRE', T=1146., F=  2.192 /
&RAMP ID='RAMP_FIRE', T=1176., F=  1.967 /
&RAMP ID='RAMP_FIRE', T=1204., F=  2.037 /
&RAMP ID='RAMP_FIRE', T=1233., F=  1.721 /
&RAMP ID='RAMP_FIRE', T=1266., F=  2.029 /
&RAMP ID='RAMP_FIRE', T=1296., F=  2.212 /
&RAMP ID='RAMP_FIRE', T=1326., F=  1.005 /
&RAMP ID='RAMP_FIRE', T=1356., F=  0.240 /
&RAMP ID='RAMP_FIRE', T=1386., F=  0.071 /
&RAMP ID='RAMP_FIRE', T=1416., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1446., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1475., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1506., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1536., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1564., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1594., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1625., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1656., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1686., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1716., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1746., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1775., F=  0.019 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  11., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  36., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  66., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  96., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 126., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 156., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T= 186., F=   2.02 /
&RAMP ID='RAMP_SOUTH', T= 216., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 246., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 276., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 306., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 336., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 365., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 396., F=   2.06 /
&RAMP ID='RAMP_SOUTH', T= 426., F=   2.06 /
&RAMP ID='RAMP_SOUTH', T= 454., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 486., F=   2.06 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 546., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 576., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 606., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 636., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 666., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 696., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T= 726., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 756., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 786., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T= 816., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 846., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 876., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T= 906., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 936., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 966., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T= 996., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T=1026., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T=1056., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1086., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1116., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1146., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1176., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T=1233., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1266., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T=1296., F=   2.06 /
&RAMP ID='RAMP_SOUTH', T=1326., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T=1356., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1386., F=   2.02 /
&RAMP ID='RAMP_SOUTH', T=1416., F=   2.00 /
&RAMP ID='RAMP_SOUTH', T=1446., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=1475., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=1506., F=   2.02 /
&RAMP ID='RAMP_SOUTH', T=1536., F=   2.02 /
&RAMP ID='RAMP_SOUTH', T=1564., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1625., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T=1656., F=   2.02 /
&RAMP ID='RAMP_SOUTH', T=1686., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1716., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1746., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=1775., F=   1.99 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  11., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  36., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  66., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  96., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 126., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 156., F=   0.84 /
&RAMP ID='RAMP_NORTH', T= 186., F=   2.10 /
&RAMP ID='RAMP_NORTH', T= 216., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 246., F=   2.39 /
&RAMP ID='RAMP_NORTH', T= 276., F=   2.40 /
&RAMP ID='RAMP_NORTH', T= 306., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 336., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 365., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 396., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 426., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 454., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 486., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 516., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 546., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 576., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 606., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 636., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 666., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 696., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 726., F=   2.35 /
&RAMP ID='RAMP_NORTH', T= 756., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 786., F=   2.39 /
&RAMP ID='RAMP_NORTH', T= 816., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 846., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 876., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 906., F=   2.39 /
&RAMP ID='RAMP_NORTH', T= 936., F=   2.42 /
&RAMP ID='RAMP_NORTH', T= 966., F=   2.42 /
&RAMP ID='RAMP_NORTH', T= 996., F=   2.41 /
&RAMP ID='RAMP_NORTH', T=1026., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=1056., F=   2.41 /
&RAMP ID='RAMP_NORTH', T=1086., F=   2.41 /
&RAMP ID='RAMP_NORTH', T=1116., F=   2.41 /
&RAMP ID='RAMP_NORTH', T=1146., F=   2.41 /
&RAMP ID='RAMP_NORTH', T=1176., F=   2.40 /
&RAMP ID='RAMP_NORTH', T=1204., F=   2.40 /
&RAMP ID='RAMP_NORTH', T=1233., F=   2.37 /
&RAMP ID='RAMP_NORTH', T=1266., F=   2.37 /
&RAMP ID='RAMP_NORTH', T=1296., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=1326., F=   2.40 /
&RAMP ID='RAMP_NORTH', T=1356., F=   2.42 /
&RAMP ID='RAMP_NORTH', T=1386., F=   2.42 /
&RAMP ID='RAMP_NORTH', T=1416., F=   2.42 /
&RAMP ID='RAMP_NORTH', T=1446., F=   2.42 /
&RAMP ID='RAMP_NORTH', T=1475., F=   2.41 /
&RAMP ID='RAMP_NORTH', T=1506., F=   2.40 /
&RAMP ID='RAMP_NORTH', T=1536., F=   2.40 /
&RAMP ID='RAMP_NORTH', T=1564., F=   2.42 /
&RAMP ID='RAMP_NORTH', T=1594., F=   2.42 /
&RAMP ID='RAMP_NORTH', T=1625., F=   2.41 /
&RAMP ID='RAMP_NORTH', T=1656., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=1686., F=   2.40 /
&RAMP ID='RAMP_NORTH', T=1716., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=1746., F=   2.24 /
&RAMP ID='RAMP_NORTH', T=1775., F=   1.94 /
 
&TAIL /
