&HEAD CHID='Test_230', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2140 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.099 /
&RAMP ID='RAMP_FIRE', T=  16., F=  0.280 /
&RAMP ID='RAMP_FIRE', T=  46., F=  0.462 /
&RAMP ID='RAMP_FIRE', T=  76., F=  0.667 /
&RAMP ID='RAMP_FIRE', T= 105., F=  1.081 /
&RAMP ID='RAMP_FIRE', T= 134., F=  1.124 /
&RAMP ID='RAMP_FIRE', T= 164., F=  0.915 /
&RAMP ID='RAMP_FIRE', T= 195., F=  1.192 /
&RAMP ID='RAMP_FIRE', T= 226., F=  1.372 /
&RAMP ID='RAMP_FIRE', T= 256., F=  1.490 /
&RAMP ID='RAMP_FIRE', T= 286., F=  1.658 /
&RAMP ID='RAMP_FIRE', T= 316., F=  1.535 /
&RAMP ID='RAMP_FIRE', T= 346., F=  1.576 /
&RAMP ID='RAMP_FIRE', T= 376., F=  1.576 /
&RAMP ID='RAMP_FIRE', T= 406., F=  1.669 /
&RAMP ID='RAMP_FIRE', T= 436., F=  1.578 /
&RAMP ID='RAMP_FIRE', T= 466., F=  1.514 /
&RAMP ID='RAMP_FIRE', T= 496., F=  1.457 /
&RAMP ID='RAMP_FIRE', T= 526., F=  1.536 /
&RAMP ID='RAMP_FIRE', T= 556., F=  1.617 /
&RAMP ID='RAMP_FIRE', T= 586., F=  1.674 /
&RAMP ID='RAMP_FIRE', T= 616., F=  1.813 /
&RAMP ID='RAMP_FIRE', T= 646., F=  1.764 /
&RAMP ID='RAMP_FIRE', T= 676., F=  1.687 /
&RAMP ID='RAMP_FIRE', T= 706., F=  1.660 /
&RAMP ID='RAMP_FIRE', T= 736., F=  1.382 /
&RAMP ID='RAMP_FIRE', T= 766., F=  1.396 /
&RAMP ID='RAMP_FIRE', T= 796., F=  1.340 /
&RAMP ID='RAMP_FIRE', T= 826., F=  1.419 /
&RAMP ID='RAMP_FIRE', T= 856., F=  1.592 /
&RAMP ID='RAMP_FIRE', T= 886., F=  1.915 /
&RAMP ID='RAMP_FIRE', T= 916., F=  1.793 /
&RAMP ID='RAMP_FIRE', T= 946., F=  2.068 /
&RAMP ID='RAMP_FIRE', T= 976., F=  1.838 /
&RAMP ID='RAMP_FIRE', T=1006., F=  2.333 /
&RAMP ID='RAMP_FIRE', T=1036., F=  2.218 /
&RAMP ID='RAMP_FIRE', T=1066., F=  2.171 /
&RAMP ID='RAMP_FIRE', T=1096., F=  1.798 /
&RAMP ID='RAMP_FIRE', T=1126., F=  1.748 /
&RAMP ID='RAMP_FIRE', T=1154., F=  1.612 /
&RAMP ID='RAMP_FIRE', T=1184., F=  1.974 /
&RAMP ID='RAMP_FIRE', T=1215., F=  2.289 /
&RAMP ID='RAMP_FIRE', T=1246., F=  1.787 /
&RAMP ID='RAMP_FIRE', T=1276., F=  1.968 /
&RAMP ID='RAMP_FIRE', T=1306., F=  0.771 /
&RAMP ID='RAMP_FIRE', T=1336., F=  0.200 /
&RAMP ID='RAMP_FIRE', T=1366., F=  0.064 /
&RAMP ID='RAMP_FIRE', T=1396., F=  0.064 /
&RAMP ID='RAMP_FIRE', T=1426., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1456., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1486., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1516., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1546., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1576., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1606., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1636., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1664., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1694., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1726., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1756., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1786., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1816., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1846., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1876., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1906., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1936., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1966., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=1996., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=2026., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=2056., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=2086., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=2116., F=  0.014 /
&RAMP ID='RAMP_FIRE', T=2146., F=  0.014 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  16., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  46., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  76., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 105., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 134., F=   0.13 /
&RAMP ID='RAMP_SOUTH', T= 164., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T= 195., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 226., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 256., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 286., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 316., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 346., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 376., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 406., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 436., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 466., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 496., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 526., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 556., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 586., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 616., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 646., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 676., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 706., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 736., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 766., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 796., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 826., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 856., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 886., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 916., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 946., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 976., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1006., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1036., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1066., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1096., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1126., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1154., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1184., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1215., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1246., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1276., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1306., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1336., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1366., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1396., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1426., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1456., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1486., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1546., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1576., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1606., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1636., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1664., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1694., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T=1726., F=   1.05 /
&RAMP ID='RAMP_SOUTH', T=1756., F=   1.05 /
&RAMP ID='RAMP_SOUTH', T=1786., F=   1.04 /
&RAMP ID='RAMP_SOUTH', T=1816., F=   1.00 /
&RAMP ID='RAMP_SOUTH', T=1846., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1876., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1906., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1936., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1966., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T=1996., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=2026., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=2056., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=2086., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T=2116., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=2146., F=   1.02 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  16., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  46., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  76., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 105., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 134., F=   0.05 /
&RAMP ID='RAMP_NORTH', T= 164., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 195., F=   1.63 /
&RAMP ID='RAMP_NORTH', T= 226., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 256., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 286., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 316., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 346., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 376., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 406., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 436., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 466., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 496., F=   1.64 /
&RAMP ID='RAMP_NORTH', T= 526., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 556., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 586., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 616., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 646., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 676., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 706., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 736., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 766., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 796., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 826., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 856., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 886., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 916., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 946., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 976., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1006., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1036., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1066., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1096., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1126., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1154., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1184., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1215., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1246., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1276., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1306., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1336., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1366., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1396., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1426., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1456., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1486., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1516., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1546., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1576., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1606., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1636., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1664., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1694., F=   1.26 /
&RAMP ID='RAMP_NORTH', T=1726., F=   1.26 /
&RAMP ID='RAMP_NORTH', T=1756., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1786., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1816., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1846., F=   1.22 /
&RAMP ID='RAMP_NORTH', T=1876., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1906., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1936., F=   1.21 /
&RAMP ID='RAMP_NORTH', T=1966., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1996., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2026., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2056., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2086., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=2116., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=2146., F=   1.21 /
 
&TAIL /
